
OS:Version,
  {c4666e12-511e-4fa5-83d6-9fd83292bef0}, !- Handle
  1.13.2;                                 !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Sherbrooke_PQ_CAN,                      !- Name
  45.43,                                  !- Latitude {deg}
  -71.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  241,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {d742a61b-6064-473a-84f6-cbdcf0e798d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8830d5b5-5dff-4dd5-87d6-c95c0d1d2450}, !- Building Story Name
  {c689abd4-71dd-43be-ba83-f36358b407ab}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {4e474c85-7219-46f8-b2da-e884317d83ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b0e8d5c5-6bb4-435c-b4b7-ccf8897940c5}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {d742a61b-6064-473a-84f6-cbdcf0e798d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8830d5b5-5dff-4dd5-87d6-c95c0d1d2450}, !- Building Story Name
  {b49d5fba-415e-4e02-b75f-1a3fbe8bc48f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {d742a61b-6064-473a-84f6-cbdcf0e798d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8830d5b5-5dff-4dd5-87d6-c95c0d1d2450}, !- Building Story Name
  {355b8bf1-0fc4-4fe9-982c-0742280e9e3f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {d742a61b-6064-473a-84f6-cbdcf0e798d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8830d5b5-5dff-4dd5-87d6-c95c0d1d2450}, !- Building Story Name
  {f43bea58-7426-4f2a-9064-f75c681bea5f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {d742a61b-6064-473a-84f6-cbdcf0e798d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8830d5b5-5dff-4dd5-87d6-c95c0d1d2450}, !- Building Story Name
  {7c6b0b8d-0612-4090-bffb-10c4ffea1d44}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  NECB 2011-SmallOffice-NECB HDD Method-CAN_PQ_Sherbrooke.716100_CWEC.epw created: 2016-11-24 16:50:57 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {674ea8bb-879b-4d3f-afb1-6190d18f96b8}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:SpaceType,
  {4e474c85-7219-46f8-b2da-e884317d83ac}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {815fd478-c982-4773-9302-19f2c11a4cbc}, !- Default Schedule Set Name
  {b84e88c5-eb85-42be-8142-fb60c59d63f5}, !- Group Rendering Name
  {1cf129c1-0f5d-4778-80a9-c1e3994a18de}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {85a07797-84f7-43b3-9112-f33ad8d68c24}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {d742a61b-6064-473a-84f6-cbdcf0e798d0}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  {f2b3a301-e6eb-40b4-9e52-b3735594ba08}, !- Default Schedule Set Name
  {49510abf-dec0-47b4-b05b-8d1d1df32464}, !- Group Rendering Name
  {804e0d90-4a0f-42fe-9557-8e3ca8045e73}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:Rendering:Color,
  {29eb2f83-7b8f-4ff6-9978-ba8dc5d6e5ad}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b84e88c5-eb85-42be-8142-fb60c59d63f5}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1cf129c1-0f5d-4778-80a9-c1e3994a18de}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {815fd478-c982-4773-9302-19f2c11a4cbc}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0855624b-38d1-49b9-b100-2ecfd40dcdd8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0855624b-38d1-49b9-b100-2ecfd40dcdd8}, !- Handle
  Always On,                              !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  {b7280766-098f-4b68-8007-0efb45356563}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7280766-098f-4b68-8007-0efb45356563}, !- Handle
  Always On Default,                      !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {84e5d309-0046-46b3-81f6-84891acd9bc2}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {49510abf-dec0-47b4-b05b-8d1d1df32464}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b1294330-9c1c-4e9b-9ed4-495b38a8dfeb}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d7324f5-ea12-4043-b252-7b904f3874aa}, !- Handle
  Space Function Office - enclosed People, !- Name
  {b1294330-9c1c-4e9b-9ed4-495b38a8dfeb}, !- People Definition Name
  {d742a61b-6064-473a-84f6-cbdcf0e798d0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e4d65d6a-3535-4322-99f4-1350ba632189}, !- Work Efficiency Schedule Name
  {c3745944-a1e4-47ad-8315-dc96948ac83a}, !- Clothing Insulation Schedule Name
  {220b2a7a-19a3-42d0-b28b-31b5815c1c62}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {c3745944-a1e4-47ad-8315-dc96948ac83a}, !- Handle
  Clothing Schedule,                      !- Name
  {4264f152-8468-4c2b-ac82-0cb52597f1bf}, !- Schedule Type Limits Name
  {38d08793-5870-411e-89e2-b62f39e9a758}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38d08793-5870-411e-89e2-b62f39e9a758}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4264f152-8468-4c2b-ac82-0cb52597f1bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6a0638d-b13d-44fb-9cd2-dc24a339ffaf}, !- Handle
  Schedule Rule 1,                        !- Name
  {c3745944-a1e4-47ad-8315-dc96948ac83a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7793f1bb-1df1-44d2-a470-94ee57fad101}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7793f1bb-1df1-44d2-a470-94ee57fad101}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4264f152-8468-4c2b-ac82-0cb52597f1bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4264f152-8468-4c2b-ac82-0cb52597f1bf}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {220b2a7a-19a3-42d0-b28b-31b5815c1c62}, !- Handle
  Air Velocity Schedule,                  !- Name
  {99f9eac8-48bd-4c26-a817-df579fa83a74}, !- Schedule Type Limits Name
  {3b981191-dfcd-4a2a-80c2-d32c4f5c3f34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b981191-dfcd-4a2a-80c2-d32c4f5c3f34}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {99f9eac8-48bd-4c26-a817-df579fa83a74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {99f9eac8-48bd-4c26-a817-df579fa83a74}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e4d65d6a-3535-4322-99f4-1350ba632189}, !- Handle
  Work Efficiency Schedule,               !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  {205cca7a-c54d-4503-adb4-5d03bce74b3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {205cca7a-c54d-4503-adb4-5d03bce74b3d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {63927c1c-f3fe-44e4-94b8-4063c529b4cd}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a7209cba-c0bf-485d-95f9-ab6dc8cb9bf4}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {63927c1c-f3fe-44e4-94b8-4063c529b4cd}, !- Lights Definition Name
  {d742a61b-6064-473a-84f6-cbdcf0e798d0}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {8c3ee944-4fd3-432f-a2df-c707e171910c}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a7cb453b-bb8a-4c45-bb62-664c1d666f06}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {8c3ee944-4fd3-432f-a2df-c707e171910c}, !- Electric Equipment Definition Name
  {d742a61b-6064-473a-84f6-cbdcf0e798d0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {804e0d90-4a0f-42fe-9557-8e3ca8045e73}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f2b3a301-e6eb-40b4-9e52-b3735594ba08}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {62d150d8-b78e-474c-a0da-4125ed42f5bb}, !- Number of People Schedule Name
  {2b6e1b70-b056-4788-990a-f105bc44c16c}, !- People Activity Level Schedule Name
  {8e058d4b-a451-4b8d-af00-d9029e4f7bc7}, !- Lighting Schedule Name
  {197f8415-23e3-4d94-8ad5-2902174bbc77}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0855624b-38d1-49b9-b100-2ecfd40dcdd8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {62d150d8-b78e-474c-a0da-4125ed42f5bb}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  {ea78589f-b0e0-4b19-993d-8a69f144ac69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea78589f-b0e0-4b19-993d-8a69f144ac69}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {b0aecd52-24a2-4055-907a-3d4af9909a1f}, !- Handle
  Schedule Rule 2,                        !- Name
  {62d150d8-b78e-474c-a0da-4125ed42f5bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a77926ff-d547-4ff6-b480-294671ed158b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a77926ff-d547-4ff6-b480-294671ed158b}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {067916d4-d503-4939-85c5-365cddd4b636}, !- Handle
  Schedule Rule 3,                        !- Name
  {62d150d8-b78e-474c-a0da-4125ed42f5bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45a24b7c-7ac2-431f-ae07-e59ff89447e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45a24b7c-7ac2-431f-ae07-e59ff89447e0}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12d92e0d-40eb-4cb9-aa0c-456b4ceee6d2}, !- Handle
  Schedule Rule 4,                        !- Name
  {62d150d8-b78e-474c-a0da-4125ed42f5bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59d6fb47-ff4d-4cdf-a040-a8df8d4009b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59d6fb47-ff4d-4cdf-a040-a8df8d4009b4}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b6e1b70-b056-4788-990a-f105bc44c16c}, !- Handle
  NECB-Activity,                          !- Name
  {f5f5176c-7747-44e9-b392-34b49a4e5593}, !- Schedule Type Limits Name
  {d768b613-aba2-4719-a3a5-d371b4cb761b}, !- Default Day Schedule Name
  {28230b57-539b-4f3c-a2d7-fbada2f2d7b7}, !- Summer Design Day Schedule Name
  {4e6f7199-c33b-499e-8a92-e436ed555b6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d768b613-aba2-4719-a3a5-d371b4cb761b}, !- Handle
  NECB-Activity Default,                  !- Name
  {f5f5176c-7747-44e9-b392-34b49a4e5593}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d425b67b-83f0-4d3f-81f9-3ba9eca4680e}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e6f7199-c33b-499e-8a92-e436ed555b6c}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {f5f5176c-7747-44e9-b392-34b49a4e5593}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d99e087a-1a20-46f1-88ca-c1e526e151a8}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28230b57-539b-4f3c-a2d7-fbada2f2d7b7}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {f5f5176c-7747-44e9-b392-34b49a4e5593}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f5f5176c-7747-44e9-b392-34b49a4e5593}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8e058d4b-a451-4b8d-af00-d9029e4f7bc7}, !- Handle
  NECB-A-Lighting,                        !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  {cf02e6a8-a7a1-4dbb-8aa7-630bb2d97014}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf02e6a8-a7a1-4dbb-8aa7-630bb2d97014}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ad81741b-6661-4171-ba54-fc0ef488b832}, !- Handle
  Schedule Rule 5,                        !- Name
  {8e058d4b-a451-4b8d-af00-d9029e4f7bc7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb048e63-d8d7-4b71-92ca-fad79b1eb8be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb048e63-d8d7-4b71-92ca-fad79b1eb8be}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6a446ea9-dc54-4fa4-ae41-14b3c3b0d80a}, !- Handle
  Schedule Rule 6,                        !- Name
  {8e058d4b-a451-4b8d-af00-d9029e4f7bc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56e765c5-0cc0-4340-9559-b64cec4daff1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56e765c5-0cc0-4340-9559-b64cec4daff1}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b69e83cf-63a8-4c1c-9c3f-40244e6b4c15}, !- Handle
  Schedule Rule 7,                        !- Name
  {8e058d4b-a451-4b8d-af00-d9029e4f7bc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1af1a03d-4759-4a2c-9111-5f382ee76cf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1af1a03d-4759-4a2c-9111-5f382ee76cf3}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {197f8415-23e3-4d94-8ad5-2902174bbc77}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  {de3aeb96-c33a-46b3-93c3-8f99fd12df52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de3aeb96-c33a-46b3-93c3-8f99fd12df52}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {2fdc2dc2-9cc3-400a-b94b-87a055ea081a}, !- Handle
  Schedule Rule 8,                        !- Name
  {197f8415-23e3-4d94-8ad5-2902174bbc77}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {db4887cb-5c74-4df9-822b-7d9d3a06e678}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db4887cb-5c74-4df9-822b-7d9d3a06e678}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {f438bed4-ad5c-488a-9ca8-563bd79f4d53}, !- Handle
  Schedule Rule 9,                        !- Name
  {197f8415-23e3-4d94-8ad5-2902174bbc77}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9406685-e081-4616-87e2-1429220815d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9406685-e081-4616-87e2-1429220815d0}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {083664d0-ea7d-4cd9-908b-e69efef218bf}, !- Handle
  Schedule Rule 10,                       !- Name
  {197f8415-23e3-4d94-8ad5-2902174bbc77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31bff117-0904-4e5e-8c25-7c57ac5a8855}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31bff117-0904-4e5e-8c25-7c57ac5a8855}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {1588f7ae-9f34-48ee-ad75-9cfd8c95ed46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2b44450f-0e00-49dc-8cb1-b227e205b218}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  {dc7bd39d-27d8-4432-8ab2-eec5a65c49cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc7bd39d-27d8-4432-8ab2-eec5a65c49cd}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6e6ade80-6624-4d7c-8934-93e2b5068426}, !- Handle
  Schedule Rule 11,                       !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9ef53ce8-25d1-475c-8d18-abbb28b9f83f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ef53ce8-25d1-475c-8d18-abbb28b9f83f}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {20806bb7-d9bf-4d8e-9a2e-9891a76e90c4}, !- Handle
  Schedule Rule 12,                       !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc8c6d83-cdff-4b8a-add4-401221ab7a8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc8c6d83-cdff-4b8a-add4-401221ab7a8d}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1967cb02-fce8-4780-b4b4-fdab90d8f4a6}, !- Handle
  Schedule Rule 13,                       !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3922f65-81cc-4485-a5d6-1802c87e9deb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3922f65-81cc-4485-a5d6-1802c87e9deb}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {50382269-d080-416a-95f2-55fe1ee33fc6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  {24ad3452-20a9-4ffc-ac4a-28025689531f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24ad3452-20a9-4ffc-ac4a-28025689531f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f5c3a4d4-3d02-44e0-b8b5-71c3b5a50427}, !- Handle
  Schedule Rule 14,                       !- Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0d4ff63e-78a8-4121-9237-c1a2ade19091}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d4ff63e-78a8-4121-9237-c1a2ade19091}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {67cb43ba-ead1-4abf-a958-0f835a07c7ba}, !- Handle
  Schedule Rule 15,                       !- Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72f43b13-0616-444d-9914-f261e588df47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72f43b13-0616-444d-9914-f261e588df47}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {339e8025-5ff5-4b12-a031-001e23e12399}, !- Handle
  Schedule Rule 16,                       !- Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8012c5f5-05b7-4d82-9d6e-ed6a6ec4d9e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8012c5f5-05b7-4d82-9d6e-ed6a6ec4d9e1}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Handle
  Always On Discrete,                     !- Name
  {0ebf9619-5ebf-407f-98bb-fb7aaaff79fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0ebf9619-5ebf-407f-98bb-fb7aaaff79fc}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {85df6095-c533-4ef1-aef2-fa935576c371}, !- Handle
  Attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000228332219450618,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {005720f2-fc76-4b6d-81bc-2d73c5ac5220}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66cb8e62-e63b-43c2-a504-8c98d2c5570c}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {724e1f24-0562-41cd-99f0-c5e72d1ba0ff}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {354280f1-9fbe-4fd5-b488-b4d89fe744b9}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {f4c0bd1e-c056-46bf-a86b-08cacc19ddb1}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {de2e761e-185d-48c1-ad86-f48848060251}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {c0a440c9-c28b-45e4-8dd2-5fb86c7a0387}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6f08cc08-a622-4b3f-8471-90a08a2b2107}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {017ae1a5-b134-414f-b298-e2a920b4635c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {742d8dbf-5105-4de5-8743-c90516aab701}, !- Handle
  Floor Adiabatic construction,           !- Name
  {fa4149ec-336b-4860-8a5a-a15dc5830def}, !- Surface Rendering Name
  {c0a440c9-c28b-45e4-8dd2-5fb86c7a0387}, !- Layer 1
  {6f08cc08-a622-4b3f-8471-90a08a2b2107}, !- Layer 2
  {017ae1a5-b134-414f-b298-e2a920b4635c}; !- Layer 3

OS:Material,
  {346f56b7-cd4b-4e48-8f5f-4f7c6ff7dcef}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {3dee0958-52d7-4fd7-b687-3d9920d18080}, !- Handle
  Wall Adiabatic construction,            !- Name
  {cb774c4c-8155-4ca7-9906-b5173ccb807f}, !- Surface Rendering Name
  {346f56b7-cd4b-4e48-8f5f-4f7c6ff7dcef}, !- Layer 1
  {346f56b7-cd4b-4e48-8f5f-4f7c6ff7dcef}; !- Layer 2

OS:Material,
  {5457bd86-07aa-47f0-b360-c2f21df0d692}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {39fcfef8-a585-41ca-b20f-c34d75779600}, !- Handle
  Basement Wall construction,             !- Name
  {4a4f6970-65d6-4072-ac93-9de21c2e0452}, !- Surface Rendering Name
  {5457bd86-07aa-47f0-b360-c2f21df0d692}; !- Layer 1

OS:Construction,
  {a8f1a56f-d5e3-4869-a3cd-acf5e385ad98}, !- Handle
  Basement Floor construction,            !- Name
  {ee346c78-3829-46d0-b1ef-32b8fa7bfda1}, !- Surface Rendering Name
  {5457bd86-07aa-47f0-b360-c2f21df0d692}, !- Layer 1
  {c0a440c9-c28b-45e4-8dd2-5fb86c7a0387}; !- Layer 2

OS:DefaultConstructionSet,
  {674ea8bb-879b-4d3f-afb1-6190d18f96b8}, !- Handle
  NECB 2011 - Office - NECB HDD Method,   !- Name
  {7c2b2402-739c-4f70-b01a-a3a83a031049}, !- Default Exterior Surface Constructions Name
  {db825466-b1e7-436d-b637-ba72d18accee}, !- Default Interior Surface Constructions Name
  {b5ac2670-5a6f-4e1a-87e2-22ba6f9df7c8}, !- Default Ground Contact Surface Constructions Name
  {67f8d50a-7c00-48ac-951f-9aeeff75afbd}, !- Default Exterior SubSurface Constructions Name
  {e82507b1-0000-45ed-bbd0-4eb7d33d428b}, !- Default Interior SubSurface Constructions Name
  {a9f202b0-2001-4768-95cb-9ae152b835fa}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7c2b2402-739c-4f70-b01a-a3a83a031049}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e25f42ff-7538-428f-84bf-01fbcd3eb63d}, !- Floor Construction Name
  {c46aee3d-4702-4326-8e7a-be1061790ef5}, !- Wall Construction Name
  {a241b6ed-3e16-4379-b87d-f36381575242}; !- Roof Ceiling Construction Name

OS:Construction,
  {e25f42ff-7538-428f-84bf-01fbcd3eb63d}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  {f612f08a-42b0-4053-a877-ac27c1ff1318}, !- Surface Rendering Name
  {36235759-a319-4ede-b673-c5599b1fa24c}, !- Layer 1
  {acb677bc-5d06-4808-9ae4-a314607ca24d}, !- Layer 2
  {2457efd7-58f8-4d1c-8ca6-5b5384888e61}; !- Layer 3

OS:StandardsInformation:Construction,
  {114aefc3-c706-4d26-811e-fe77c4c1afc2}, !- Handle
  {e25f42ff-7538-428f-84bf-01fbcd3eb63d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {36235759-a319-4ede-b673-c5599b1fa24c}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {acb677bc-5d06-4808-9ae4-a314607ca24d}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2457efd7-58f8-4d1c-8ca6-5b5384888e61}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c46aee3d-4702-4326-8e7a-be1061790ef5}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  {b9c69365-43d9-4457-8613-54da88682948}, !- Surface Rendering Name
  {d67817c1-29e3-4ac0-9b9a-8a021ba85c91}, !- Layer 1
  {b4b2d47d-877c-4823-bd98-9b2e6b8c1bb5}, !- Layer 2
  {81020cbc-830e-4662-a1ba-45fd806099cb}, !- Layer 3
  {f2ceac82-020b-4ba9-9cba-63ba1eee465f}; !- Layer 4

OS:StandardsInformation:Construction,
  {f5370945-744f-45cc-9cf4-21edcd1ee931}, !- Handle
  {c46aee3d-4702-4326-8e7a-be1061790ef5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d67817c1-29e3-4ac0-9b9a-8a021ba85c91}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {b4b2d47d-877c-4823-bd98-9b2e6b8c1bb5}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {81020cbc-830e-4662-a1ba-45fd806099cb}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f2ceac82-020b-4ba9-9cba-63ba1eee465f}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a241b6ed-3e16-4379-b87d-f36381575242}, !- Handle
  Typical Insulated Metal Building Roof R-20.41, !- Name
  {f6af4dcf-3dc2-4ecd-9c23-e7aa586f11d9}, !- Surface Rendering Name
  {71d68af8-67d2-4ebe-b029-840d55aa94a8}, !- Layer 1
  {feb0fcf2-5a9f-46f6-8e2a-16cb2fb559fb}; !- Layer 2

OS:StandardsInformation:Construction,
  {2e55c867-566f-4f94-b47c-2c5b5ce8a870}, !- Handle
  {a241b6ed-3e16-4379-b87d-f36381575242}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {71d68af8-67d2-4ebe-b029-840d55aa94a8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {feb0fcf2-5a9f-46f6-8e2a-16cb2fb559fb}, !- Handle
  Typical Insulation R-19.63,             !- Name
  Smooth,                                 !- Roughness
  3.45670177015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {db825466-b1e7-436d-b637-ba72d18accee}, !- Handle
  Default Surface Constructions 2,        !- Name
  {bf6a0060-7c8d-4f4e-9830-cfe0ef60191d}, !- Floor Construction Name
  {a71f99bb-0ed3-4d6c-ab5f-ad7463a60a87}, !- Wall Construction Name
  {93b7aea2-f500-4b43-a527-b68fac61fd2d}; !- Roof Ceiling Construction Name

OS:Construction,
  {bf6a0060-7c8d-4f4e-9830-cfe0ef60191d}, !- Handle
  Typical Interior Floor,                 !- Name
  {23898408-41b1-4d30-9035-8cd582abf910}, !- Surface Rendering Name
  {6f08cc08-a622-4b3f-8471-90a08a2b2107}, !- Layer 1
  {c0a440c9-c28b-45e4-8dd2-5fb86c7a0387}; !- Layer 2

OS:StandardsInformation:Construction,
  {0ce26a08-f9e5-4e56-8958-ee9eef89dcde}, !- Handle
  {bf6a0060-7c8d-4f4e-9830-cfe0ef60191d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a71f99bb-0ed3-4d6c-ab5f-ad7463a60a87}, !- Handle
  Typical Interior Wall,                  !- Name
  {05fe03e5-828f-4cc0-ae0f-b8879602228f}, !- Surface Rendering Name
  {346f56b7-cd4b-4e48-8f5f-4f7c6ff7dcef}, !- Layer 1
  {346f56b7-cd4b-4e48-8f5f-4f7c6ff7dcef}; !- Layer 2

OS:StandardsInformation:Construction,
  {d849df11-efde-4175-adb8-1d94a2d2bfe3}, !- Handle
  {a71f99bb-0ed3-4d6c-ab5f-ad7463a60a87}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {93b7aea2-f500-4b43-a527-b68fac61fd2d}, !- Handle
  Typical Interior Ceiling,               !- Name
  {1ed8aec4-774d-4cb0-9bed-d3ceaa7f2e69}, !- Surface Rendering Name
  {c0a440c9-c28b-45e4-8dd2-5fb86c7a0387}, !- Layer 1
  {6f08cc08-a622-4b3f-8471-90a08a2b2107}; !- Layer 2

OS:StandardsInformation:Construction,
  {f87cfb30-a115-4636-b2f7-20af1b659819}, !- Handle
  {93b7aea2-f500-4b43-a527-b68fac61fd2d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b5ac2670-5a6f-4e1a-87e2-22ba6f9df7c8}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ff123f67-89ae-4c50-a79e-61fabb35d0a5}, !- Floor Construction Name
  {ff123f67-89ae-4c50-a79e-61fabb35d0a5}, !- Wall Construction Name
  {ff123f67-89ae-4c50-a79e-61fabb35d0a5}; !- Roof Ceiling Construction Name

OS:Construction,
  {ff123f67-89ae-4c50-a79e-61fabb35d0a5}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {e0d0e25b-98d5-4559-94ca-b1e843fb9736}, !- Surface Rendering Name
  {e7046257-4251-4c7a-a084-654dbe47fd94}, !- Layer 1
  {2457efd7-58f8-4d1c-8ca6-5b5384888e61}; !- Layer 2

OS:StandardsInformation:Construction,
  {5d94edaf-8d77-4a7d-985f-3a8550737b15}, !- Handle
  {ff123f67-89ae-4c50-a79e-61fabb35d0a5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {eff72128-1550-4b3e-995d-2e0797da55ea}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e7046257-4251-4c7a-a084-654dbe47fd94}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {67f8d50a-7c00-48ac-951f-9aeeff75afbd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {582c0e2c-13ee-433b-bb4f-a2287de41c20}, !- Fixed Window Construction Name
  {582c0e2c-13ee-433b-bb4f-a2287de41c20}, !- Operable Window Construction Name
  {b115f44c-20be-4d96-99bb-1634099487f1}, !- Door Construction Name
  {16494ced-c8ad-4bd7-991c-ea9bdd2dc7c9}, !- Glass Door Construction Name
  {ca353fba-7980-4f95-a9f9-6f03236f5965}, !- Overhead Door Construction Name
  {4468ce14-12b9-459b-9610-94be8710cf1e}, !- Skylight Construction Name
  {3ce001b3-a112-433d-93cf-ecd4cb9db58f}, !- Tubular Daylight Dome Construction Name
  {3ce001b3-a112-433d-93cf-ecd4cb9db58f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {582c0e2c-13ee-433b-bb4f-a2287de41c20}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  {1f30ca30-a4aa-461b-8e6f-119c8d89f3cb}, !- Surface Rendering Name
  {e4b1cf13-ae9d-4d97-a038-c06df30658ed}, !- Layer 1
  {80aad8b7-b259-41e1-8255-c497afbf3a35}, !- Layer 2
  {ddb6f247-3bd5-474a-a541-6b981c7ae0fa}; !- Layer 3

OS:StandardsInformation:Construction,
  {260415bd-b451-4b58-8ab9-5a7e92ee66f7}, !- Handle
  {582c0e2c-13ee-433b-bb4f-a2287de41c20}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e4b1cf13-ae9d-4d97-a038-c06df30658ed}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {80aad8b7-b259-41e1-8255-c497afbf3a35}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {ddb6f247-3bd5-474a-a541-6b981c7ae0fa}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b115f44c-20be-4d96-99bb-1634099487f1}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {09a62d04-486f-4b51-bc66-804bb96506a8}, !- Surface Rendering Name
  {9e52456d-5a84-4277-a10e-c36beb03f06f}, !- Layer 1
  {eff72128-1550-4b3e-995d-2e0797da55ea}; !- Layer 2

OS:StandardsInformation:Construction,
  {fb36e392-280a-4aae-9694-e8768b2828e2}, !- Handle
  {b115f44c-20be-4d96-99bb-1634099487f1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9e52456d-5a84-4277-a10e-c36beb03f06f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {16494ced-c8ad-4bd7-991c-ea9bdd2dc7c9}, !- Handle
  U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air, !- Name
  {2b20f78a-37d8-4589-a082-8ae05614b5fe}, !- Surface Rendering Name
  {6fe65019-8d34-4ee1-ac09-8b192eea3921}, !- Layer 1
  {ddb34a2c-c440-4a4c-a3c8-2deb8d8b1060}, !- Layer 2
  {ddb6f247-3bd5-474a-a541-6b981c7ae0fa}; !- Layer 3

OS:StandardsInformation:Construction,
  {f093c0dc-62a7-4e39-af85-67e376854b1b}, !- Handle
  {16494ced-c8ad-4bd7-991c-ea9bdd2dc7c9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {6fe65019-8d34-4ee1-ac09-8b192eea3921}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {ddb34a2c-c440-4a4c-a3c8-2deb8d8b1060}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {ca353fba-7980-4f95-a9f9-6f03236f5965}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {728ec030-c9dd-4e66-9e3f-c35be4a471b7}, !- Surface Rendering Name
  {e500c9c1-8c13-49f1-b73a-49e92e4fad84}; !- Layer 1

OS:StandardsInformation:Construction,
  {950cad1b-5ead-4dac-b9b4-5b7888306a24}, !- Handle
  {ca353fba-7980-4f95-a9f9-6f03236f5965}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {e500c9c1-8c13-49f1-b73a-49e92e4fad84}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4468ce14-12b9-459b-9610-94be8710cf1e}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  {f920532e-2949-4a6c-8833-b00c75bca5ca}, !- Surface Rendering Name
  {05a7b095-9ba8-48e9-bb15-df3834ff1553}, !- Layer 1
  {ddb34a2c-c440-4a4c-a3c8-2deb8d8b1060}, !- Layer 2
  {ddb6f247-3bd5-474a-a541-6b981c7ae0fa}; !- Layer 3

OS:StandardsInformation:Construction,
  {140eb119-2a00-4e29-ae00-273b227a1b7c}, !- Handle
  {4468ce14-12b9-459b-9610-94be8710cf1e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {05a7b095-9ba8-48e9-bb15-df3834ff1553}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {3ce001b3-a112-433d-93cf-ecd4cb9db58f}, !- Handle
  Typical Interior Window,                !- Name
  {20c97e98-1b5a-4344-b937-a74b038d8153}, !- Surface Rendering Name
  {79adc038-ee03-4540-acda-42c80d8d2823}; !- Layer 1

OS:StandardsInformation:Construction,
  {2ef4a3cf-0bca-4d75-af4d-e80c292266fc}, !- Handle
  {3ce001b3-a112-433d-93cf-ecd4cb9db58f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {79adc038-ee03-4540-acda-42c80d8d2823}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {e82507b1-0000-45ed-bbd0-4eb7d33d428b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3ce001b3-a112-433d-93cf-ecd4cb9db58f}, !- Fixed Window Construction Name
  {3ce001b3-a112-433d-93cf-ecd4cb9db58f}, !- Operable Window Construction Name
  {e2abdbad-8e98-40e9-9eb9-52e0763c2ab2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e2abdbad-8e98-40e9-9eb9-52e0763c2ab2}, !- Handle
  Typical Interior Door,                  !- Name
  {ad77b6ce-db19-41f4-9959-c92ddfd9ecb3}, !- Surface Rendering Name
  {d6a78e69-fb28-4f04-b7f9-7f510e64b508}; !- Layer 1

OS:StandardsInformation:Construction,
  {77fdee43-ad63-4eaa-ab71-89e41bda13c5}, !- Handle
  {e2abdbad-8e98-40e9-9eb9-52e0763c2ab2}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d6a78e69-fb28-4f04-b7f9-7f510e64b508}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a9f202b0-2001-4768-95cb-9ae152b835fa}, !- Handle
  Typical Interior Partition,             !- Name
  {32ff3448-3f46-40ff-93d9-9a66377d2f2b}, !- Surface Rendering Name
  {d6a78e69-fb28-4f04-b7f9-7f510e64b508}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b0a3718-bece-434d-8895-5acae1e6d7db}, !- Handle
  {a9f202b0-2001-4768-95cb-9ae152b835fa}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8ea2b265-b450-41e0-b312-434485910b77}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e4dc99cd-19b3-4b17-889d-e4af7ad79054}, !- Handle
  InteriorFurnishings,                    !- Name
  {6c82c847-9c1a-4ea4-be69-a79d8ae40932}, !- Surface Rendering Name
  {8ea2b265-b450-41e0-b312-434485910b77}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {2939e5c8-22b4-4c9c-9dcf-c4401699e23d}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abccc581-3a7f-4c26-9201-b75671e9bd8e}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {958c7343-fd9d-4c83-9780-0890d22534f3}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c73a46a-44d5-4c47-a631-2c5317b6ca83}, !- Handle
  Space Function Office - enclosed Thermostat 4, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e623e06-be7b-40c9-a0b4-c42efcdf80c0}, !- Handle
  Space Function Office - enclosed Thermostat 5, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b41ef46-1569-4f7b-be31-c0331b97917b}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:WeatherFile,
  {fe094ce4-98a8-4cda-9ad1-ca53bb8def08}, !- Handle
  Sherbrooke,                             !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-04785,                          !- Data Source
  716100,                                 !- WMO Number
  45.43,                                  !- Latitude {deg}
  -71.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  241,                                    !- Elevation {m}
  file:///opt/rbenv/versions/2.0.0-p481/lib/ruby/gems/2.0.0/bundler/gems/openstudio-standards-bcaef586188f/openstudio-standards/data/weather/CAN_PQ_Sherbrooke.716100_CWEC.epw, !- Url
  F7B2328B;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {e4ff10bd-45d2-4f35-aa2a-4d3ec3c63f31}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {666540e4-d966-4b30-94d1-729e98f79348}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.28333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  28.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {3fcc57d6-e040-4f64-b789-b8b59855ab7a}, !- Handle
  Sherbrooke Ann Htg 99.6% Condns DB,     !- Name
  -28.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98463,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ab9a6afd-3aed-4537-a764-56467159ece0}, !- Handle
  Sherbrooke Ann Clg .4% Condns DB=>MWB,  !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98463,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.446,                                  !- ASHRAE Taub {dimensionless}
  2.039;                                  !- ASHRAE Taud {dimensionless}

OS:BuildingStory,
  {8830d5b5-5dff-4dd5-87d6-c95c0d1d2450}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2fc0249d-8a5b-463d-8ac1-4f6ab118cda7}; !- Group Rendering Name

OS:BuildingStory,
  {b0e8d5c5-6bb4-435c-b4b7-ccf8897940c5}, !- Handle
  Building Story 2,                       !- Name
  3.05,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cc88da8a-47fd-468b-ab02-f0a228813308}; !- Group Rendering Name

OS:ThermalZone,
  {355b8bf1-0fc4-4fe9-982c-0742280e9e3f}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-north,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76afd5c7-968b-4b1b-9063-d977adf985e3}, !- Zone Air Inlet Port List
  {4be5d824-d7ff-4d99-94fa-fec1c1f5ab2d}, !- Zone Air Exhaust Port List
  {83789340-faab-4197-a83e-eb6b17ee56a2}, !- Zone Air Node Name
  {1bc13f78-f007-4918-89a0-8252f649229b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f655c6e9-1999-4e09-909a-1fcf104d35dd}, !- Group Rendering Name
  {e29eacf2-646e-4634-a130-01e280e1ff40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39ea13c9-c2f2-48d8-b706-2c9e9259678a}, !- Handle
  Node 1,                                 !- Name
  {83789340-faab-4197-a83e-eb6b17ee56a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83789340-faab-4197-a83e-eb6b17ee56a2}, !- Handle
  {8bc09989-bf4d-4352-8fac-fa9ecf2e6290}, !- Name
  {355b8bf1-0fc4-4fe9-982c-0742280e9e3f}, !- Source Object
  11,                                     !- Outlet Port
  {39ea13c9-c2f2-48d8-b706-2c9e9259678a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76afd5c7-968b-4b1b-9063-d977adf985e3}, !- Handle
  Port List 1,                            !- Name
  {355b8bf1-0fc4-4fe9-982c-0742280e9e3f}, !- HVAC Component
  {b36c5bd4-6d1f-4c50-84a7-1dd13c49a932}; !- Port 1

OS:PortList,
  {4be5d824-d7ff-4d99-94fa-fec1c1f5ab2d}, !- Handle
  Port List 2,                            !- Name
  {355b8bf1-0fc4-4fe9-982c-0742280e9e3f}; !- HVAC Component

OS:Sizing:Zone,
  {b0f1805d-71a5-4110-863a-339d35c7f839}, !- Handle
  {355b8bf1-0fc4-4fe9-982c-0742280e9e3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {770f6846-b6b3-4989-a8ae-a6e96e88305d}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {355b8bf1-0fc4-4fe9-982c-0742280e9e3f}, !- Thermal Zone
  {70611cf2-1cc1-475b-b619-b47dbe984cfe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0b089550-8248-4b65-a954-c56876bffdce}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e29eacf2-646e-4634-a130-01e280e1ff40}, !- Handle
  Space Function Office - enclosed Thermostat 6, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b49d5fba-415e-4e02-b75f-1a3fbe8bc48f}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-east,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbdc8e87-04e8-4ec1-84af-9d975a63371c}, !- Zone Air Inlet Port List
  {9c347246-9956-4b75-9bcb-fff94e8721c6}, !- Zone Air Exhaust Port List
  {2c6a86a4-fc2d-44d4-9a13-b3ee4b49d8b0}, !- Zone Air Node Name
  {0d4a912a-4d01-45a6-8ddc-3790618fd1fa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {237f3719-98b8-4309-b97d-85911deb2836}, !- Group Rendering Name
  {a9507877-3465-4852-bf29-91860ea77296}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40b1f008-e19f-46c2-9614-6ff4573f0914}, !- Handle
  Node 2,                                 !- Name
  {2c6a86a4-fc2d-44d4-9a13-b3ee4b49d8b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c6a86a4-fc2d-44d4-9a13-b3ee4b49d8b0}, !- Handle
  {a2b4a751-76b4-4ddc-b2a4-a9c1ba5103ec}, !- Name
  {b49d5fba-415e-4e02-b75f-1a3fbe8bc48f}, !- Source Object
  11,                                     !- Outlet Port
  {40b1f008-e19f-46c2-9614-6ff4573f0914}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbdc8e87-04e8-4ec1-84af-9d975a63371c}, !- Handle
  Port List 3,                            !- Name
  {b49d5fba-415e-4e02-b75f-1a3fbe8bc48f}, !- HVAC Component
  {790e8676-8710-4a96-999c-95dc6a75987e}; !- Port 1

OS:PortList,
  {9c347246-9956-4b75-9bcb-fff94e8721c6}, !- Handle
  Port List 4,                            !- Name
  {b49d5fba-415e-4e02-b75f-1a3fbe8bc48f}; !- HVAC Component

OS:Sizing:Zone,
  {473d84bf-d891-4ed7-88a8-2a033865e2f2}, !- Handle
  {b49d5fba-415e-4e02-b75f-1a3fbe8bc48f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75d65cb9-7a61-4a0b-a421-9ccdc5e9e2c6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b49d5fba-415e-4e02-b75f-1a3fbe8bc48f}, !- Thermal Zone
  {edf3b958-185a-4fda-933b-0818288419bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6868dc19-7121-412b-9a75-6898b7350129}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a9507877-3465-4852-bf29-91860ea77296}, !- Handle
  Space Function Office - enclosed Thermostat 7, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f43bea58-7426-4f2a-9064-f75c681bea5f}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-west,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4256088-64b9-4c39-8bcc-5d5bbe30849a}, !- Zone Air Inlet Port List
  {3ead55ad-e03b-40ab-ae57-f28737770b5f}, !- Zone Air Exhaust Port List
  {49add90c-d64b-4f46-bf9c-07681537550a}, !- Zone Air Node Name
  {4bd4e1b3-b9f7-4015-84eb-fe8b3ce9b45b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ec9273a-53cf-4149-839d-3260329f8461}, !- Group Rendering Name
  {1dc57734-3a7f-400f-916f-305ff760d889}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {957c0a20-fbb1-45a7-9ac5-bb8c90cf2a18}, !- Handle
  Node 3,                                 !- Name
  {49add90c-d64b-4f46-bf9c-07681537550a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49add90c-d64b-4f46-bf9c-07681537550a}, !- Handle
  {36e724a0-c1e5-457c-882c-38fbb6adaf6e}, !- Name
  {f43bea58-7426-4f2a-9064-f75c681bea5f}, !- Source Object
  11,                                     !- Outlet Port
  {957c0a20-fbb1-45a7-9ac5-bb8c90cf2a18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4256088-64b9-4c39-8bcc-5d5bbe30849a}, !- Handle
  Port List 5,                            !- Name
  {f43bea58-7426-4f2a-9064-f75c681bea5f}, !- HVAC Component
  {e9e4b726-ae8d-4b5e-b1ca-11735b1a80b1}; !- Port 1

OS:PortList,
  {3ead55ad-e03b-40ab-ae57-f28737770b5f}, !- Handle
  Port List 6,                            !- Name
  {f43bea58-7426-4f2a-9064-f75c681bea5f}; !- HVAC Component

OS:Sizing:Zone,
  {511e11e8-6137-454e-98eb-e3314c482a15}, !- Handle
  {f43bea58-7426-4f2a-9064-f75c681bea5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f525171-9e72-4765-9d81-668c2a6b5304}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f43bea58-7426-4f2a-9064-f75c681bea5f}, !- Thermal Zone
  {cfe72071-ee47-45dd-998f-f935ae820706}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d1e273dd-4235-4968-bdac-b23a40de010f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1dc57734-3a7f-400f-916f-305ff760d889}, !- Handle
  Space Function Office - enclosed Thermostat 8, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c689abd4-71dd-43be-ba83-f36358b407ab}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee15e480-c7fd-4bcf-a431-23bba6448df1}, !- Zone Air Inlet Port List
  {7c688c90-9934-47ed-a160-6b04c8056512}, !- Zone Air Exhaust Port List
  {424f5154-4f21-4ec3-a33e-13413b066942}, !- Zone Air Node Name
  {77043469-ee9e-4c63-b68b-168c5ec97d19}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c00e436e-1d5f-4327-a168-ac684f591c20}, !- Group Rendering Name
  {087dd785-7059-478d-8bac-5aaedf12f5f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a35e18aa-3ef4-4f00-aed4-cca34437f157}, !- Handle
  Node 4,                                 !- Name
  {424f5154-4f21-4ec3-a33e-13413b066942}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {424f5154-4f21-4ec3-a33e-13413b066942}, !- Handle
  {380a5c57-125c-4a8d-912d-8ab54cef0561}, !- Name
  {c689abd4-71dd-43be-ba83-f36358b407ab}, !- Source Object
  11,                                     !- Outlet Port
  {a35e18aa-3ef4-4f00-aed4-cca34437f157}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee15e480-c7fd-4bcf-a431-23bba6448df1}, !- Handle
  Port List 7,                            !- Name
  {c689abd4-71dd-43be-ba83-f36358b407ab}, !- HVAC Component
  {53e11b88-b885-4910-9082-57f3fb012838}; !- Port 1

OS:PortList,
  {7c688c90-9934-47ed-a160-6b04c8056512}, !- Handle
  Port List 8,                            !- Name
  {c689abd4-71dd-43be-ba83-f36358b407ab}; !- HVAC Component

OS:Sizing:Zone,
  {21b9ba41-6fbe-4575-a59e-1ff7ca24ab23}, !- Handle
  {c689abd4-71dd-43be-ba83-f36358b407ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55b90eb9-83a1-487e-b557-b3c4ea70dddf}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c689abd4-71dd-43be-ba83-f36358b407ab}, !- Thermal Zone
  {4869334d-2c3c-477e-a251-92780f24ff44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a0dcae00-b543-43f9-9ee5-74753e642db6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {087dd785-7059-478d-8bac-5aaedf12f5f4}, !- Handle
  Space Function Office - enclosed Thermostat 9, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c6b0b8d-0612-4090-bffb-10c4ffea1d44}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-core,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0885baac-5328-4d58-b949-c8fe2c3b6de1}, !- Zone Air Inlet Port List
  {fbf77ba5-d540-4013-b13c-0c46f1beb9fc}, !- Zone Air Exhaust Port List
  {89e3c741-a8f9-47f0-957f-2c59cf120d83}, !- Zone Air Node Name
  {9847d3ce-4588-4223-bac0-e2dbf4e43da5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61341811-a55e-4572-9c65-a8982f6f3d6a}, !- Group Rendering Name
  {248b233d-d5d8-4b58-81f2-723e21bae8c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36b0863e-aa1c-4459-ad58-8c9ee982715e}, !- Handle
  Node 5,                                 !- Name
  {89e3c741-a8f9-47f0-957f-2c59cf120d83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89e3c741-a8f9-47f0-957f-2c59cf120d83}, !- Handle
  {0b998d98-bfb1-4c3c-8df8-f664ed987415}, !- Name
  {7c6b0b8d-0612-4090-bffb-10c4ffea1d44}, !- Source Object
  11,                                     !- Outlet Port
  {36b0863e-aa1c-4459-ad58-8c9ee982715e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0885baac-5328-4d58-b949-c8fe2c3b6de1}, !- Handle
  Port List 9,                            !- Name
  {7c6b0b8d-0612-4090-bffb-10c4ffea1d44}, !- HVAC Component
  {d4bf4306-474c-422d-a852-1b3c483ebd57}; !- Port 1

OS:PortList,
  {fbf77ba5-d540-4013-b13c-0c46f1beb9fc}, !- Handle
  Port List 10,                           !- Name
  {7c6b0b8d-0612-4090-bffb-10c4ffea1d44}; !- HVAC Component

OS:Sizing:Zone,
  {91f55bd4-1e46-4a99-8899-8b446ad07ad5}, !- Handle
  {7c6b0b8d-0612-4090-bffb-10c4ffea1d44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c80a482-728a-4c30-adff-96d7e67138d8}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {7c6b0b8d-0612-4090-bffb-10c4ffea1d44}, !- Thermal Zone
  {be2bf47f-df6e-4f21-a004-19ed5f7d6c7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0fe70aa3-fe42-4cb8-af7e-f2f3ca9589a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {248b233d-d5d8-4b58-81f2-723e21bae8c0}, !- Handle
  Space Function Office - enclosed Thermostat 10, !- Name
  {c0fdf3fd-ef2b-46af-a498-5ed5e174a091}, !- Heating Setpoint Temperature Schedule Name
  {50382269-d080-416a-95f2-55fe1ee33fc6}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {7b4613ce-5554-4906-bb37-c10d0ac891c3}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21f1c515-35bb-48a3-be22-de43e3b18d61}, !- Supply Side Inlet Node Name
  {893a6c5f-00a2-4fe4-bebf-c54e67faa2df}, !- Demand Side Outlet Node Name
  {a02dddf1-68cc-4c2a-b5dc-ba4c44eae87b}, !- Demand Side Inlet Node A
  {bd76f81f-c4ca-45e8-9236-04b460a0b592}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {28861cb9-0451-4d9a-86f5-60012db25ef6}, !- Handle
  Node 6,                                 !- Name
  {21f1c515-35bb-48a3-be22-de43e3b18d61}, !- Inlet Port
  {06b95e4a-51ed-405f-91c7-2ddffd19c278}; !- Outlet Port

OS:Node,
  {554b95c2-3c9f-4198-98de-2f01c3ee6e7a}, !- Handle
  Node 7,                                 !- Name
  {13a1a503-63ba-4d65-b6f0-cadeb645857c}, !- Inlet Port
  {bd76f81f-c4ca-45e8-9236-04b460a0b592}; !- Outlet Port

OS:Connection,
  {21f1c515-35bb-48a3-be22-de43e3b18d61}, !- Handle
  {27df0890-806c-4946-a91c-0c4a04220554}, !- Name
  {7b4613ce-5554-4906-bb37-c10d0ac891c3}, !- Source Object
  8,                                      !- Outlet Port
  {28861cb9-0451-4d9a-86f5-60012db25ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd76f81f-c4ca-45e8-9236-04b460a0b592}, !- Handle
  {ce5e8503-5540-4d4d-9f34-c2b533d75258}, !- Name
  {554b95c2-3c9f-4198-98de-2f01c3ee6e7a}, !- Source Object
  3,                                      !- Outlet Port
  {7b4613ce-5554-4906-bb37-c10d0ac891c3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1a141695-54cf-4582-946c-9aa3cef6f107}, !- Handle
  Node 8,                                 !- Name
  {a02dddf1-68cc-4c2a-b5dc-ba4c44eae87b}, !- Inlet Port
  {b67064e5-f471-4da6-abd3-c36ee9d8501d}; !- Outlet Port

OS:Node,
  {d1dd8e0f-fce5-4139-9560-4c889c81dfa9}, !- Handle
  Node 9,                                 !- Name
  {a90457d1-5380-4dd0-a6ab-adbb9db71ed9}, !- Inlet Port
  {893a6c5f-00a2-4fe4-bebf-c54e67faa2df}; !- Outlet Port

OS:Node,
  {475c2952-9f11-4642-8700-494f0180897e}, !- Handle
  Node 10,                                !- Name
  {22ee9735-6c10-4df2-83cf-758cbd9724f0}, !- Inlet Port
  {b36c5bd4-6d1f-4c50-84a7-1dd13c49a932}; !- Outlet Port

OS:Connection,
  {a02dddf1-68cc-4c2a-b5dc-ba4c44eae87b}, !- Handle
  {582c5cec-ab87-46c1-bfa6-30f3e16cf246}, !- Name
  {7b4613ce-5554-4906-bb37-c10d0ac891c3}, !- Source Object
  10,                                     !- Outlet Port
  {1a141695-54cf-4582-946c-9aa3cef6f107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893a6c5f-00a2-4fe4-bebf-c54e67faa2df}, !- Handle
  {73308063-8233-4cc6-86c0-eadc6e336162}, !- Name
  {d1dd8e0f-fce5-4139-9560-4c889c81dfa9}, !- Source Object
  3,                                      !- Outlet Port
  {7b4613ce-5554-4906-bb37-c10d0ac891c3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75a7fe26-17bc-4408-ac63-3b31d6a12d32}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b67064e5-f471-4da6-abd3-c36ee9d8501d}, !- Inlet Node Name
  {3efa46f7-7170-45cc-b7fb-31a0a5aa4003}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e5f4f10-0a27-44b8-9f7d-62fb31e69ee6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a90457d1-5380-4dd0-a6ab-adbb9db71ed9}, !- Outlet Node Name
  {49f07986-1ef2-4f61-bcf6-78b050b9e94c}; !- Inlet Node Name 1

OS:Connection,
  {b67064e5-f471-4da6-abd3-c36ee9d8501d}, !- Handle
  {74e438c2-2230-40d5-baa0-522e3ef8d7bb}, !- Name
  {1a141695-54cf-4582-946c-9aa3cef6f107}, !- Source Object
  3,                                      !- Outlet Port
  {75a7fe26-17bc-4408-ac63-3b31d6a12d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90457d1-5380-4dd0-a6ab-adbb9db71ed9}, !- Handle
  {197423f5-52bc-4dfa-ac88-0355484f850e}, !- Name
  {6e5f4f10-0a27-44b8-9f7d-62fb31e69ee6}, !- Source Object
  2,                                      !- Outlet Port
  {d1dd8e0f-fce5-4139-9560-4c889c81dfa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b566046-b81e-41e0-a2b8-3416a5d8ebef}, !- Handle
  {7b4613ce-5554-4906-bb37-c10d0ac891c3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {13e21141-f151-4f91-9e63-1c25c8ce9693}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3e8d6141-25cd-4f42-b8f9-e659f22e9476}, !- Air Inlet Node Name
  {13a1a503-63ba-4d65-b6f0-cadeb645857c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6d56ff4e-3640-42dd-90a3-d75f7cab2924}, !- Handle
  Coil Heating Electric 1,                !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9426029f-d1dd-4831-92fc-7132fc5f4eb2}, !- Air Inlet Node Name
  {bf5eea90-25a7-4908-a37c-d8cbda748271}, !- Air Outlet Node Name
  {4b9aa886-3e88-407d-82c3-6a4b06e68ac7}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2fee3276-d974-4f08-9db8-908ac1b06457}, !- Handle
  Coil Cooling DX Single Speed 1 14kBtu/hr 14.0SEER, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4d3a4ee8-1c86-4cc8-8e26-3123058f803c}, !- Air Inlet Node Name
  {9c27d27b-fe9e-40ae-a840-04b90512c920}, !- Air Outlet Node Name
  {073f07c5-927e-4f45-9770-cb2d0279249b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12cdc039-1257-4800-bb63-e720ac68be83}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d1a94d6-1178-4e82-b9fc-ed7b3f837095}, !- Energy Input Ratio Function of Temperature Curve Name
  {ed6f24f2-229d-4cf8-947d-7d71931b5815}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8134dbf0-6b60-4305-9dfd-3aa36adc9e06}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4e6e7a31-a88d-42e8-9af0-a8dfce05ce5e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38b6b4a9-5d21-4748-b33a-3d5f0646c42f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea088307-d315-40a3-ae3e-affd83c9c9cd}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34c6b1b9-0f67-4073-80c2-2ae2e784ffc8}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b8128cb-ca14-4a0b-ad0c-3192f84da429}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {865732ee-762c-45d1-8a42-b381b0a42af1}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {363948d9-e8de-41ee-89fb-4fba5ec17dd8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {363948d9-e8de-41ee-89fb-4fba5ec17dd8}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd9b5c51-048f-4548-89bc-1a2285e26907}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {865732ee-762c-45d1-8a42-b381b0a42af1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a402bf1a-831f-441e-beca-8ebd0bab105e}, !- Mixed Air Node Name
  {19deba6f-8fc8-4638-8b52-8239f073f2ca}, !- Outdoor Air Stream Node Name
  {1cb22653-8fec-4433-bdb9-6fc7a4732b3b}, !- Relief Air Stream Node Name
  {06b95e4a-51ed-405f-91c7-2ddffd19c278}; !- Return Air Stream Node Name

OS:Node,
  {7555a054-4d6c-4543-9708-57c1f687749f}, !- Handle
  Node 11,                                !- Name
  ,                                       !- Inlet Port
  {19deba6f-8fc8-4638-8b52-8239f073f2ca}; !- Outlet Port

OS:Connection,
  {19deba6f-8fc8-4638-8b52-8239f073f2ca}, !- Handle
  {0b660bf9-8f07-4402-9b5c-8f2a1be91dec}, !- Name
  {7555a054-4d6c-4543-9708-57c1f687749f}, !- Source Object
  3,                                      !- Outlet Port
  {bd9b5c51-048f-4548-89bc-1a2285e26907}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa75d0fb-e5dd-4328-a112-62eb5a809378}, !- Handle
  Node 12,                                !- Name
  {1cb22653-8fec-4433-bdb9-6fc7a4732b3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cb22653-8fec-4433-bdb9-6fc7a4732b3b}, !- Handle
  {970808e0-25c8-4a2e-a4e9-16a9eb9a83f5}, !- Name
  {bd9b5c51-048f-4548-89bc-1a2285e26907}, !- Source Object
  7,                                      !- Outlet Port
  {aa75d0fb-e5dd-4328-a112-62eb5a809378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a1a503-63ba-4d65-b6f0-cadeb645857c}, !- Handle
  {d4c0d0de-87fc-4d0b-a728-4a155d689f2f}, !- Name
  {13e21141-f151-4f91-9e63-1c25c8ce9693}, !- Source Object
  9,                                      !- Outlet Port
  {554b95c2-3c9f-4198-98de-2f01c3ee6e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b9aa886-3e88-407d-82c3-6a4b06e68ac7}, !- Handle
  Node 13,                                !- Name
  {bf5eea90-25a7-4908-a37c-d8cbda748271}, !- Inlet Port
  {3e8d6141-25cd-4f42-b8f9-e659f22e9476}; !- Outlet Port

OS:Connection,
  {bf5eea90-25a7-4908-a37c-d8cbda748271}, !- Handle
  {5f35d747-54ef-420f-b334-88ab712119ff}, !- Name
  {6d56ff4e-3640-42dd-90a3-d75f7cab2924}, !- Source Object
  6,                                      !- Outlet Port
  {4b9aa886-3e88-407d-82c3-6a4b06e68ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e8d6141-25cd-4f42-b8f9-e659f22e9476}, !- Handle
  {4c686ca7-9613-46e3-8d08-3d0265f79bda}, !- Name
  {4b9aa886-3e88-407d-82c3-6a4b06e68ac7}, !- Source Object
  3,                                      !- Outlet Port
  {13e21141-f151-4f91-9e63-1c25c8ce9693}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3b5c04e4-d1bb-49c6-8a9b-f198115c5b1e}, !- Handle
  Node 14,                                !- Name
  {9c27d27b-fe9e-40ae-a840-04b90512c920}, !- Inlet Port
  {9426029f-d1dd-4831-92fc-7132fc5f4eb2}; !- Outlet Port

OS:Connection,
  {9c27d27b-fe9e-40ae-a840-04b90512c920}, !- Handle
  {e0fc6818-e360-45fe-8b2b-33ce6804768f}, !- Name
  {2fee3276-d974-4f08-9db8-908ac1b06457}, !- Source Object
  9,                                      !- Outlet Port
  {3b5c04e4-d1bb-49c6-8a9b-f198115c5b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9426029f-d1dd-4831-92fc-7132fc5f4eb2}, !- Handle
  {60f2405f-8f94-4243-9dae-634d371343cb}, !- Name
  {3b5c04e4-d1bb-49c6-8a9b-f198115c5b1e}, !- Source Object
  3,                                      !- Outlet Port
  {6d56ff4e-3640-42dd-90a3-d75f7cab2924}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d6b8e728-de8c-4af8-99b2-753d4b2e7486}, !- Handle
  Node 15,                                !- Name
  {a402bf1a-831f-441e-beca-8ebd0bab105e}, !- Inlet Port
  {4d3a4ee8-1c86-4cc8-8e26-3123058f803c}; !- Outlet Port

OS:Connection,
  {06b95e4a-51ed-405f-91c7-2ddffd19c278}, !- Handle
  {6fc492b4-fd00-45e5-811f-0ab732a6c98f}, !- Name
  {28861cb9-0451-4d9a-86f5-60012db25ef6}, !- Source Object
  3,                                      !- Outlet Port
  {bd9b5c51-048f-4548-89bc-1a2285e26907}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a402bf1a-831f-441e-beca-8ebd0bab105e}, !- Handle
  {c566f70b-d507-47d6-8980-5cae8c9bbaea}, !- Name
  {bd9b5c51-048f-4548-89bc-1a2285e26907}, !- Source Object
  5,                                      !- Outlet Port
  {d6b8e728-de8c-4af8-99b2-753d4b2e7486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3a4ee8-1c86-4cc8-8e26-3123058f803c}, !- Handle
  {b487bb76-69e4-4f71-80b5-610aa1ca1aab}, !- Name
  {d6b8e728-de8c-4af8-99b2-753d4b2e7486}, !- Source Object
  3,                                      !- Outlet Port
  {2fee3276-d974-4f08-9db8-908ac1b06457}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {48574739-5178-45b4-a3bc-4b85a7a7ab36}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {355b8bf1-0fc4-4fe9-982c-0742280e9e3f}, !- Control Zone Name
  {554b95c2-3c9f-4198-98de-2f01c3ee6e7a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {70611cf2-1cc1-475b-b619-b47dbe984cfe}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  {3efa46f7-7170-45cc-b7fb-31a0a5aa4003}, !- Inlet Air Node Name
  {22ee9735-6c10-4df2-83cf-758cbd9724f0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {06ba6bf4-2016-4bb7-a35b-54a28d4c787b}, !- Handle
  Node 16,                                !- Name
  {1bc13f78-f007-4918-89a0-8252f649229b}, !- Inlet Port
  {49f07986-1ef2-4f61-bcf6-78b050b9e94c}; !- Outlet Port

OS:Connection,
  {b36c5bd4-6d1f-4c50-84a7-1dd13c49a932}, !- Handle
  {b06a4f39-6bfc-4a8b-b706-40d9205f5fb6}, !- Name
  {475c2952-9f11-4642-8700-494f0180897e}, !- Source Object
  3,                                      !- Outlet Port
  {76afd5c7-968b-4b1b-9063-d977adf985e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bc13f78-f007-4918-89a0-8252f649229b}, !- Handle
  {9cefdc90-3abe-4ec8-bc3a-2c1e5279c0f5}, !- Name
  {355b8bf1-0fc4-4fe9-982c-0742280e9e3f}, !- Source Object
  12,                                     !- Outlet Port
  {06ba6bf4-2016-4bb7-a35b-54a28d4c787b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f07986-1ef2-4f61-bcf6-78b050b9e94c}, !- Handle
  {b6fc3343-af6f-4883-adf7-95cccc8d103e}, !- Name
  {06ba6bf4-2016-4bb7-a35b-54a28d4c787b}, !- Source Object
  3,                                      !- Outlet Port
  {6e5f4f10-0a27-44b8-9f7d-62fb31e69ee6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3efa46f7-7170-45cc-b7fb-31a0a5aa4003}, !- Handle
  {a9a992cb-27d3-4a29-af79-f1be86c2fada}, !- Name
  {75a7fe26-17bc-4408-ac63-3b31d6a12d32}, !- Source Object
  3,                                      !- Outlet Port
  {70611cf2-1cc1-475b-b619-b47dbe984cfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22ee9735-6c10-4df2-83cf-758cbd9724f0}, !- Handle
  {325e7d84-391e-47ad-9d33-42d1490a7ea0}, !- Name
  {70611cf2-1cc1-475b-b619-b47dbe984cfe}, !- Source Object
  4,                                      !- Outlet Port
  {475c2952-9f11-4642-8700-494f0180897e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0b089550-8248-4b65-a954-c56876bffdce}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {78cb28ad-b577-4ea4-b4d2-4db82e4fb8ef}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-east NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e18bc84-8a6c-403c-8d5e-128e6e53b75d}, !- Supply Side Inlet Node Name
  {f802350e-ddae-4694-8558-a652b16cd1b8}, !- Demand Side Outlet Node Name
  {e951c5fa-7c98-4371-b79b-61a2dc341ef4}, !- Demand Side Inlet Node A
  {f7cb388c-3976-4b18-bd69-52cb41c3b1a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {50ca1c4f-6ee0-4938-8f28-d728c4215a75}, !- Handle
  Node 17,                                !- Name
  {6e18bc84-8a6c-403c-8d5e-128e6e53b75d}, !- Inlet Port
  {40b89e39-893e-4374-b8af-f4928ed21258}; !- Outlet Port

OS:Node,
  {be9ff200-a522-4463-935d-109cf43e6076}, !- Handle
  Node 18,                                !- Name
  {f60ecd52-5728-4bde-b8e2-415ee183956a}, !- Inlet Port
  {f7cb388c-3976-4b18-bd69-52cb41c3b1a3}; !- Outlet Port

OS:Connection,
  {6e18bc84-8a6c-403c-8d5e-128e6e53b75d}, !- Handle
  {ac5a353d-28d5-4d52-ab17-d6e1b7ade36a}, !- Name
  {78cb28ad-b577-4ea4-b4d2-4db82e4fb8ef}, !- Source Object
  8,                                      !- Outlet Port
  {50ca1c4f-6ee0-4938-8f28-d728c4215a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7cb388c-3976-4b18-bd69-52cb41c3b1a3}, !- Handle
  {3ffd327e-e5ce-4a88-a999-21bbfa4b884f}, !- Name
  {be9ff200-a522-4463-935d-109cf43e6076}, !- Source Object
  3,                                      !- Outlet Port
  {78cb28ad-b577-4ea4-b4d2-4db82e4fb8ef}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c7c81466-96fc-4479-8c80-7640f6d7f685}, !- Handle
  Node 19,                                !- Name
  {e951c5fa-7c98-4371-b79b-61a2dc341ef4}, !- Inlet Port
  {27c6324a-abd8-4fe4-ae97-caf72e21f3ae}; !- Outlet Port

OS:Node,
  {2a8bf55f-f666-4142-993f-88981fa7a00d}, !- Handle
  Node 20,                                !- Name
  {53600542-b189-4373-b008-0fc6fb9f6f1a}, !- Inlet Port
  {f802350e-ddae-4694-8558-a652b16cd1b8}; !- Outlet Port

OS:Node,
  {815d7832-b767-48c2-b6c3-cef49e643a1a}, !- Handle
  Node 21,                                !- Name
  {1b8ab3c1-d67e-49fd-8257-9b4d362691d2}, !- Inlet Port
  {790e8676-8710-4a96-999c-95dc6a75987e}; !- Outlet Port

OS:Connection,
  {e951c5fa-7c98-4371-b79b-61a2dc341ef4}, !- Handle
  {e9382f65-fe24-4d2e-af4a-6e75b7ac181d}, !- Name
  {78cb28ad-b577-4ea4-b4d2-4db82e4fb8ef}, !- Source Object
  10,                                     !- Outlet Port
  {c7c81466-96fc-4479-8c80-7640f6d7f685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f802350e-ddae-4694-8558-a652b16cd1b8}, !- Handle
  {7021c817-ca22-4344-89db-91f8f17265d9}, !- Name
  {2a8bf55f-f666-4142-993f-88981fa7a00d}, !- Source Object
  3,                                      !- Outlet Port
  {78cb28ad-b577-4ea4-b4d2-4db82e4fb8ef}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f9922133-a599-443d-a96a-f037f164da3d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {27c6324a-abd8-4fe4-ae97-caf72e21f3ae}, !- Inlet Node Name
  {c6a5034c-bc81-45f4-adda-90c2787e8c06}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6d223dde-89bf-4079-b2a2-9195cb32df9b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {53600542-b189-4373-b008-0fc6fb9f6f1a}, !- Outlet Node Name
  {f1e030de-ec73-4628-88b1-6b19c84453a1}; !- Inlet Node Name 1

OS:Connection,
  {27c6324a-abd8-4fe4-ae97-caf72e21f3ae}, !- Handle
  {42f98024-dcb1-422d-9b74-e981f4792b74}, !- Name
  {c7c81466-96fc-4479-8c80-7640f6d7f685}, !- Source Object
  3,                                      !- Outlet Port
  {f9922133-a599-443d-a96a-f037f164da3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53600542-b189-4373-b008-0fc6fb9f6f1a}, !- Handle
  {02c6b8dd-0e4e-4438-a506-3a22a91d931e}, !- Name
  {6d223dde-89bf-4079-b2a2-9195cb32df9b}, !- Source Object
  2,                                      !- Outlet Port
  {2a8bf55f-f666-4142-993f-88981fa7a00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c56f971-28a3-4927-8aaf-03e522679b02}, !- Handle
  {78cb28ad-b577-4ea4-b4d2-4db82e4fb8ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {e3d3eb75-bf99-4393-8859-9a10ae0491da}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3bad5d26-0432-4d8a-afa5-1bca847026e5}, !- Air Inlet Node Name
  {f60ecd52-5728-4bde-b8e2-415ee183956a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7618bef6-5656-42bd-8cb4-3c8c81f25ce2}, !- Handle
  Coil Heating Electric 2,                !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {517a3ff6-d895-4662-ad08-3f6927337b2c}, !- Air Inlet Node Name
  {db7b27ce-2a69-4ca1-beb1-cded18932146}, !- Air Outlet Node Name
  {bb3d7061-b8f5-4fa8-a347-bead329e8546}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1f8509e7-6f22-467c-9ad6-f8fa81d528aa}, !- Handle
  Coil Cooling DX Single Speed 2 9kBtu/hr 14.0SEER, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {60eeec71-06be-4d7d-9068-969e722cb522}, !- Air Inlet Node Name
  {b8643dee-fb71-4215-9e4f-95c9a815da5b}, !- Air Outlet Node Name
  {804086b5-d189-460e-9497-d71bec85d886}, !- Total Cooling Capacity Function of Temperature Curve Name
  {22a23e93-a6cb-4e84-afde-d271eed22fb3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {799b4733-af3e-4373-af07-826e5b5a3125}, !- Energy Input Ratio Function of Temperature Curve Name
  {0f848283-db0c-4643-9c17-e1063403e2fb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f49a4c95-1693-4106-b18b-198be4c33eb9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b4a4f568-98b4-4159-8728-b782c423580b}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff55a484-e31c-417e-ac46-c5ad83e195c4}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {59a74d75-f930-4c9d-82a8-7f556179579b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83c4144e-33b1-43e8-b05e-ddd3ccd9f694}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eea608c1-c663-4388-8f68-6fd31f1ce9d2}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e39c7eb1-a9e2-4333-96ba-ffcade37001f}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b33a3f32-92c7-4bfa-ba88-b4be0d0e0525}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b33a3f32-92c7-4bfa-ba88-b4be0d0e0525}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e073c0d3-a0f0-4f61-8438-ca154190e165}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {e39c7eb1-a9e2-4333-96ba-ffcade37001f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d65194c7-5793-4d41-9aaf-7480e82c2208}, !- Mixed Air Node Name
  {ce0a0a78-045c-4ba5-9d13-7316767ac820}, !- Outdoor Air Stream Node Name
  {ca1dfab9-3e8f-4974-81a7-23820eae20f7}, !- Relief Air Stream Node Name
  {40b89e39-893e-4374-b8af-f4928ed21258}; !- Return Air Stream Node Name

OS:Node,
  {0aea876e-ed6a-4433-a467-eab0842525d9}, !- Handle
  Node 22,                                !- Name
  ,                                       !- Inlet Port
  {ce0a0a78-045c-4ba5-9d13-7316767ac820}; !- Outlet Port

OS:Connection,
  {ce0a0a78-045c-4ba5-9d13-7316767ac820}, !- Handle
  {c3719ad6-0c2f-436e-8bfb-5c08a78f7482}, !- Name
  {0aea876e-ed6a-4433-a467-eab0842525d9}, !- Source Object
  3,                                      !- Outlet Port
  {e073c0d3-a0f0-4f61-8438-ca154190e165}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1de35b8a-2a4a-4dc4-aa1a-4856b2c106dd}, !- Handle
  Node 23,                                !- Name
  {ca1dfab9-3e8f-4974-81a7-23820eae20f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca1dfab9-3e8f-4974-81a7-23820eae20f7}, !- Handle
  {77403720-32a3-458b-b95c-fa9dafe9539f}, !- Name
  {e073c0d3-a0f0-4f61-8438-ca154190e165}, !- Source Object
  7,                                      !- Outlet Port
  {1de35b8a-2a4a-4dc4-aa1a-4856b2c106dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60ecd52-5728-4bde-b8e2-415ee183956a}, !- Handle
  {6754a76c-8f0f-4bbc-bff7-9c35f4c5e291}, !- Name
  {e3d3eb75-bf99-4393-8859-9a10ae0491da}, !- Source Object
  9,                                      !- Outlet Port
  {be9ff200-a522-4463-935d-109cf43e6076}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb3d7061-b8f5-4fa8-a347-bead329e8546}, !- Handle
  Node 24,                                !- Name
  {db7b27ce-2a69-4ca1-beb1-cded18932146}, !- Inlet Port
  {3bad5d26-0432-4d8a-afa5-1bca847026e5}; !- Outlet Port

OS:Connection,
  {db7b27ce-2a69-4ca1-beb1-cded18932146}, !- Handle
  {50e7d0ad-0b0e-4003-8950-1cbedd17c5bd}, !- Name
  {7618bef6-5656-42bd-8cb4-3c8c81f25ce2}, !- Source Object
  6,                                      !- Outlet Port
  {bb3d7061-b8f5-4fa8-a347-bead329e8546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bad5d26-0432-4d8a-afa5-1bca847026e5}, !- Handle
  {d34d1d39-701a-4b93-b071-d80f300f3ada}, !- Name
  {bb3d7061-b8f5-4fa8-a347-bead329e8546}, !- Source Object
  3,                                      !- Outlet Port
  {e3d3eb75-bf99-4393-8859-9a10ae0491da}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {44a7db0e-af4f-42d9-bff6-1434b4615b6f}, !- Handle
  Node 25,                                !- Name
  {b8643dee-fb71-4215-9e4f-95c9a815da5b}, !- Inlet Port
  {517a3ff6-d895-4662-ad08-3f6927337b2c}; !- Outlet Port

OS:Connection,
  {b8643dee-fb71-4215-9e4f-95c9a815da5b}, !- Handle
  {12fea385-2d21-420f-9a8c-e7d2458cd609}, !- Name
  {1f8509e7-6f22-467c-9ad6-f8fa81d528aa}, !- Source Object
  9,                                      !- Outlet Port
  {44a7db0e-af4f-42d9-bff6-1434b4615b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517a3ff6-d895-4662-ad08-3f6927337b2c}, !- Handle
  {c74dce65-b924-4c66-b776-8f2a04654ad4}, !- Name
  {44a7db0e-af4f-42d9-bff6-1434b4615b6f}, !- Source Object
  3,                                      !- Outlet Port
  {7618bef6-5656-42bd-8cb4-3c8c81f25ce2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e38181c3-ca3c-4e92-a9c2-81305897ec5e}, !- Handle
  Node 26,                                !- Name
  {d65194c7-5793-4d41-9aaf-7480e82c2208}, !- Inlet Port
  {60eeec71-06be-4d7d-9068-969e722cb522}; !- Outlet Port

OS:Connection,
  {40b89e39-893e-4374-b8af-f4928ed21258}, !- Handle
  {fe92da01-d767-4c62-a77b-0cca50684352}, !- Name
  {50ca1c4f-6ee0-4938-8f28-d728c4215a75}, !- Source Object
  3,                                      !- Outlet Port
  {e073c0d3-a0f0-4f61-8438-ca154190e165}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d65194c7-5793-4d41-9aaf-7480e82c2208}, !- Handle
  {45ec885e-b50a-471a-a3a4-1ea1df1aa021}, !- Name
  {e073c0d3-a0f0-4f61-8438-ca154190e165}, !- Source Object
  5,                                      !- Outlet Port
  {e38181c3-ca3c-4e92-a9c2-81305897ec5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60eeec71-06be-4d7d-9068-969e722cb522}, !- Handle
  {3c184a19-3daa-42ad-ba87-95c9be120a22}, !- Name
  {e38181c3-ca3c-4e92-a9c2-81305897ec5e}, !- Source Object
  3,                                      !- Outlet Port
  {1f8509e7-6f22-467c-9ad6-f8fa81d528aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {06e28342-c5e0-49b8-83a8-90fe4f7c00c0}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {b49d5fba-415e-4e02-b75f-1a3fbe8bc48f}, !- Control Zone Name
  {be9ff200-a522-4463-935d-109cf43e6076}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {edf3b958-185a-4fda-933b-0818288419bd}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  {c6a5034c-bc81-45f4-adda-90c2787e8c06}, !- Inlet Air Node Name
  {1b8ab3c1-d67e-49fd-8257-9b4d362691d2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aacf0579-2586-4351-9a04-d270f6000cfa}, !- Handle
  Node 27,                                !- Name
  {0d4a912a-4d01-45a6-8ddc-3790618fd1fa}, !- Inlet Port
  {f1e030de-ec73-4628-88b1-6b19c84453a1}; !- Outlet Port

OS:Connection,
  {790e8676-8710-4a96-999c-95dc6a75987e}, !- Handle
  {a76f625c-cbe3-4f0d-8870-1e85afabb161}, !- Name
  {815d7832-b767-48c2-b6c3-cef49e643a1a}, !- Source Object
  3,                                      !- Outlet Port
  {fbdc8e87-04e8-4ec1-84af-9d975a63371c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d4a912a-4d01-45a6-8ddc-3790618fd1fa}, !- Handle
  {73e2b4cb-c4d3-415e-9074-3f7f4838e9ab}, !- Name
  {b49d5fba-415e-4e02-b75f-1a3fbe8bc48f}, !- Source Object
  12,                                     !- Outlet Port
  {aacf0579-2586-4351-9a04-d270f6000cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e030de-ec73-4628-88b1-6b19c84453a1}, !- Handle
  {f0958096-e893-4665-8987-c5fb900f5c73}, !- Name
  {aacf0579-2586-4351-9a04-d270f6000cfa}, !- Source Object
  3,                                      !- Outlet Port
  {6d223dde-89bf-4079-b2a2-9195cb32df9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6a5034c-bc81-45f4-adda-90c2787e8c06}, !- Handle
  {7e198017-dc27-46a3-8fe0-00ac894b588b}, !- Name
  {f9922133-a599-443d-a96a-f037f164da3d}, !- Source Object
  3,                                      !- Outlet Port
  {edf3b958-185a-4fda-933b-0818288419bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b8ab3c1-d67e-49fd-8257-9b4d362691d2}, !- Handle
  {c1ab7ca1-5dab-45c8-a8cc-244cc8faee92}, !- Name
  {edf3b958-185a-4fda-933b-0818288419bd}, !- Source Object
  4,                                      !- Outlet Port
  {815d7832-b767-48c2-b6c3-cef49e643a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6868dc19-7121-412b-9a75-6898b7350129}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {36fd91fb-9967-4953-8df0-4ff95d3b8e3b}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-west NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5e9fa15-b752-4ade-8251-ac7681a42511}, !- Supply Side Inlet Node Name
  {b55230cc-2a4e-494f-aedf-9b50ab9c0719}, !- Demand Side Outlet Node Name
  {b4535f27-f5ba-4c4b-94a8-57faf58ac063}, !- Demand Side Inlet Node A
  {8023ee53-f107-4558-8587-df394bb45304}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {80f889b7-98f2-4549-995d-ef58e695aba2}, !- Handle
  Node 28,                                !- Name
  {e5e9fa15-b752-4ade-8251-ac7681a42511}, !- Inlet Port
  {cafee656-c829-402f-bf8f-961a8a51419b}; !- Outlet Port

OS:Node,
  {84459ded-1a8e-464d-8e74-4112cbd683b0}, !- Handle
  Node 29,                                !- Name
  {ebb0d6fc-366e-43b1-a7c3-5236b31fe3e5}, !- Inlet Port
  {8023ee53-f107-4558-8587-df394bb45304}; !- Outlet Port

OS:Connection,
  {e5e9fa15-b752-4ade-8251-ac7681a42511}, !- Handle
  {de2ecd2f-2043-49b5-8bbb-d00f72042c89}, !- Name
  {36fd91fb-9967-4953-8df0-4ff95d3b8e3b}, !- Source Object
  8,                                      !- Outlet Port
  {80f889b7-98f2-4549-995d-ef58e695aba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8023ee53-f107-4558-8587-df394bb45304}, !- Handle
  {4785d280-e954-423d-9f15-9ede88effc92}, !- Name
  {84459ded-1a8e-464d-8e74-4112cbd683b0}, !- Source Object
  3,                                      !- Outlet Port
  {36fd91fb-9967-4953-8df0-4ff95d3b8e3b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f55afa15-ddc6-4c9a-ad1f-85a60f757895}, !- Handle
  Node 30,                                !- Name
  {b4535f27-f5ba-4c4b-94a8-57faf58ac063}, !- Inlet Port
  {4020d6d4-ca2c-4b69-ac5e-51834513673c}; !- Outlet Port

OS:Node,
  {155b1a50-bd4a-4ab1-b2b7-dcd405782b5b}, !- Handle
  Node 31,                                !- Name
  {1a505c0d-f43f-44bc-a298-970f2db8d114}, !- Inlet Port
  {b55230cc-2a4e-494f-aedf-9b50ab9c0719}; !- Outlet Port

OS:Node,
  {eb0c8938-1fde-4d00-851c-f238fbca1d84}, !- Handle
  Node 32,                                !- Name
  {1940adb5-2a3e-4dab-9a67-2ae1e9dfbfda}, !- Inlet Port
  {e9e4b726-ae8d-4b5e-b1ca-11735b1a80b1}; !- Outlet Port

OS:Connection,
  {b4535f27-f5ba-4c4b-94a8-57faf58ac063}, !- Handle
  {5dda58cc-8ac0-4ac0-842f-b5cb1e75a10e}, !- Name
  {36fd91fb-9967-4953-8df0-4ff95d3b8e3b}, !- Source Object
  10,                                     !- Outlet Port
  {f55afa15-ddc6-4c9a-ad1f-85a60f757895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55230cc-2a4e-494f-aedf-9b50ab9c0719}, !- Handle
  {1b8b9828-766a-4285-804e-022fbec0ee60}, !- Name
  {155b1a50-bd4a-4ab1-b2b7-dcd405782b5b}, !- Source Object
  3,                                      !- Outlet Port
  {36fd91fb-9967-4953-8df0-4ff95d3b8e3b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d173898b-6360-45b8-88b1-bd0e5e5ad1c8}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4020d6d4-ca2c-4b69-ac5e-51834513673c}, !- Inlet Node Name
  {e90ee5f6-f5bc-4947-851a-bebfc282d358}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b96055ec-2b0f-4fd0-ab5a-06d2a825fd82}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1a505c0d-f43f-44bc-a298-970f2db8d114}, !- Outlet Node Name
  {7fac62c3-9c04-4121-ad66-fa61ea6e35c9}; !- Inlet Node Name 1

OS:Connection,
  {4020d6d4-ca2c-4b69-ac5e-51834513673c}, !- Handle
  {25488f6b-5bf9-4bc9-9232-d3d9f270f542}, !- Name
  {f55afa15-ddc6-4c9a-ad1f-85a60f757895}, !- Source Object
  3,                                      !- Outlet Port
  {d173898b-6360-45b8-88b1-bd0e5e5ad1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a505c0d-f43f-44bc-a298-970f2db8d114}, !- Handle
  {ac06f22e-4c81-4b66-aab8-2ce8583fc9c9}, !- Name
  {b96055ec-2b0f-4fd0-ab5a-06d2a825fd82}, !- Source Object
  2,                                      !- Outlet Port
  {155b1a50-bd4a-4ab1-b2b7-dcd405782b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c268788-9b19-4fa7-8dc6-ec437ca3dccc}, !- Handle
  {36fd91fb-9967-4953-8df0-4ff95d3b8e3b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {3dd28dce-cdc4-46f6-b1bd-6eb91139a564}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {17a1ee03-a927-4035-a7da-c6f1e77c52dd}, !- Air Inlet Node Name
  {ebb0d6fc-366e-43b1-a7c3-5236b31fe3e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bb85bccb-08db-4741-8faa-19463f4bc7fc}, !- Handle
  Coil Heating Electric 3,                !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c4ac1dcc-c973-4bcc-bb28-001404de8551}, !- Air Inlet Node Name
  {0dbef55c-4918-41c2-9c7d-8c0c68090faa}, !- Air Outlet Node Name
  {b607150e-4b1a-4555-92b8-b506a4234a72}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c9c9b77b-5a3f-4c71-8701-29ae4b6998ad}, !- Handle
  Coil Cooling DX Single Speed 3 11kBtu/hr 14.0SEER, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {726790cc-e40d-484d-9af1-71df6525bce8}, !- Air Inlet Node Name
  {d2619478-8fe3-43ac-9405-2821498df454}, !- Air Outlet Node Name
  {e9b03fb5-5d50-4819-8374-dc960035bcc0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a6771f7c-2cad-4c7c-9d9f-f14e0e2aed08}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac9578ef-fd42-43c5-b4d2-2833ead012c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b6ec5a3-7212-44b4-9510-a0ac22c2e167}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f738ade-7221-48f7-a175-5683fcfb8e3a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {542ac4de-6dc8-40b9-8d7b-c3410cbb8c95}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {878a8586-b7a6-42f2-a8fc-33223fc3b1ad}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {21aa8cbe-896e-4d05-beed-fb6466f0d736}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7aba700-0914-46f6-9452-8d93a6f8654f}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cbae6637-e323-447d-a53c-604dbed20a8f}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e029b97f-0240-4ea2-a6f9-c02479626e8b}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {18375531-798c-4690-8b99-46ff5d594a66}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {18375531-798c-4690-8b99-46ff5d594a66}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {147ec75a-0121-4437-86a7-6d213bb772d2}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {e029b97f-0240-4ea2-a6f9-c02479626e8b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0514bc54-1121-492a-a7e2-2811010a0091}, !- Mixed Air Node Name
  {e78b1035-83a3-4656-9dad-cbf77ae1a938}, !- Outdoor Air Stream Node Name
  {86328605-ee71-4ad6-a1d4-bd7b1b5a08f4}, !- Relief Air Stream Node Name
  {cafee656-c829-402f-bf8f-961a8a51419b}; !- Return Air Stream Node Name

OS:Node,
  {cd7fa705-d272-4c6d-aeb9-00b3c211ce01}, !- Handle
  Node 33,                                !- Name
  ,                                       !- Inlet Port
  {e78b1035-83a3-4656-9dad-cbf77ae1a938}; !- Outlet Port

OS:Connection,
  {e78b1035-83a3-4656-9dad-cbf77ae1a938}, !- Handle
  {e5d75c8a-f3d1-4aa7-a10a-1e6a590ebae3}, !- Name
  {cd7fa705-d272-4c6d-aeb9-00b3c211ce01}, !- Source Object
  3,                                      !- Outlet Port
  {147ec75a-0121-4437-86a7-6d213bb772d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5c56b8d6-2dbe-44f8-8ac7-f94708145581}, !- Handle
  Node 34,                                !- Name
  {86328605-ee71-4ad6-a1d4-bd7b1b5a08f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86328605-ee71-4ad6-a1d4-bd7b1b5a08f4}, !- Handle
  {297e8f92-3535-4212-8b4c-53b3d832b807}, !- Name
  {147ec75a-0121-4437-86a7-6d213bb772d2}, !- Source Object
  7,                                      !- Outlet Port
  {5c56b8d6-2dbe-44f8-8ac7-f94708145581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb0d6fc-366e-43b1-a7c3-5236b31fe3e5}, !- Handle
  {c09cdc73-416b-4824-881c-0695d4439db5}, !- Name
  {3dd28dce-cdc4-46f6-b1bd-6eb91139a564}, !- Source Object
  9,                                      !- Outlet Port
  {84459ded-1a8e-464d-8e74-4112cbd683b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b607150e-4b1a-4555-92b8-b506a4234a72}, !- Handle
  Node 35,                                !- Name
  {0dbef55c-4918-41c2-9c7d-8c0c68090faa}, !- Inlet Port
  {17a1ee03-a927-4035-a7da-c6f1e77c52dd}; !- Outlet Port

OS:Connection,
  {0dbef55c-4918-41c2-9c7d-8c0c68090faa}, !- Handle
  {4fe70ec6-a0e3-4ba0-a7a9-e01a7c504640}, !- Name
  {bb85bccb-08db-4741-8faa-19463f4bc7fc}, !- Source Object
  6,                                      !- Outlet Port
  {b607150e-4b1a-4555-92b8-b506a4234a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a1ee03-a927-4035-a7da-c6f1e77c52dd}, !- Handle
  {301503da-9d4c-49bf-a61a-84d5696963bf}, !- Name
  {b607150e-4b1a-4555-92b8-b506a4234a72}, !- Source Object
  3,                                      !- Outlet Port
  {3dd28dce-cdc4-46f6-b1bd-6eb91139a564}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cd3b18fe-1550-41de-a6e2-13ae316d171c}, !- Handle
  Node 36,                                !- Name
  {d2619478-8fe3-43ac-9405-2821498df454}, !- Inlet Port
  {c4ac1dcc-c973-4bcc-bb28-001404de8551}; !- Outlet Port

OS:Connection,
  {d2619478-8fe3-43ac-9405-2821498df454}, !- Handle
  {b68d9849-318f-425d-98d6-59b5ab0b84e8}, !- Name
  {c9c9b77b-5a3f-4c71-8701-29ae4b6998ad}, !- Source Object
  9,                                      !- Outlet Port
  {cd3b18fe-1550-41de-a6e2-13ae316d171c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ac1dcc-c973-4bcc-bb28-001404de8551}, !- Handle
  {599d9a61-7241-4cba-9286-f862d7b4377a}, !- Name
  {cd3b18fe-1550-41de-a6e2-13ae316d171c}, !- Source Object
  3,                                      !- Outlet Port
  {bb85bccb-08db-4741-8faa-19463f4bc7fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4c512a94-4c53-41d6-9fac-923061a478a8}, !- Handle
  Node 37,                                !- Name
  {0514bc54-1121-492a-a7e2-2811010a0091}, !- Inlet Port
  {726790cc-e40d-484d-9af1-71df6525bce8}; !- Outlet Port

OS:Connection,
  {cafee656-c829-402f-bf8f-961a8a51419b}, !- Handle
  {bfddaaba-2f04-4043-a547-5fc98f68dd21}, !- Name
  {80f889b7-98f2-4549-995d-ef58e695aba2}, !- Source Object
  3,                                      !- Outlet Port
  {147ec75a-0121-4437-86a7-6d213bb772d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0514bc54-1121-492a-a7e2-2811010a0091}, !- Handle
  {eeb6d400-c2b5-447d-b92f-69b2ae0f9922}, !- Name
  {147ec75a-0121-4437-86a7-6d213bb772d2}, !- Source Object
  5,                                      !- Outlet Port
  {4c512a94-4c53-41d6-9fac-923061a478a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726790cc-e40d-484d-9af1-71df6525bce8}, !- Handle
  {fb2a3fe5-a0a9-4265-9e21-33fa2cf8b102}, !- Name
  {4c512a94-4c53-41d6-9fac-923061a478a8}, !- Source Object
  3,                                      !- Outlet Port
  {c9c9b77b-5a3f-4c71-8701-29ae4b6998ad}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3ba315fb-d8f0-40c2-ac6d-aca2d63ee18e}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {f43bea58-7426-4f2a-9064-f75c681bea5f}, !- Control Zone Name
  {84459ded-1a8e-464d-8e74-4112cbd683b0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cfe72071-ee47-45dd-998f-f935ae820706}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  {e90ee5f6-f5bc-4947-851a-bebfc282d358}, !- Inlet Air Node Name
  {1940adb5-2a3e-4dab-9a67-2ae1e9dfbfda}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ab2edd8-5a6f-474b-8e67-028df6a9db14}, !- Handle
  Node 38,                                !- Name
  {4bd4e1b3-b9f7-4015-84eb-fe8b3ce9b45b}, !- Inlet Port
  {7fac62c3-9c04-4121-ad66-fa61ea6e35c9}; !- Outlet Port

OS:Connection,
  {e9e4b726-ae8d-4b5e-b1ca-11735b1a80b1}, !- Handle
  {0d07c6da-d89f-466a-90d5-6a3a1a502346}, !- Name
  {eb0c8938-1fde-4d00-851c-f238fbca1d84}, !- Source Object
  3,                                      !- Outlet Port
  {d4256088-64b9-4c39-8bcc-5d5bbe30849a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bd4e1b3-b9f7-4015-84eb-fe8b3ce9b45b}, !- Handle
  {05fecfba-f4e3-4349-b76d-8e4197297168}, !- Name
  {f43bea58-7426-4f2a-9064-f75c681bea5f}, !- Source Object
  12,                                     !- Outlet Port
  {5ab2edd8-5a6f-474b-8e67-028df6a9db14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fac62c3-9c04-4121-ad66-fa61ea6e35c9}, !- Handle
  {0159ef9f-c8ea-46fe-b3c6-605d46325c24}, !- Name
  {5ab2edd8-5a6f-474b-8e67-028df6a9db14}, !- Source Object
  3,                                      !- Outlet Port
  {b96055ec-2b0f-4fd0-ab5a-06d2a825fd82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e90ee5f6-f5bc-4947-851a-bebfc282d358}, !- Handle
  {c3fd76ce-1d1d-47df-b8fa-d09fe80dcf09}, !- Name
  {d173898b-6360-45b8-88b1-bd0e5e5ad1c8}, !- Source Object
  3,                                      !- Outlet Port
  {cfe72071-ee47-45dd-998f-f935ae820706}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1940adb5-2a3e-4dab-9a67-2ae1e9dfbfda}, !- Handle
  {3db972b7-701b-47d0-8f24-afc9ab7aa033}, !- Name
  {cfe72071-ee47-45dd-998f-f935ae820706}, !- Source Object
  4,                                      !- Outlet Port
  {eb0c8938-1fde-4d00-851c-f238fbca1d84}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d1e273dd-4235-4968-bdac-b23a40de010f}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {e26e5a9a-c218-4650-9239-b9f91c8fcffc}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61281f24-dfa7-4b83-9c74-a0950b4a3486}, !- Supply Side Inlet Node Name
  {5f08e09c-6fd1-488a-adbe-dd62240b4c07}, !- Demand Side Outlet Node Name
  {017da240-01a4-4f19-b654-0a9de48f1a05}, !- Demand Side Inlet Node A
  {c78f0eec-00db-483b-8cf2-1ef765c358fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {70b8ce15-213e-47f2-a0f9-57d5520767b8}, !- Handle
  Node 39,                                !- Name
  {61281f24-dfa7-4b83-9c74-a0950b4a3486}, !- Inlet Port
  {3233c294-17f2-4a99-8b5a-4ac4ef3a80ef}; !- Outlet Port

OS:Node,
  {3efcbdd1-d04d-4925-a00a-088e8200fcee}, !- Handle
  Node 40,                                !- Name
  {44c21f87-9ce7-4422-9c2a-5aea2934a744}, !- Inlet Port
  {c78f0eec-00db-483b-8cf2-1ef765c358fe}; !- Outlet Port

OS:Connection,
  {61281f24-dfa7-4b83-9c74-a0950b4a3486}, !- Handle
  {5bccdbb8-a040-4869-987e-425936b6695b}, !- Name
  {e26e5a9a-c218-4650-9239-b9f91c8fcffc}, !- Source Object
  8,                                      !- Outlet Port
  {70b8ce15-213e-47f2-a0f9-57d5520767b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c78f0eec-00db-483b-8cf2-1ef765c358fe}, !- Handle
  {19f08934-6850-4842-b2fd-953da4834fa6}, !- Name
  {3efcbdd1-d04d-4925-a00a-088e8200fcee}, !- Source Object
  3,                                      !- Outlet Port
  {e26e5a9a-c218-4650-9239-b9f91c8fcffc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {26bc36a6-272f-43ee-9675-9a1858cd65d5}, !- Handle
  Node 41,                                !- Name
  {017da240-01a4-4f19-b654-0a9de48f1a05}, !- Inlet Port
  {9382a822-0a20-45a3-a562-ef6860b84927}; !- Outlet Port

OS:Node,
  {b3ee20d2-26d0-432c-8f6f-55b08cbd984f}, !- Handle
  Node 42,                                !- Name
  {bc53ca30-91a3-4828-90cd-1eb5290f3d78}, !- Inlet Port
  {5f08e09c-6fd1-488a-adbe-dd62240b4c07}; !- Outlet Port

OS:Node,
  {02638027-69ef-40fc-a05d-f3c37671f627}, !- Handle
  Node 43,                                !- Name
  {839bad81-5423-4144-adc8-f5b5ed1382ff}, !- Inlet Port
  {53e11b88-b885-4910-9082-57f3fb012838}; !- Outlet Port

OS:Connection,
  {017da240-01a4-4f19-b654-0a9de48f1a05}, !- Handle
  {857ebd90-417f-485f-b85d-d5004d0f7746}, !- Name
  {e26e5a9a-c218-4650-9239-b9f91c8fcffc}, !- Source Object
  10,                                     !- Outlet Port
  {26bc36a6-272f-43ee-9675-9a1858cd65d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f08e09c-6fd1-488a-adbe-dd62240b4c07}, !- Handle
  {69f2e9c4-53fe-432b-a1d5-4eab55d27faf}, !- Name
  {b3ee20d2-26d0-432c-8f6f-55b08cbd984f}, !- Source Object
  3,                                      !- Outlet Port
  {e26e5a9a-c218-4650-9239-b9f91c8fcffc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5439582b-da5f-44fb-b9e5-3a1c447f1398}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {9382a822-0a20-45a3-a562-ef6860b84927}, !- Inlet Node Name
  {b8df1715-feb7-4ffa-ba3f-757c21c325db}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d59cb673-f417-4f48-af65-eb92a621c28e}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {bc53ca30-91a3-4828-90cd-1eb5290f3d78}, !- Outlet Node Name
  {5d90833c-776e-48d2-b630-30beab499497}; !- Inlet Node Name 1

OS:Connection,
  {9382a822-0a20-45a3-a562-ef6860b84927}, !- Handle
  {467fe409-db78-423a-b364-4f6076ef8446}, !- Name
  {26bc36a6-272f-43ee-9675-9a1858cd65d5}, !- Source Object
  3,                                      !- Outlet Port
  {5439582b-da5f-44fb-b9e5-3a1c447f1398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc53ca30-91a3-4828-90cd-1eb5290f3d78}, !- Handle
  {51ee09b9-2d1e-439c-a3a0-e32e7fc678cd}, !- Name
  {d59cb673-f417-4f48-af65-eb92a621c28e}, !- Source Object
  2,                                      !- Outlet Port
  {b3ee20d2-26d0-432c-8f6f-55b08cbd984f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a2e78969-0713-4ebb-837f-557afddf4661}, !- Handle
  {e26e5a9a-c218-4650-9239-b9f91c8fcffc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {6468a0de-61f4-40a5-b33c-123d2ac0b76d}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c3e80fff-e8df-4e37-b79d-ff42f3e3404b}, !- Air Inlet Node Name
  {44c21f87-9ce7-4422-9c2a-5aea2934a744}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {60d1659e-b257-41f9-807d-9dd9106058c5}, !- Handle
  Coil Heating Electric 4,                !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7556f6ce-14cc-4031-9b9a-d37f5bf6071c}, !- Air Inlet Node Name
  {ae8813dc-6d4f-4b66-9fba-996681e8fa80}, !- Air Outlet Node Name
  {ac280a34-2fa8-43b5-abd0-6441063b770d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {56284a07-03e9-40be-86ef-fc7d9d2043fa}, !- Handle
  Coil Cooling DX Single Speed 4 14kBtu/hr 14.0SEER, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c7a54f1c-7ffa-41ac-8bb8-f25fd95c37f2}, !- Air Inlet Node Name
  {3106b755-212d-4291-b965-8da18cf6f60e}, !- Air Outlet Node Name
  {5c083254-6a19-4d1b-b9ad-582254725092}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bf768ce8-13c1-4553-9e17-b072d7110f5a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51803543-bef6-4c58-949c-0a30419867f5}, !- Energy Input Ratio Function of Temperature Curve Name
  {2af0c95c-83f9-4625-98ef-35fac80e974f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4bb56955-1f57-407f-8101-0fbd4b7d82cc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {86d94a34-c871-4c95-8c46-314692a42aac}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef9a6078-fff6-4c78-b198-0dcb0eae7fd1}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9fee0823-f9ff-4ffd-b570-534d7f931bb0}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1eadaf5-0cd1-47ab-9678-2a1e58fc5870}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bc904b7d-26a9-4b27-9c71-4319e83d0a3e}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e7799887-7517-4d05-ba16-4cd3e3881305}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6aee177a-9197-4ca7-b955-1c0ba4a40dc1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6aee177a-9197-4ca7-b955-1c0ba4a40dc1}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b28cde1-8802-4ce5-92a4-e940eaa1c7b3}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {e7799887-7517-4d05-ba16-4cd3e3881305}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2da493e0-45c4-4c13-9b0c-291d2af6b10a}, !- Mixed Air Node Name
  {532f00e9-972a-49f4-b0c8-c50225609d98}, !- Outdoor Air Stream Node Name
  {e47420ab-3022-4bbc-ad35-49ec35342f62}, !- Relief Air Stream Node Name
  {3233c294-17f2-4a99-8b5a-4ac4ef3a80ef}; !- Return Air Stream Node Name

OS:Node,
  {287728ab-d080-4126-9a45-938b5aba445b}, !- Handle
  Node 44,                                !- Name
  ,                                       !- Inlet Port
  {532f00e9-972a-49f4-b0c8-c50225609d98}; !- Outlet Port

OS:Connection,
  {532f00e9-972a-49f4-b0c8-c50225609d98}, !- Handle
  {ff908bf8-956f-4ea9-8106-b4598b5d12ef}, !- Name
  {287728ab-d080-4126-9a45-938b5aba445b}, !- Source Object
  3,                                      !- Outlet Port
  {4b28cde1-8802-4ce5-92a4-e940eaa1c7b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {92f71d68-8eb3-4127-a444-aa144f02fe65}, !- Handle
  Node 45,                                !- Name
  {e47420ab-3022-4bbc-ad35-49ec35342f62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e47420ab-3022-4bbc-ad35-49ec35342f62}, !- Handle
  {cf388bc1-df86-49ba-a721-678f8418da98}, !- Name
  {4b28cde1-8802-4ce5-92a4-e940eaa1c7b3}, !- Source Object
  7,                                      !- Outlet Port
  {92f71d68-8eb3-4127-a444-aa144f02fe65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c21f87-9ce7-4422-9c2a-5aea2934a744}, !- Handle
  {578834d8-c4e6-4804-a861-5025c03bc31b}, !- Name
  {6468a0de-61f4-40a5-b33c-123d2ac0b76d}, !- Source Object
  9,                                      !- Outlet Port
  {3efcbdd1-d04d-4925-a00a-088e8200fcee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac280a34-2fa8-43b5-abd0-6441063b770d}, !- Handle
  Node 46,                                !- Name
  {ae8813dc-6d4f-4b66-9fba-996681e8fa80}, !- Inlet Port
  {c3e80fff-e8df-4e37-b79d-ff42f3e3404b}; !- Outlet Port

OS:Connection,
  {ae8813dc-6d4f-4b66-9fba-996681e8fa80}, !- Handle
  {d82d899a-b43c-411a-9f70-3076885c7d24}, !- Name
  {60d1659e-b257-41f9-807d-9dd9106058c5}, !- Source Object
  6,                                      !- Outlet Port
  {ac280a34-2fa8-43b5-abd0-6441063b770d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e80fff-e8df-4e37-b79d-ff42f3e3404b}, !- Handle
  {1f9069b9-3450-4f81-a290-d15093f41473}, !- Name
  {ac280a34-2fa8-43b5-abd0-6441063b770d}, !- Source Object
  3,                                      !- Outlet Port
  {6468a0de-61f4-40a5-b33c-123d2ac0b76d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e7b64345-6d41-4579-b61b-7dded519385f}, !- Handle
  Node 47,                                !- Name
  {3106b755-212d-4291-b965-8da18cf6f60e}, !- Inlet Port
  {7556f6ce-14cc-4031-9b9a-d37f5bf6071c}; !- Outlet Port

OS:Connection,
  {3106b755-212d-4291-b965-8da18cf6f60e}, !- Handle
  {7a375475-8bb0-465b-b27c-61267111822f}, !- Name
  {56284a07-03e9-40be-86ef-fc7d9d2043fa}, !- Source Object
  9,                                      !- Outlet Port
  {e7b64345-6d41-4579-b61b-7dded519385f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7556f6ce-14cc-4031-9b9a-d37f5bf6071c}, !- Handle
  {790fd5d1-7195-45be-bd2b-6dcab417916a}, !- Name
  {e7b64345-6d41-4579-b61b-7dded519385f}, !- Source Object
  3,                                      !- Outlet Port
  {60d1659e-b257-41f9-807d-9dd9106058c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {62572d2a-1cb1-4087-b9ba-76af1746d06d}, !- Handle
  Node 48,                                !- Name
  {2da493e0-45c4-4c13-9b0c-291d2af6b10a}, !- Inlet Port
  {c7a54f1c-7ffa-41ac-8bb8-f25fd95c37f2}; !- Outlet Port

OS:Connection,
  {3233c294-17f2-4a99-8b5a-4ac4ef3a80ef}, !- Handle
  {4c516488-d48a-4680-ab91-9cccd8f90313}, !- Name
  {70b8ce15-213e-47f2-a0f9-57d5520767b8}, !- Source Object
  3,                                      !- Outlet Port
  {4b28cde1-8802-4ce5-92a4-e940eaa1c7b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2da493e0-45c4-4c13-9b0c-291d2af6b10a}, !- Handle
  {78ff2e78-2ba1-44be-888d-7159848d0dae}, !- Name
  {4b28cde1-8802-4ce5-92a4-e940eaa1c7b3}, !- Source Object
  5,                                      !- Outlet Port
  {62572d2a-1cb1-4087-b9ba-76af1746d06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a54f1c-7ffa-41ac-8bb8-f25fd95c37f2}, !- Handle
  {e4dfc669-160e-42c5-9388-8a1b2ea4f8ac}, !- Name
  {62572d2a-1cb1-4087-b9ba-76af1746d06d}, !- Source Object
  3,                                      !- Outlet Port
  {56284a07-03e9-40be-86ef-fc7d9d2043fa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {26b713e6-d762-44fb-971a-70d8992e029f}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {c689abd4-71dd-43be-ba83-f36358b407ab}, !- Control Zone Name
  {3efcbdd1-d04d-4925-a00a-088e8200fcee}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4869334d-2c3c-477e-a251-92780f24ff44}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  {b8df1715-feb7-4ffa-ba3f-757c21c325db}, !- Inlet Air Node Name
  {839bad81-5423-4144-adc8-f5b5ed1382ff}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41e4b55e-5973-409e-a34c-4632133ee361}, !- Handle
  Node 49,                                !- Name
  {77043469-ee9e-4c63-b68b-168c5ec97d19}, !- Inlet Port
  {5d90833c-776e-48d2-b630-30beab499497}; !- Outlet Port

OS:Connection,
  {53e11b88-b885-4910-9082-57f3fb012838}, !- Handle
  {966f201c-f8e4-42ef-84f1-7e924d5573b7}, !- Name
  {02638027-69ef-40fc-a05d-f3c37671f627}, !- Source Object
  3,                                      !- Outlet Port
  {ee15e480-c7fd-4bcf-a431-23bba6448df1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77043469-ee9e-4c63-b68b-168c5ec97d19}, !- Handle
  {871d87de-1662-4d31-adca-bc8d59c59bc2}, !- Name
  {c689abd4-71dd-43be-ba83-f36358b407ab}, !- Source Object
  12,                                     !- Outlet Port
  {41e4b55e-5973-409e-a34c-4632133ee361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d90833c-776e-48d2-b630-30beab499497}, !- Handle
  {6a7ec377-57ec-4b74-847a-9e7a28888823}, !- Name
  {41e4b55e-5973-409e-a34c-4632133ee361}, !- Source Object
  3,                                      !- Outlet Port
  {d59cb673-f417-4f48-af65-eb92a621c28e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8df1715-feb7-4ffa-ba3f-757c21c325db}, !- Handle
  {08fb7ad4-015b-47c1-87a2-9de718f6f219}, !- Name
  {5439582b-da5f-44fb-b9e5-3a1c447f1398}, !- Source Object
  3,                                      !- Outlet Port
  {4869334d-2c3c-477e-a251-92780f24ff44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {839bad81-5423-4144-adc8-f5b5ed1382ff}, !- Handle
  {670d9fa6-7277-476c-ac34-e7b8508a8a82}, !- Name
  {4869334d-2c3c-477e-a251-92780f24ff44}, !- Source Object
  4,                                      !- Outlet Port
  {02638027-69ef-40fc-a05d-f3c37671f627}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a0dcae00-b543-43f9-9ee5-74753e642db6}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1c37b0ea-fa4c-49ca-a433-24766e922617}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-core NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a16ff5c-641c-4521-8550-92bdea070772}, !- Supply Side Inlet Node Name
  {5933c4e0-6129-41e4-8952-3cb6aa39c7de}, !- Demand Side Outlet Node Name
  {84240009-1786-463b-8fb8-89872ce8b4c8}, !- Demand Side Inlet Node A
  {70d0c7ce-535d-41e0-bc50-86013975f0f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {db1c8b46-4a6b-47a0-b47c-a865294a7c94}, !- Handle
  Node 50,                                !- Name
  {6a16ff5c-641c-4521-8550-92bdea070772}, !- Inlet Port
  {27ae60a9-d661-4e3a-9c1f-7bf74914da31}; !- Outlet Port

OS:Node,
  {75c327b8-7a90-4b72-9602-881ee0b77f95}, !- Handle
  Node 51,                                !- Name
  {71e5b4ae-39b1-43fa-a0da-f26a8f56bdc6}, !- Inlet Port
  {70d0c7ce-535d-41e0-bc50-86013975f0f6}; !- Outlet Port

OS:Connection,
  {6a16ff5c-641c-4521-8550-92bdea070772}, !- Handle
  {ca17f97f-864a-4e85-862e-b947130dfbf6}, !- Name
  {1c37b0ea-fa4c-49ca-a433-24766e922617}, !- Source Object
  8,                                      !- Outlet Port
  {db1c8b46-4a6b-47a0-b47c-a865294a7c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d0c7ce-535d-41e0-bc50-86013975f0f6}, !- Handle
  {44a4b3cd-33c1-4f62-a9a3-1d9f73a959fe}, !- Name
  {75c327b8-7a90-4b72-9602-881ee0b77f95}, !- Source Object
  3,                                      !- Outlet Port
  {1c37b0ea-fa4c-49ca-a433-24766e922617}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {556b9e48-bda5-42c2-92b7-55ace0d924d9}, !- Handle
  Node 52,                                !- Name
  {84240009-1786-463b-8fb8-89872ce8b4c8}, !- Inlet Port
  {8826f05d-d10f-4718-ba27-dcfe486b8522}; !- Outlet Port

OS:Node,
  {6fb23ca0-8af7-4edd-8a5f-ba0e3a580f7a}, !- Handle
  Node 53,                                !- Name
  {bd4a9743-1c42-4e38-8e00-ff41b55b7e9f}, !- Inlet Port
  {5933c4e0-6129-41e4-8952-3cb6aa39c7de}; !- Outlet Port

OS:Node,
  {6c4432c7-98b0-4744-bc33-970cd26c0edf}, !- Handle
  Node 54,                                !- Name
  {56788250-50a6-4694-b6a5-0982eac025a7}, !- Inlet Port
  {d4bf4306-474c-422d-a852-1b3c483ebd57}; !- Outlet Port

OS:Connection,
  {84240009-1786-463b-8fb8-89872ce8b4c8}, !- Handle
  {4f7ddf7d-e37a-45f8-9f54-ebcf5a339e0d}, !- Name
  {1c37b0ea-fa4c-49ca-a433-24766e922617}, !- Source Object
  10,                                     !- Outlet Port
  {556b9e48-bda5-42c2-92b7-55ace0d924d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5933c4e0-6129-41e4-8952-3cb6aa39c7de}, !- Handle
  {53ed65e8-212b-4ee0-a724-89fd1d0dd318}, !- Name
  {6fb23ca0-8af7-4edd-8a5f-ba0e3a580f7a}, !- Source Object
  3,                                      !- Outlet Port
  {1c37b0ea-fa4c-49ca-a433-24766e922617}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1543f6e3-091e-40eb-a271-3c9687a452a0}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {8826f05d-d10f-4718-ba27-dcfe486b8522}, !- Inlet Node Name
  {05f4a982-cbd5-4e9c-b618-0d360601f97a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {75e6c613-de69-4c9b-b4f8-3646f230ca27}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {bd4a9743-1c42-4e38-8e00-ff41b55b7e9f}, !- Outlet Node Name
  {05128f11-45b2-4fb0-be4e-f46979683f2d}; !- Inlet Node Name 1

OS:Connection,
  {8826f05d-d10f-4718-ba27-dcfe486b8522}, !- Handle
  {9b16bdd3-4377-4dd6-9c75-06559ee27d9a}, !- Name
  {556b9e48-bda5-42c2-92b7-55ace0d924d9}, !- Source Object
  3,                                      !- Outlet Port
  {1543f6e3-091e-40eb-a271-3c9687a452a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4a9743-1c42-4e38-8e00-ff41b55b7e9f}, !- Handle
  {03033fe5-97d3-4559-a602-3b17d161ff9d}, !- Name
  {75e6c613-de69-4c9b-b4f8-3646f230ca27}, !- Source Object
  2,                                      !- Outlet Port
  {6fb23ca0-8af7-4edd-8a5f-ba0e3a580f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {592fef27-483c-409e-a1d8-0ec736970720}, !- Handle
  {1c37b0ea-fa4c-49ca-a433-24766e922617}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {23d8a202-6650-4b65-a69b-f38fa3305e5c}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5c645925-13e4-4d79-a5ee-c4c79268c5d7}, !- Air Inlet Node Name
  {71e5b4ae-39b1-43fa-a0da-f26a8f56bdc6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f43db859-6417-4db2-a1bb-17f5e04a8a50}, !- Handle
  Coil Heating Electric 5,                !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4e9de42d-75bc-491c-ba44-3af1352bf84f}, !- Air Inlet Node Name
  {e4f30226-005b-4843-80d1-9f4efbf0b70e}, !- Air Outlet Node Name
  {df0ca7ad-0e46-4de5-ad6e-4729a5f506bb}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8abb527b-ce4e-4ea4-b8e1-0f95d9853f77}, !- Handle
  Coil Cooling DX Single Speed 5 11kBtu/hr 14.0SEER, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c697bd8f-90b7-4abd-8dd4-532b5da7a95e}, !- Air Inlet Node Name
  {07da8bdc-d4e6-4c52-80c6-d07a7919f404}, !- Air Outlet Node Name
  {fda3ff55-6a05-43f2-8461-6837b161f6ed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {533838f6-92bc-4150-8278-d1116efc77de}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d3caf7a-127b-4af3-8873-533215f36eed}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c1973ee-d890-462b-80c9-704f35044eb6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88aa5c28-1113-4e11-927f-2904c5de00e7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4a4984f5-3cd6-49bb-a652-93a2d4e19790}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f8b884f-b03f-49d4-9a0e-e3b1ed853f21}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fb72d1b-ad4e-4f48-bf38-f9a3fdb76c3c}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbcce758-f54d-4f8d-ac4c-2546774a8e55}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c0e15053-2840-410d-ab13-39716314fa63}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e67c6d56-3520-4ecf-ade4-4ad6ceb46414}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d483365c-f697-4598-9635-49b726cd07c6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d483365c-f697-4598-9635-49b726cd07c6}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {523b6659-b167-4a99-9771-e310c0559363}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {e67c6d56-3520-4ecf-ade4-4ad6ceb46414}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a41ab7ea-327f-4a12-9338-12cee02cad6f}, !- Mixed Air Node Name
  {c9150d38-6ce3-4042-864a-03cd91c7950a}, !- Outdoor Air Stream Node Name
  {85de98c6-2fc3-4352-8d1e-67e56026ecc0}, !- Relief Air Stream Node Name
  {27ae60a9-d661-4e3a-9c1f-7bf74914da31}; !- Return Air Stream Node Name

OS:Node,
  {65e9c877-bc0e-4b0c-b1bc-5bfa920a6097}, !- Handle
  Node 55,                                !- Name
  ,                                       !- Inlet Port
  {c9150d38-6ce3-4042-864a-03cd91c7950a}; !- Outlet Port

OS:Connection,
  {c9150d38-6ce3-4042-864a-03cd91c7950a}, !- Handle
  {0c4ba977-39a9-484f-a13a-2e6d2ef44f02}, !- Name
  {65e9c877-bc0e-4b0c-b1bc-5bfa920a6097}, !- Source Object
  3,                                      !- Outlet Port
  {523b6659-b167-4a99-9771-e310c0559363}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf54eeae-cf78-4a4c-a757-36c0f18fbbae}, !- Handle
  Node 56,                                !- Name
  {85de98c6-2fc3-4352-8d1e-67e56026ecc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85de98c6-2fc3-4352-8d1e-67e56026ecc0}, !- Handle
  {0244cb46-aab3-4fe3-90f7-5376165c5ec9}, !- Name
  {523b6659-b167-4a99-9771-e310c0559363}, !- Source Object
  7,                                      !- Outlet Port
  {bf54eeae-cf78-4a4c-a757-36c0f18fbbae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e5b4ae-39b1-43fa-a0da-f26a8f56bdc6}, !- Handle
  {0e62b6ac-e849-4d13-a75d-e759a6ed51e2}, !- Name
  {23d8a202-6650-4b65-a69b-f38fa3305e5c}, !- Source Object
  9,                                      !- Outlet Port
  {75c327b8-7a90-4b72-9602-881ee0b77f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df0ca7ad-0e46-4de5-ad6e-4729a5f506bb}, !- Handle
  Node 57,                                !- Name
  {e4f30226-005b-4843-80d1-9f4efbf0b70e}, !- Inlet Port
  {5c645925-13e4-4d79-a5ee-c4c79268c5d7}; !- Outlet Port

OS:Connection,
  {e4f30226-005b-4843-80d1-9f4efbf0b70e}, !- Handle
  {fb70b9d0-b1f9-4f4f-b67c-c0791fe6447c}, !- Name
  {f43db859-6417-4db2-a1bb-17f5e04a8a50}, !- Source Object
  6,                                      !- Outlet Port
  {df0ca7ad-0e46-4de5-ad6e-4729a5f506bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c645925-13e4-4d79-a5ee-c4c79268c5d7}, !- Handle
  {c1761fbc-6c89-431e-a3b2-e25b546081ef}, !- Name
  {df0ca7ad-0e46-4de5-ad6e-4729a5f506bb}, !- Source Object
  3,                                      !- Outlet Port
  {23d8a202-6650-4b65-a69b-f38fa3305e5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {95945146-63e5-4b16-ae17-8a59a657a096}, !- Handle
  Node 58,                                !- Name
  {07da8bdc-d4e6-4c52-80c6-d07a7919f404}, !- Inlet Port
  {4e9de42d-75bc-491c-ba44-3af1352bf84f}; !- Outlet Port

OS:Connection,
  {07da8bdc-d4e6-4c52-80c6-d07a7919f404}, !- Handle
  {24a87bff-cfe4-47a8-9e04-4adb43a5fd09}, !- Name
  {8abb527b-ce4e-4ea4-b8e1-0f95d9853f77}, !- Source Object
  9,                                      !- Outlet Port
  {95945146-63e5-4b16-ae17-8a59a657a096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9de42d-75bc-491c-ba44-3af1352bf84f}, !- Handle
  {76b1d197-67d6-4ac5-8b4e-c6a344a8c8f4}, !- Name
  {95945146-63e5-4b16-ae17-8a59a657a096}, !- Source Object
  3,                                      !- Outlet Port
  {f43db859-6417-4db2-a1bb-17f5e04a8a50}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {55d63dfe-ec46-470b-9636-b4fb0c61bf1f}, !- Handle
  Node 59,                                !- Name
  {a41ab7ea-327f-4a12-9338-12cee02cad6f}, !- Inlet Port
  {c697bd8f-90b7-4abd-8dd4-532b5da7a95e}; !- Outlet Port

OS:Connection,
  {27ae60a9-d661-4e3a-9c1f-7bf74914da31}, !- Handle
  {45e1f877-99e1-4e9c-8920-07ea160ff51c}, !- Name
  {db1c8b46-4a6b-47a0-b47c-a865294a7c94}, !- Source Object
  3,                                      !- Outlet Port
  {523b6659-b167-4a99-9771-e310c0559363}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a41ab7ea-327f-4a12-9338-12cee02cad6f}, !- Handle
  {db899d62-7bc2-4b27-baa2-9053bd4f04cf}, !- Name
  {523b6659-b167-4a99-9771-e310c0559363}, !- Source Object
  5,                                      !- Outlet Port
  {55d63dfe-ec46-470b-9636-b4fb0c61bf1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c697bd8f-90b7-4abd-8dd4-532b5da7a95e}, !- Handle
  {099c2c46-0117-44bd-8fa2-ef6d6ebbb23e}, !- Name
  {55d63dfe-ec46-470b-9636-b4fb0c61bf1f}, !- Source Object
  3,                                      !- Outlet Port
  {8abb527b-ce4e-4ea4-b8e1-0f95d9853f77}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7a493f13-e3db-4f1b-b747-a0f4a04e25d9}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {7c6b0b8d-0612-4090-bffb-10c4ffea1d44}, !- Control Zone Name
  {75c327b8-7a90-4b72-9602-881ee0b77f95}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {be2bf47f-df6e-4f21-a004-19ed5f7d6c7f}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule Name
  {05f4a982-cbd5-4e9c-b618-0d360601f97a}, !- Inlet Air Node Name
  {56788250-50a6-4694-b6a5-0982eac025a7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {506371d8-7734-4ebb-8e54-9ee8f3deb291}, !- Handle
  Node 60,                                !- Name
  {9847d3ce-4588-4223-bac0-e2dbf4e43da5}, !- Inlet Port
  {05128f11-45b2-4fb0-be4e-f46979683f2d}; !- Outlet Port

OS:Connection,
  {d4bf4306-474c-422d-a852-1b3c483ebd57}, !- Handle
  {b6671443-ea31-4fca-bf35-ac138f76f117}, !- Name
  {6c4432c7-98b0-4744-bc33-970cd26c0edf}, !- Source Object
  3,                                      !- Outlet Port
  {0885baac-5328-4d58-b949-c8fe2c3b6de1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9847d3ce-4588-4223-bac0-e2dbf4e43da5}, !- Handle
  {0f73652a-773a-43f6-a079-5cd48acb67cc}, !- Name
  {7c6b0b8d-0612-4090-bffb-10c4ffea1d44}, !- Source Object
  12,                                     !- Outlet Port
  {506371d8-7734-4ebb-8e54-9ee8f3deb291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05128f11-45b2-4fb0-be4e-f46979683f2d}, !- Handle
  {b493ec9f-4ccf-438c-a022-f2139610f460}, !- Name
  {506371d8-7734-4ebb-8e54-9ee8f3deb291}, !- Source Object
  3,                                      !- Outlet Port
  {75e6c613-de69-4c9b-b4f8-3646f230ca27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05f4a982-cbd5-4e9c-b618-0d360601f97a}, !- Handle
  {cf8411c2-935b-4139-ad02-78789f749928}, !- Name
  {1543f6e3-091e-40eb-a271-3c9687a452a0}, !- Source Object
  3,                                      !- Outlet Port
  {be2bf47f-df6e-4f21-a004-19ed5f7d6c7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56788250-50a6-4694-b6a5-0982eac025a7}, !- Handle
  {72ae52ac-0a06-416b-90ef-cd2ec596df8c}, !- Name
  {be2bf47f-df6e-4f21-a004-19ed5f7d6c7f}, !- Source Object
  4,                                      !- Outlet Port
  {6c4432c7-98b0-4744-bc33-970cd26c0edf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0fe70aa3-fe42-4cb8-af7e-f2f3ca9589a6}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {e7120437-8d8e-45cb-9899-5902cb52ee5b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {7579eaf5-effd-4446-8594-f89fd769a9a5}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {90d96592-37ff-4107-95cd-7c69a8f91c4c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {95a8c369-5b7a-4744-b288-a3413068c332}, !- Plant Side Inlet Node Name
  {26f2bfbf-6b23-4cad-9303-6ae7510558b4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4b13c614-38ae-4f33-bea7-34c4b2aad51e}, !- Demand Side Inlet Node Name
  {26db4e47-b7fd-452e-888e-385f6f7ce895}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {9d2701fa-a5a4-4f2b-9544-32f009c6b5e0}, !- Handle
  {7579eaf5-effd-4446-8594-f89fd769a9a5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {2b633793-f95f-428e-9cf5-bc45c9cee260}, !- Handle
  Node 61,                                !- Name
  {95a8c369-5b7a-4744-b288-a3413068c332}, !- Inlet Port
  {ed541112-73d1-4964-97a5-215f62a0f506}; !- Outlet Port

OS:Node,
  {90d96592-37ff-4107-95cd-7c69a8f91c4c}, !- Handle
  Node 62,                                !- Name
  {8754e9cf-6af9-458e-9029-dc6a44f7470f}, !- Inlet Port
  {26f2bfbf-6b23-4cad-9303-6ae7510558b4}; !- Outlet Port

OS:Node,
  {8154f454-0f80-4366-9c6b-ccc7c0b9f630}, !- Handle
  Node 63,                                !- Name
  {f71db3b2-ddde-480a-80d6-b4d1eb51f03d}, !- Inlet Port
  {b3b6ca29-f9fb-404d-beee-fd7e03218888}; !- Outlet Port

OS:Connector:Mixer,
  {6b414c89-0e12-4ac6-9608-723baea471af}, !- Handle
  Connector Mixer 1,                      !- Name
  {be6be528-895d-42c4-8787-8352f2c1cae1}, !- Outlet Branch Name
  {55f6bd9f-1f39-4935-a6ce-5f6fd9fc4cc0}, !- Inlet Branch Name 1
  {a5bf4af0-3125-4607-b45b-d1ce48edea55}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {be96c1fe-88fd-487e-bec4-dadb0970106f}, !- Handle
  Connector Splitter 1,                   !- Name
  {32b85f89-4e27-4d70-b8bd-527188799976}, !- Inlet Branch Name
  {f71db3b2-ddde-480a-80d6-b4d1eb51f03d}, !- Outlet Branch Name 1
  {026bf548-b798-46ed-8d6a-57096bd0b43b}; !- Outlet Branch Name 2

OS:Connection,
  {95a8c369-5b7a-4744-b288-a3413068c332}, !- Handle
  {2dc0e112-d521-4ba0-a947-1ab82c63dfca}, !- Name
  {7579eaf5-effd-4446-8594-f89fd769a9a5}, !- Source Object
  13,                                     !- Outlet Port
  {2b633793-f95f-428e-9cf5-bc45c9cee260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71db3b2-ddde-480a-80d6-b4d1eb51f03d}, !- Handle
  {fcede2c2-0baa-49af-909f-e0fc5e6c05dc}, !- Name
  {be96c1fe-88fd-487e-bec4-dadb0970106f}, !- Source Object
  3,                                      !- Outlet Port
  {8154f454-0f80-4366-9c6b-ccc7c0b9f630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f2bfbf-6b23-4cad-9303-6ae7510558b4}, !- Handle
  {363ecad4-5989-43ad-9ea5-4028d4bb6bde}, !- Name
  {90d96592-37ff-4107-95cd-7c69a8f91c4c}, !- Source Object
  3,                                      !- Outlet Port
  {7579eaf5-effd-4446-8594-f89fd769a9a5}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {523bd324-1825-42e6-99ae-002ef6c4da27}, !- Handle
  Node 64,                                !- Name
  {4b13c614-38ae-4f33-bea7-34c4b2aad51e}, !- Inlet Port
  {629834bf-067b-45e9-976d-309eb66cb736}; !- Outlet Port

OS:Node,
  {8718599b-6a62-4b6f-9223-d12a31c69192}, !- Handle
  Node 65,                                !- Name
  {71c36d00-9777-4092-b9b3-272b3c3c73ec}, !- Inlet Port
  {26db4e47-b7fd-452e-888e-385f6f7ce895}; !- Outlet Port

OS:Node,
  {29cb9c53-d60c-4d93-9525-db714df121fa}, !- Handle
  Node 66,                                !- Name
  {45381f99-d7df-405e-89fe-3f675dc7715b}, !- Inlet Port
  {930217ce-859e-4153-983c-4902530a3b01}; !- Outlet Port

OS:Connector:Mixer,
  {91871869-6698-443f-b5b7-c35b99e9ab45}, !- Handle
  Connector Mixer 2,                      !- Name
  {cf9aedfa-3361-4d61-a1f6-c8f22bee75f0}, !- Outlet Branch Name
  {0348cc90-ae30-4108-a28a-a0e65d5913c8}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {10e47eed-b57c-4df3-9c5f-feb600fe18a7}, !- Handle
  Connector Splitter 2,                   !- Name
  {7470c92b-c22e-4e48-889b-a0fd691089ed}, !- Inlet Branch Name
  {45381f99-d7df-405e-89fe-3f675dc7715b}; !- Outlet Branch Name 1

OS:Connection,
  {4b13c614-38ae-4f33-bea7-34c4b2aad51e}, !- Handle
  {7f572b87-84a4-47e8-b918-7f3b1c8fe132}, !- Name
  {7579eaf5-effd-4446-8594-f89fd769a9a5}, !- Source Object
  16,                                     !- Outlet Port
  {523bd324-1825-42e6-99ae-002ef6c4da27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45381f99-d7df-405e-89fe-3f675dc7715b}, !- Handle
  {adbea4be-d69b-41e2-ba45-8699b42d687c}, !- Name
  {10e47eed-b57c-4df3-9c5f-feb600fe18a7}, !- Source Object
  3,                                      !- Outlet Port
  {29cb9c53-d60c-4d93-9525-db714df121fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26db4e47-b7fd-452e-888e-385f6f7ce895}, !- Handle
  {00de2034-12c9-4611-8b48-c961e6dd70fb}, !- Name
  {8718599b-6a62-4b6f-9223-d12a31c69192}, !- Source Object
  3,                                      !- Outlet Port
  {7579eaf5-effd-4446-8594-f89fd769a9a5}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {4515ec4f-1084-4ff1-9fe4-4217ab75a57d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b9c24f73-4d9f-4de4-8c8a-215bc052f75f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {4515ec4f-1084-4ff1-9fe4-4217ab75a57d}, !- Schedule Type Limits Name
  {987d84f0-826f-4bce-9cbd-0eb21e31b6fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {987d84f0-826f-4bce-9cbd-0eb21e31b6fc}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {4515ec4f-1084-4ff1-9fe4-4217ab75a57d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ec736e1d-1c2d-4185-822d-4e4908a92d04}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b9c24f73-4d9f-4de4-8c8a-215bc052f75f}, !- Schedule Name
  {90d96592-37ff-4107-95cd-7c69a8f91c4c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {48541d61-57f3-445e-a96b-78ea88d80973}, !- Handle
  Service Water Loop Pump,                !- Name
  {ed541112-73d1-4964-97a5-215f62a0f506}, !- Inlet Node Name
  {5d0ce92e-cc0d-4f9a-8b9d-64658e97dcc5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {c9678d50-7de3-40a9-9e3b-0949cf6b13e1}, !- Handle
  Node 67,                                !- Name
  {5d0ce92e-cc0d-4f9a-8b9d-64658e97dcc5}, !- Inlet Port
  {32b85f89-4e27-4d70-b8bd-527188799976}; !- Outlet Port

OS:Connection,
  {ed541112-73d1-4964-97a5-215f62a0f506}, !- Handle
  {526734ca-8dd5-4d39-a0fe-300a8542dd44}, !- Name
  {2b633793-f95f-428e-9cf5-bc45c9cee260}, !- Source Object
  3,                                      !- Outlet Port
  {48541d61-57f3-445e-a96b-78ea88d80973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d0ce92e-cc0d-4f9a-8b9d-64658e97dcc5}, !- Handle
  {5b9cdb67-27de-494b-8018-4d57f28d4030}, !- Name
  {48541d61-57f3-445e-a96b-78ea88d80973}, !- Source Object
  3,                                      !- Outlet Port
  {c9678d50-7de3-40a9-9e3b-0949cf6b13e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b85f89-4e27-4d70-b8bd-527188799976}, !- Handle
  {97c0f74e-57e0-4102-b155-cfee70ea100e}, !- Name
  {c9678d50-7de3-40a9-9e3b-0949cf6b13e1}, !- Source Object
  3,                                      !- Outlet Port
  {be96c1fe-88fd-487e-bec4-dadb0970106f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {91dcda2e-a7c3-41c6-941c-b28ffbffbf10}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {dfd057fa-257a-4023-a36b-b37781bfb63b}, !- Handle
  40.0gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {b9c24f73-4d9f-4de4-8c8a-215bc052f75f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  570.999158148646,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  570.999158148646,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {59180cf5-adf6-42ab-9b68-025bc75fe3ca}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.80728470984523,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.80728470984523,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b3b6ca29-f9fb-404d-beee-fd7e03218888}, !- Use Side Inlet Node Name
  {1cee96f0-af68-4318-8db7-488a5baf915e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {9db080da-7693-47e1-b37a-9613538a86e3}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  {74a1a114-c21e-42d1-9241-fd1eec3925e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74a1a114-c21e-42d1-9241-fd1eec3925e9}, !- Handle
  Schedule Day 3,                         !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {db7421d1-194a-4fdf-bbd4-9d8b16d32fa6}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  {12b9d958-ed0e-4bd3-a1f0-2b5b546a279d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12b9d958-ed0e-4bd3-a1f0-2b5b546a279d}, !- Handle
  Schedule Day 4,                         !- Name
  {f004ff8e-5ba3-41c3-a47a-d21da97459cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {59180cf5-adf6-42ab-9b68-025bc75fe3ca}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {91dcda2e-a7c3-41c6-941c-b28ffbffbf10}, !- Schedule Type Limits Name
  {bf1cbb15-cdb1-46ef-9fc8-d6fbb8921a74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf1cbb15-cdb1-46ef-9fc8-d6fbb8921a74}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {91dcda2e-a7c3-41c6-941c-b28ffbffbf10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {884aeea5-10bb-4f21-9845-1ac76595121c}, !- Handle
  Node 68,                                !- Name
  {1cee96f0-af68-4318-8db7-488a5baf915e}, !- Inlet Port
  {55f6bd9f-1f39-4935-a6ce-5f6fd9fc4cc0}; !- Outlet Port

OS:Connection,
  {b3b6ca29-f9fb-404d-beee-fd7e03218888}, !- Handle
  {ad207f41-1540-43d6-ac4a-ea8a3cda60ec}, !- Name
  {8154f454-0f80-4366-9c6b-ccc7c0b9f630}, !- Source Object
  3,                                      !- Outlet Port
  {dfd057fa-257a-4023-a36b-b37781bfb63b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1cee96f0-af68-4318-8db7-488a5baf915e}, !- Handle
  {c65602c0-bf20-422a-bd31-5bec2634ea60}, !- Name
  {dfd057fa-257a-4023-a36b-b37781bfb63b}, !- Source Object
  32,                                     !- Outlet Port
  {884aeea5-10bb-4f21-9845-1ac76595121c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f6bd9f-1f39-4935-a6ce-5f6fd9fc4cc0}, !- Handle
  {cc948364-70b2-4f73-9b3e-2c216f2ca1fb}, !- Name
  {884aeea5-10bb-4f21-9845-1ac76595121c}, !- Source Object
  3,                                      !- Outlet Port
  {6b414c89-0e12-4ac6-9608-723baea471af}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6b4cf6d0-a858-4754-98f5-aa1e465756f9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ed21d096-ee11-4908-9544-5355968a3169}, !- Inlet Node Name
  {bf8c25b9-c9e4-4f3f-b051-91447f85959a}; !- Outlet Node Name

OS:Node,
  {d0f19952-e011-4f25-a8a8-07120c254972}, !- Handle
  Node 69,                                !- Name
  {026bf548-b798-46ed-8d6a-57096bd0b43b}, !- Inlet Port
  {ed21d096-ee11-4908-9544-5355968a3169}; !- Outlet Port

OS:Connection,
  {026bf548-b798-46ed-8d6a-57096bd0b43b}, !- Handle
  {2a900f9b-2b16-4f38-871a-6f55054fef26}, !- Name
  {be96c1fe-88fd-487e-bec4-dadb0970106f}, !- Source Object
  4,                                      !- Outlet Port
  {d0f19952-e011-4f25-a8a8-07120c254972}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d3a3f9d-4142-41b6-95a9-0769c0ca0089}, !- Handle
  Node 70,                                !- Name
  {bf8c25b9-c9e4-4f3f-b051-91447f85959a}, !- Inlet Port
  {a5bf4af0-3125-4607-b45b-d1ce48edea55}; !- Outlet Port

OS:Connection,
  {ed21d096-ee11-4908-9544-5355968a3169}, !- Handle
  {b6bf71bf-994f-41c8-8368-81d82fff160c}, !- Name
  {d0f19952-e011-4f25-a8a8-07120c254972}, !- Source Object
  3,                                      !- Outlet Port
  {6b4cf6d0-a858-4754-98f5-aa1e465756f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8c25b9-c9e4-4f3f-b051-91447f85959a}, !- Handle
  {1833fb69-099c-4d4c-a57e-c2363acaa94a}, !- Name
  {6b4cf6d0-a858-4754-98f5-aa1e465756f9}, !- Source Object
  3,                                      !- Outlet Port
  {7d3a3f9d-4142-41b6-95a9-0769c0ca0089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bf4af0-3125-4607-b45b-d1ce48edea55}, !- Handle
  {8c929d1a-d6a4-4c51-a305-f4b3f805f5ac}, !- Name
  {7d3a3f9d-4142-41b6-95a9-0769c0ca0089}, !- Source Object
  3,                                      !- Outlet Port
  {6b414c89-0e12-4ac6-9608-723baea471af}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0792e798-e377-4828-9cbb-4a66ed6c74bf}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {930217ce-859e-4153-983c-4902530a3b01}, !- Inlet Node Name
  {bff6b39c-8851-4d2e-83e6-ad6a1834e034}; !- Outlet Node Name

OS:Node,
  {b96fc7c2-7ce4-44fa-ba26-e9258cd8b48d}, !- Handle
  Node 71,                                !- Name
  {bff6b39c-8851-4d2e-83e6-ad6a1834e034}, !- Inlet Port
  {0348cc90-ae30-4108-a28a-a0e65d5913c8}; !- Outlet Port

OS:Connection,
  {930217ce-859e-4153-983c-4902530a3b01}, !- Handle
  {e4aa0b5f-a961-4ca2-9e2d-b18dd1035ae0}, !- Name
  {29cb9c53-d60c-4d93-9525-db714df121fa}, !- Source Object
  3,                                      !- Outlet Port
  {0792e798-e377-4828-9cbb-4a66ed6c74bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff6b39c-8851-4d2e-83e6-ad6a1834e034}, !- Handle
  {fe215708-cced-4bb1-9a60-61b11b3e8d6d}, !- Name
  {0792e798-e377-4828-9cbb-4a66ed6c74bf}, !- Source Object
  3,                                      !- Outlet Port
  {b96fc7c2-7ce4-44fa-ba26-e9258cd8b48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0348cc90-ae30-4108-a28a-a0e65d5913c8}, !- Handle
  {ac4dbe52-d5cb-4b67-9100-20fbb2773c87}, !- Name
  {b96fc7c2-7ce4-44fa-ba26-e9258cd8b48d}, !- Source Object
  3,                                      !- Outlet Port
  {91871869-6698-443f-b5b7-c35b99e9ab45}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dc765167-b7ba-44bd-9e77-ef3f6c13c704}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f3c1a3b1-400a-47c1-8c79-9c34d56b1ee3}, !- Inlet Node Name
  {8754e9cf-6af9-458e-9029-dc6a44f7470f}; !- Outlet Node Name

OS:Node,
  {46601f08-22f5-40c8-8e6e-a8a5201cf9a9}, !- Handle
  Node 72,                                !- Name
  {be6be528-895d-42c4-8787-8352f2c1cae1}, !- Inlet Port
  {f3c1a3b1-400a-47c1-8c79-9c34d56b1ee3}; !- Outlet Port

OS:Connection,
  {be6be528-895d-42c4-8787-8352f2c1cae1}, !- Handle
  {3947fa48-6d9d-430b-b754-9fdc0b1d184d}, !- Name
  {6b414c89-0e12-4ac6-9608-723baea471af}, !- Source Object
  2,                                      !- Outlet Port
  {46601f08-22f5-40c8-8e6e-a8a5201cf9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c1a3b1-400a-47c1-8c79-9c34d56b1ee3}, !- Handle
  {ebf0270a-4376-4d57-886a-042904b5e074}, !- Name
  {46601f08-22f5-40c8-8e6e-a8a5201cf9a9}, !- Source Object
  3,                                      !- Outlet Port
  {dc765167-b7ba-44bd-9e77-ef3f6c13c704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8754e9cf-6af9-458e-9029-dc6a44f7470f}, !- Handle
  {4c3fdd93-0eb9-4ae2-92de-317133cfad49}, !- Name
  {dc765167-b7ba-44bd-9e77-ef3f6c13c704}, !- Source Object
  3,                                      !- Outlet Port
  {90d96592-37ff-4107-95cd-7c69a8f91c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e55c0d2c-5060-4cf6-a722-ec3dbcab32a2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {629834bf-067b-45e9-976d-309eb66cb736}, !- Inlet Node Name
  {92368286-8747-4672-b8d1-e900ae31223a}; !- Outlet Node Name

OS:Node,
  {d1996309-3aab-43fa-90ce-3f563399407f}, !- Handle
  Node 73,                                !- Name
  {92368286-8747-4672-b8d1-e900ae31223a}, !- Inlet Port
  {7470c92b-c22e-4e48-889b-a0fd691089ed}; !- Outlet Port

OS:Connection,
  {629834bf-067b-45e9-976d-309eb66cb736}, !- Handle
  {98375060-a6eb-482e-8f85-14410afe59fc}, !- Name
  {523bd324-1825-42e6-99ae-002ef6c4da27}, !- Source Object
  3,                                      !- Outlet Port
  {e55c0d2c-5060-4cf6-a722-ec3dbcab32a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92368286-8747-4672-b8d1-e900ae31223a}, !- Handle
  {f56b9118-2efd-47fa-bdeb-28a6c9d984eb}, !- Name
  {e55c0d2c-5060-4cf6-a722-ec3dbcab32a2}, !- Source Object
  3,                                      !- Outlet Port
  {d1996309-3aab-43fa-90ce-3f563399407f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7470c92b-c22e-4e48-889b-a0fd691089ed}, !- Handle
  {eb62a96a-0ad4-45f3-a566-7a30f9d4f96a}, !- Name
  {d1996309-3aab-43fa-90ce-3f563399407f}, !- Source Object
  3,                                      !- Outlet Port
  {10e47eed-b57c-4df3-9c5f-feb600fe18a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {59189a50-c98e-471e-9f87-3785eb57587e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {3859d920-ea38-416b-8253-24650633731d}, !- Inlet Node Name
  {71c36d00-9777-4092-b9b3-272b3c3c73ec}; !- Outlet Node Name

OS:Node,
  {f495f6db-58f0-4cb9-a979-85aeaeab6e39}, !- Handle
  Node 74,                                !- Name
  {cf9aedfa-3361-4d61-a1f6-c8f22bee75f0}, !- Inlet Port
  {3859d920-ea38-416b-8253-24650633731d}; !- Outlet Port

OS:Connection,
  {cf9aedfa-3361-4d61-a1f6-c8f22bee75f0}, !- Handle
  {f5ef561b-2382-4c5d-b07a-42396536f1f6}, !- Name
  {91871869-6698-443f-b5b7-c35b99e9ab45}, !- Source Object
  2,                                      !- Outlet Port
  {f495f6db-58f0-4cb9-a979-85aeaeab6e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3859d920-ea38-416b-8253-24650633731d}, !- Handle
  {5351dc7c-100f-41b3-9d18-ad0d528aea84}, !- Name
  {f495f6db-58f0-4cb9-a979-85aeaeab6e39}, !- Source Object
  3,                                      !- Outlet Port
  {59189a50-c98e-471e-9f87-3785eb57587e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c36d00-9777-4092-b9b3-272b3c3c73ec}, !- Handle
  {2d59aef3-eca3-40bf-80fa-1b9fee058ec0}, !- Name
  {59189a50-c98e-471e-9f87-3785eb57587e}, !- Source Object
  3,                                      !- Outlet Port
  {8718599b-6a62-4b6f-9223-d12a31c69192}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Parameters,
  {3ce2f536-78d4-4fca-9c28-2a2d2304706c}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {1108ad2e-f505-475a-8d63-c4ea1f070552}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {8b6e2e9d-8ec9-41c2-ba53-925898297614}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b6e2e9d-8ec9-41c2-ba53-925898297614}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {073f07c5-927e-4f45-9770-cb2d0279249b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12cdc039-1257-4800-bb63-e720ac68be83}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d1a94d6-1178-4e82-b9fc-ed7b3f837095}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed6f24f2-229d-4cf8-947d-7d71931b5815}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8134dbf0-6b60-4305-9dfd-3aa36adc9e06}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {804086b5-d189-460e-9497-d71bec85d886}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22a23e93-a6cb-4e84-afde-d271eed22fb3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {799b4733-af3e-4373-af07-826e5b5a3125}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f848283-db0c-4643-9c17-e1063403e2fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f49a4c95-1693-4106-b18b-198be4c33eb9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9b03fb5-5d50-4819-8374-dc960035bcc0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6771f7c-2cad-4c7c-9d9f-f14e0e2aed08}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac9578ef-fd42-43c5-b4d2-2833ead012c5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b6ec5a3-7212-44b4-9510-a0ac22c2e167}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f738ade-7221-48f7-a175-5683fcfb8e3a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c083254-6a19-4d1b-b9ad-582254725092}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf768ce8-13c1-4553-9e17-b072d7110f5a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {51803543-bef6-4c58-949c-0a30419867f5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2af0c95c-83f9-4625-98ef-35fac80e974f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4bb56955-1f57-407f-8101-0fbd4b7d82cc}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fda3ff55-6a05-43f2-8461-6837b161f6ed}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {533838f6-92bc-4150-8278-d1116efc77de}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d3caf7a-127b-4af3-8873-533215f36eed}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c1973ee-d890-462b-80c9-704f35044eb6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {88aa5c28-1113-4e11-927f-2904c5de00e7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {2b20f78a-37d8-4589-a082-8ae05614b5fe}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a4f6970-65d6-4072-ac93-9de21c2e0452}, !- Handle
  Rendering Color 6,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {20c97e98-1b5a-4344-b937-a74b038d8153}, !- Handle
  Rendering Color 7,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cb774c4c-8155-4ca7-9906-b5173ccb807f}, !- Handle
  Rendering Color 8,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f920532e-2949-4a6c-8833-b00c75bca5ca}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f30ca30-a4aa-461b-8e6f-119c8d89f3cb}, !- Handle
  Rendering Color 10,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fa4149ec-336b-4860-8a5a-a15dc5830def}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ed8aec4-774d-4cb0-9bed-d3ceaa7f2e69}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6af4dcf-3dc2-4ecd-9c23-e7aa586f11d9}, !- Handle
  Rendering Color 13,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05fe03e5-828f-4cc0-ae0f-b8879602228f}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ee346c78-3829-46d0-b1ef-32b8fa7bfda1}, !- Handle
  Rendering Color 15,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {32ff3448-3f46-40ff-93d9-9a66377d2f2b}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09a62d04-486f-4b51-bc66-804bb96506a8}, !- Handle
  Rendering Color 17,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23898408-41b1-4d30-9035-8cd582abf910}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9c69365-43d9-4457-8613-54da88682948}, !- Handle
  Rendering Color 19,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {728ec030-c9dd-4e66-9e3f-c35be4a471b7}, !- Handle
  Rendering Color 20,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f612f08a-42b0-4053-a877-ac27c1ff1318}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ad77b6ce-db19-41f4-9959-c92ddfd9ecb3}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c82c847-9c1a-4ea4-be69-a79d8ae40932}, !- Handle
  Rendering Color 23,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0d0e25b-98d5-4559-94ca-b1e843fb9736}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f655c6e9-1999-4e09-909a-1fcf104d35dd}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {61341811-a55e-4572-9c65-a8982f6f3d6a}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {237f3719-98b8-4309-b97d-85911deb2836}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c00e436e-1d5f-4327-a168-ac684f591c20}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9ec9273a-53cf-4149-839d-3260329f8461}, !- Handle
  Rendering Color 29,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fc0249d-8a5b-463d-8ac1-4f6ab118cda7}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc88da8a-47fd-468b-ab02-f0a228813308}, !- Handle
  Rendering Color 31,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ClimateZones,
  {247a8a43-271a-4a2c-8b89-8c411a336ca0}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ;                                       !- Climate Zone Value 1

