  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.7432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3477f0e-77f2-4588-b155-4720b9b7c830}, !- Handle
  EEC10E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -13.5636, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -13.5636, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -15.3924, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -15.3924, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47100f0e-0d1d-4fbf-8cf9-b220d4dd9fa6}, !- Handle
  Floor 3 Humid Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f58c01-76c5-457c-b8a6-d7e7e7e6c029}, !- Handle
  F3F6EA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c49a1202-5fa3-4709-9c54-451302fb7e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.2672, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.2672, 6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf86b00-a86d-442f-95f4-32836b2a67bb}, !- Handle
  39BFFB,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a65d6b2-afe2-40e6-ae8c-486466faa88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, -0.9144, 0,                     !- X,Y,Z Vertex 1 {m}
  9.7536, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -0.9144, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a0f5b0-9e9c-4433-bec5-61af6f0e297b}, !- Handle
  4B217A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e5ba28-4e63-4723-aff6-6f29ae9c6cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 1 {m}
  5.4864, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  3.048, -2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  3.048, -0.3048, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc0a59fc-3986-4a8b-9261-2e1acb95cdb0}, !- Handle
  F29458,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fd28a51-c43a-4050-a707-63b3f719a414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fbb150-a7e8-4ac4-825e-c307c9cc0c0d}, !- Handle
  DF91E0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff439d6b-0d0d-4856-9b9c-0077753aae9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15aea11-9b5d-4a7f-aa31-b4280c86cece}, !- Handle
  FFE052,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92273f41-cb38-4b41-bde9-b284a7fa23f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.7912, 7.0104, 3.048,                  !- X,Y,Z Vertex 2 {m}
  1.524, 7.0104, 3.048,                   !- X,Y,Z Vertex 3 {m}
  1.524, 3.6576, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a250e78b-f37c-42e2-889e-2be8606d03af}, !- Handle
  307901,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b95630a-488c-4609-8fd9-60d5b1f54978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d2198b-63e4-47c8-a6c6-9b56226ed00f}, !- Handle
  FE5062,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0834052-ec4c-44ce-847b-1c2fbd16057a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9b43ad-42af-4640-8807-f9973d687eec}, !- Handle
  621A74,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd9e39c-9e58-4e0c-a8fc-7ff90c15ab97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 2.4384, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 7.9248, 3.048,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 7.9248, 3.048,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bfe8ca-fb24-4d08-bb9f-63ab5d772de6}, !- Handle
  3B5B94,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee3f00a-5ca1-4e47-a3a0-5ac0b6c3bbc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -7.0104, 0,                     !- X,Y,Z Vertex 1 {m}
  7.0104, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  2.4384, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  2.4384, -7.0104, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc846c4d-5b48-4464-82cb-69bddddf6e82}, !- Handle
  28F0DE,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e0fce4-d99a-4789-a711-6291570f295c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.3528, 7.9248, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.3048, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca34ad9-abbf-4e1d-ac93-4e26bf89bc21}, !- Handle
  707E04,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5255f4b8-70da-4f1d-86d6-287de64b1084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f107c361-7d20-4ed5-a023-f576bcbad382}, !- Handle
  102EC4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eacc0a3-eef3-4c20-b7a6-7c74ab0134e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b23b44-3d26-4ad2-adaf-5456d94c5275}, !- Handle
  809229,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {675cb13b-02ca-46dd-bf43-c3f29e644739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abdb7f0b-f697-4b27-8b03-036c4b6ac47c}, !- Handle
  CBFB94,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae25f19b-eec4-4f8b-889b-11b86bbf72b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18a73b05-2a42-498c-9613-be447bb5cdc1}, !- Handle
  24139C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce66f23-e2b7-4133-b6d3-c7b33a4766a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -1.524, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, -1.524, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {01f3c520-a1ce-46d4-b28d-f44d35920a35}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {398d8221-0445-4482-982f-88bbecccb142}, !- Handle
  BEDECA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1c2d2d-7184-4e46-8328-7daa476935bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 6.096,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e2e91b-826f-4138-8ad7-127c35fae0cb}, !- Handle
  8F1C77,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a77947-5307-4f42-b462-cde49d141241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  8.5344, 5.1816, 3.048,                  !- X,Y,Z Vertex 2 {m}
  6.4008, 5.1816, 3.048,                  !- X,Y,Z Vertex 3 {m}
  6.4008, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a675360-fd70-46c3-91f1-b73a8f515407}, !- Handle
  BC6EE7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b9e992-3943-4f9e-8780-392b52051c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6dc808c-445e-43cf-8666-12d78463e932}, !- Handle
  31B3DF,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b56a00c-e918-4000-94b3-bbc7ed82137a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3562155f-5442-4383-9a34-999df6d92148}, !- Handle
  4A8120,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33d9f0b0-26f2-4858-b6bd-4ef5d20d7b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42d9ad6-d3a5-4c0a-8c07-a2d868584114}, !- Handle
  89A685,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29128b7a-aa6e-44ef-b8b6-d218da594c6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39cd2d52-e99b-444f-b2f5-05f7ed4c137f}, !- Handle
  22DAE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c419882-bb05-4492-bb4c-8e5b57a69d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -20.1168, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -20.1168, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd77c1a-9d5b-4b36-bc18-80e109af1069}, !- Handle
  B2F07D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eaabefa-da56-405a-b9f4-29f83abc088b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4beff3f5-a526-43f1-80e2-ca7fd2a53496}, !- Handle
  2B4DBD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d691258-3a8b-4182-a3b3-9195a106aaf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19f72a3-6342-40ca-a866-936a1cc5adfe}, !- Handle
  966665,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d59b4f-8871-4f6a-9411-c5fd5d340e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 5.1816, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a6fe2e-2ed3-4e42-9910-6cb54c66ab08}, !- Handle
  7FA5FF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05a0bc4-1ef3-4fad-8bab-8dbbdd6e5520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  -6.096, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.096, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {638cfef1-3936-4c96-b5e1-3213766463bb}, !- Handle
  E8D997,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6a22ee-160d-4117-a03c-df0d2dd4a169}, !- Handle
  EA4A9E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd6a9b40-003b-4bc9-8bb1-6bde9b2729fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09273c79-8488-4f99-970b-4916c9a61785}, !- Handle
  B46F2C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884ce9a5-8f87-4fbc-8d7f-b1a92a6da996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85312f8-8666-48bc-af84-58ce67ad4f9f}, !- Handle
  7C84B6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ae2989-c94e-4b24-b9f7-a5b7a2eba08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {412fed78-c528-4a3c-a425-fe5469ce6809}, !- Handle
  EFCC3C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02146ef8-0c96-469f-b7d3-dcbe4325229f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.1816, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, -0.6096, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.1816, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ccc60c8-09c4-4e4e-becb-8a4752826b74}, !- Handle
  8AA0B7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c9d203-4db5-4c1c-8d86-0a82d772c62b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0312, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.0312, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  5.7912, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  5.7912, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e00359-a4cc-44b8-ae58-88deaa8ee0a0}, !- Handle
  D67C59,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {816955e8-c7f5-404f-accb-130679b8cc8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1921fbec-80b0-4dcc-975d-39a47763af0b}, !- Handle
  35051E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3274993f-89b5-44bd-8feb-dc7cac257484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3818d697-e287-45cc-8725-7afcffeba978}, !- Handle
  Floor 3 Elevator Hall Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -3.048, -3.9624, 3.048,                 !- X,Y,Z Vertex 4 {m}
  -3.6576, -3.9624, 3.048,                !- X,Y,Z Vertex 5 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5d514b80-74d4-473b-9ca1-18b453a97f93}, !- Handle
  DFA16C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10abdc0e-0950-4ffd-887f-6c199dcbf9b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a72443-0c3f-4e34-a825-bb16c414b964}, !- Handle
  CC4EB4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b7ea20-ee04-4bb2-abe0-cd2135daaa37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e60fc63-30f0-440a-a17e-aa71ec39b6a2}, !- Handle
  DA6040,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa08a875-d675-424b-bcc5-c203473256d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b237cab-1f0e-44d8-b2b2-b434dff5c12c}, !- Handle
  Floor 1 Nurse Hall Slab,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -16.1544, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04384b85-48f1-45b1-9b9e-8d44a6163414}, !- Handle
  1EB5B1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cd7423d-3264-4d26-be81-2d1e823d0d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b21c62-e9d5-4101-9684-6ede5289e4e9}, !- Handle
  A524F1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422b3487-b2ab-4c6c-abfb-d9a14ff87f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b89edd2-fe79-4287-999e-842e3fb418cd}, !- Handle
  591336,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.4572, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.4572, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.286, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 2.286, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6025f0fc-c987-4b42-92b0-1ca74d3092d1}, !- Handle
  38F548,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {451c4c19-177a-41eb-ae17-984e8d89efdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  10.0584, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c6618b-8f54-46fa-af92-e47de2d741f5}, !- Handle
  C1F15F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef197d8-f8c2-4d0f-bd6c-cc0aa9144667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -7.0104, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -4.572, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.4008, -4.572, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -6.4008, -7.0104, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddafbf0d-0c01-4bd2-96bb-88e4ebf2fa8a}, !- Handle
  E63CF4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916fa8d0-1734-47e2-a06b-75ebd7652d90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -12.8016, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, -12.8016, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, -14.6304, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cca9da-5be7-40da-a200-71d02dbd57a4}, !- Handle
  8A5790,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc12d5a-1b97-4ef8-8c4f-7d99d835b6c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c710c96-d99c-4588-89c2-ba6ecdf06e37}, !- Handle
  3AE420,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c7fa30-5fc7-470b-a5ce-55576c5991e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.0104, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.0104, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -9.4488, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -9.4488, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9cbd93-206d-403b-8a31-d5b74f63135b}, !- Handle
  53450D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced31417-ecc3-4a5d-bcd1-8e8e51666598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8a693f-c912-4492-8f5e-78e715485531}, !- Handle
  1A95D5,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a3c537-903d-4e41-bffd-a7aba80e8128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -1.524, 0,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.572, 0,                     !- X,Y,Z Vertex 4 {m}
  -6.096, -4.572, 0,                      !- X,Y,Z Vertex 5 {m}
  -6.096, -2.4384, 0,                     !- X,Y,Z Vertex 6 {m}
  -5.1816, -2.4384, 0,                    !- X,Y,Z Vertex 7 {m}
  -5.1816, -1.524, 0;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bdcbd0d4-c865-4fad-a181-a8b635d9c55b}, !- Handle
  ED1D7F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21c3420-bfa6-4bc5-ac34-12dc142cd58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41da762a-3bde-401f-92b7-1ea5aac414b6}, !- Handle
  EA4B61,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {176956ca-6f14-48ca-b7d5-9c7e5c1098e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d292fad8-57a6-472d-af9e-cfc8c2c73791}, !- Handle
  A0117C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6104482d-dcd3-4d02-a30e-5b0a71e746cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -2.7432, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -8.5344, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ad9e71-d162-4985-92dd-8d7206f7ebb7}, !- Handle
  6310E5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a43d902-1adb-406c-a16f-5fbd012b2a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -1.8288, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed082f6c-ed04-4a89-a8e5-62a183dd5c58}, !- Handle
  8177BA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b4caac-b3c7-4950-b18a-c3061aa9610b}, !- Handle
  8D03E8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {582b0ec9-4d85-418e-bf46-5e092c12fa45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53474be-1eb0-480a-9242-272613c0774d}, !- Handle
  2DB420,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e07fd73-9c63-4d91-8a6d-d64e64cdde32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, -3.048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08df7b0-f480-4b32-ab2f-400138a30267}, !- Handle
  577FC1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5cb56ba-a848-4b19-a9d3-2c8eaa678caa}, !- Handle
  C044D6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6921c0-feba-4fa9-8372-b798713b00d5}, !- Handle
  Floor 1 Cafe Slab,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -3.6576, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8872, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  5.7912, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  5.7912, -3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2deb9db-7d0e-4f9b-8342-92d3d839a734}, !- Handle
  5CA4CF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {957a20e7-a1d9-4c30-b76f-81290f6bf326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a5b091-6e0b-49de-85d2-3b4ef7803e73}, !- Handle
  C732B0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b8ccfc-1e30-4e14-8e85-6827d59f0037}, !- Handle
  4CE123,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc0482c-9682-4ad3-96c0-db096758465c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -15.24, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4b9d7f-b464-4278-b981-af8854f49cad}, !- Handle
  976E3F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ef907d5-72e6-48f1-851e-225f08672171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af56c1f-7678-413e-aa28-c7be306cff19}, !- Handle
  867BBB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9b20bc7-5edb-4685-9028-84d7c5f1dadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -6.7056, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -6.7056, 0,                    !- X,Y,Z Vertex 2 {m}
  5.1816, -6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  5.1816, -6.7056, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605d984d-7a28-468c-a24e-d54310e950bd}, !- Handle
  18AFE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1726bfaa-3d58-4031-8ce7-bb11583ddf28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbdc00c-9eb5-4347-96be-7d7585ae66ab}, !- Handle
  829DCE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f314618c-e06c-4ec0-b007-3e981dc69c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.4696, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 23.4696, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 19.2024, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.2024, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f55e384-da3a-490b-b6f6-b8542ff8207b}, !- Handle
  344D34,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d4ea0c-79f9-4ddd-a8a9-39394b8a8881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -16.1544, 2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277ee835-0d72-40b2-96a0-fd90eb37ddc5}, !- Handle
  822161,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d85dd95-f58f-4dbb-bb72-4a1f89f77c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.2672, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8288, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8547a6-88a6-43b9-8d94-6cbefbd0fcad}, !- Handle
  3137C4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78cd4911-c3c2-4990-8b5e-7e7b82047ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, -0.9144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  16.764, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  14.9352, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  14.9352, -0.9144, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7f3d13-c7c4-44fd-81e2-2e62a3a2d77b}, !- Handle
  A72B2F,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b3f0b5-5bcd-4d83-ae8d-073936035d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.048, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7aaaf4c-f523-44b8-a4b9-5da1df638072}, !- Handle
  319A6B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d971dc13-6c4a-42d6-86de-1f64039593e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cb8db6-0ebc-49c5-ac7d-f7e1eb884b89}, !- Handle
  C5ECA6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a627c97f-b8d5-4c81-b9ff-d2fa2db9db6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9133b2a9-0c81-4168-9ffd-38ab5445dea5}, !- Handle
  4C8372,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4179d54-a590-4c6b-a8fe-4b3ca6a4e3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96de3e08-3c4f-48cd-93e1-1a9d061d978c}, !- Handle
  1D6CD8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4eea413-c902-4689-b843-3f2809023969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.7912, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c5d6be7-12af-4455-8969-f48a8945e9d9}, !- Handle
  CCAA9D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ebca955-52b3-451f-98d5-7cd1f6f33ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38aba6a2-3c32-411d-b16c-fc2a35221368}, !- Handle
  29E445,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ac525f-18f8-4fb9-a2c1-23dde12510a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.5176, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -26.5176, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -20.7264, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -20.7264, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ff7c79-b114-4a26-825c-102a496a5360}, !- Handle
  F6D879,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d21bcabc-4456-4019-8337-ce23aab21974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c123dde2-5aab-484d-abf8-bfa0ddab4fa0}, !- Handle
  6ECCF3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90df3baf-2623-4b4b-9341-185d57210fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -7.62, 3.048,                   !- X,Y,Z Vertex 2 {m}
  1.8288, -7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  1.8288, -7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66036eaf-9c6e-4237-ae36-f21f9ff32e0d}, !- Handle
  9B1541,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fa5f66b-62bb-4eb3-8769-cd1ad1c28b23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa29970-c046-4c0a-ac1f-d62b51af9415}, !- Handle
  A2F014,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4dddf28-f1d6-4aa2-9dc9-71f17fde3e8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30efd05-fdae-4aea-aaaf-35fad37d6d67}, !- Handle
  F631E4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb735db-bdbd-4463-a9e3-7a39d2e4bc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, -3.6576, 3.048,                !- X,Y,Z Vertex 3 {m}
  -5.4864, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9532ea48-8399-4571-955e-11a4a592ad64}, !- Handle
  9A776E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c22645-d248-4f31-8234-d25913b8cf8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649b24d5-7e19-4bc7-961c-169b00363c9b}, !- Handle
  Floor 3 Office Hall Roof,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  42.3672, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe093e0-24f5-4b28-bd3c-a393433e695f}, !- Handle
  B76374,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96dfc3a6-ab94-4235-82e9-8ca1886ee14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59f6ec3-c1cd-4632-ba6c-49ac651b5bf8}, !- Handle
  855B07,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915a9ff3-2614-4cbd-a23c-3e6ff5a9b3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, 4.8768, 3.048,                 !- X,Y,Z Vertex 1 {m}
  15.8496, 4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d0d966-bc1a-4b41-bfe3-c69a2d4f94f5}, !- Handle
  AAD404,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e08008-afc3-41d4-9c15-fc9e6a431e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead74e40-2fe9-4ba4-be1b-946682f2c7fb}, !- Handle
  99468F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e297a51a-e7bb-47ec-aaa9-50fe7f4158ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 3.048,                 !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf12548-fda8-47af-8d55-b537f132ea1e}, !- Handle
  406D70,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62181e7-6e8e-4902-9e44-7d64dce3a805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.572, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db5a557-80c3-4500-81c8-d126af9a739a}, !- Handle
  7E0561,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6f0d9c-e4e4-4229-a193-9b64c37c4b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.3048, 7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.3048, 0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 0.9144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bea640-4cda-4ab2-81ed-f2e33bfd36a0}, !- Handle
  7A8C4C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {102cdddd-8160-482e-b358-9b2308451af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7744, 0.3048, 0,                    !- X,Y,Z Vertex 1 {m}
  -23.7744, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.6512, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -28.6512, 0.3048, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f63e3e-890b-4b20-bed6-02ce2e68fc31}, !- Handle
  726F67,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6576f7-0d21-40a9-bfe4-af66ad4baab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 7.3152, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef907d5-72e6-48f1-851e-225f08672171}, !- Handle
  43A2A2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d4b9d7f-b464-4278-b981-af8854f49cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d34e8682-6f60-4b4f-8ee8-7fbbe7e8cce0}, !- Handle
  513E2A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c101ecd5-35f9-458a-a0ba-5b713e335061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.2296, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f314618c-e06c-4ec0-b007-3e981dc69c51}, !- Handle
  52CA89,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbdc00c-9eb5-4347-96be-7d7585ae66ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9987c179-8f87-4aa3-938d-7ec847f372ca}, !- Handle
  Floor 1 Nourishment Slab,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.1336, -7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {f4c402fe-d861-45a6-b702-547636d762ab}; !- Handle

OS:SpaceType,
  {17693274-353a-4d84-b735-1d16a66d1ddb}, !- Handle
  Space Function Dormitory - living quarters, !- Name
  ,                                       !- Default Construction Set Name
  {df2f41ca-d672-4def-846a-75aaf324aee3}, !- Default Schedule Set Name
  {a51a5351-6c84-43ab-9a03-3be966d60854}, !- Group Rendering Name
  {11e229c9-3c23-4c11-8aeb-78766edf4cce}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Dormitory - living quarters;            !- Standards Space Type

OS:Rendering:Color,
  {e6ae41a0-3990-4c49-9d69-2f2b16f81be1}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a51a5351-6c84-43ab-9a03-3be966d60854}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6c4b4f1f-b5e0-4899-ad17-4daf4e7527e7}, !- Handle
  Space Function Dormitory - living quarters People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9e34a355-708c-4426-9fb4-1eb74712d53e}, !- Handle
  Space Function Dormitory - living quarters People, !- Name
  {6c4b4f1f-b5e0-4899-ad17-4daf4e7527e7}, !- People Definition Name
  {17693274-353a-4d84-b735-1d16a66d1ddb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {044f502f-03a6-49ff-a6d9-c191715c3953}, !- Work Efficiency Schedule Name
  {46b11e2b-d08a-4c9a-9ced-9585ce5211f9}, !- Clothing Insulation Schedule Name
  {c458c17e-6be6-4bfc-af6b-028faf345dfa}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {46b11e2b-d08a-4c9a-9ced-9585ce5211f9}, !- Handle
  Clothing Schedule,                      !- Name
  {2bfa822e-070c-46b2-afa1-de6c798a3c80}, !- Schedule Type Limits Name
  {10d9af00-2621-4d1f-9f83-5a9e29072fc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10d9af00-2621-4d1f-9f83-5a9e29072fc4}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {2bfa822e-070c-46b2-afa1-de6c798a3c80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8769484-176a-4f11-b53c-d0a2eed0a42d}, !- Handle
  Schedule Rule 1,                        !- Name
  {46b11e2b-d08a-4c9a-9ced-9585ce5211f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e81bfd0-1cf3-47de-8463-34078a510b2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3e81bfd0-1cf3-47de-8463-34078a510b2f}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {2bfa822e-070c-46b2-afa1-de6c798a3c80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2bfa822e-070c-46b2-afa1-de6c798a3c80}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {c458c17e-6be6-4bfc-af6b-028faf345dfa}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8e40e196-3a9b-41cb-8c4a-190fd16ec45f}, !- Schedule Type Limits Name
  {715d959a-d7fa-4580-bdb7-44e95e798b6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {715d959a-d7fa-4580-bdb7-44e95e798b6a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8e40e196-3a9b-41cb-8c4a-190fd16ec45f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8e40e196-3a9b-41cb-8c4a-190fd16ec45f}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {044f502f-03a6-49ff-a6d9-c191715c3953}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  {e504bec2-224e-410c-a9f8-1b2a1be3149f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e504bec2-224e-410c-a9f8-1b2a1be3149f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {fa4cf764-94b0-46e1-9e26-15e9cd6db87a}, !- Handle
  Space Function Dormitory - living quarters Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09996587840398,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d55b1d44-f9f5-47bd-812e-a845bc2ecf89}, !- Handle
  Space Function Dormitory - living quarters Lights, !- Name
  {fa4cf764-94b0-46e1-9e26-15e9cd6db87a}, !- Lights Definition Name
  {17693274-353a-4d84-b735-1d16a66d1ddb}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {54dbc843-3628-4e44-b74c-59fddf74f58f}, !- Handle
  Space Function Dormitory - living quarters Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0cbd9d68-62ef-40f8-ac61-ce8b4a138c1e}, !- Handle
  Space Function Dormitory - living quarters Elec Equip, !- Name
  {54dbc843-3628-4e44-b74c-59fddf74f58f}, !- Electric Equipment Definition Name
  {17693274-353a-4d84-b735-1d16a66d1ddb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {11e229c9-3c23-4c11-8aeb-78766edf4cce}, !- Handle
  Space Function Dormitory - living quarters Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005588,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {df2f41ca-d672-4def-846a-75aaf324aee3}, !- Handle
  Space Function Dormitory - living quarters Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b9e1db81-8da3-4241-9b5f-fc50548e76ab}, !- Number of People Schedule Name
  {11492874-590d-4417-85cb-b06b1e3f644f}, !- People Activity Level Schedule Name
  {9e23fa50-b582-4bfd-aaae-ef45b8bc3ebb}, !- Lighting Schedule Name
  {ffc62444-5878-4df5-bb58-55759df37c6a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {779de9a0-98d0-4701-8f8c-a64dfe2d81aa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b9e1db81-8da3-4241-9b5f-fc50548e76ab}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  {70ddec38-5fb9-45e3-99b5-ce69dd2eb20a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70ddec38-5fb9-45e3-99b5-ce69dd2eb20a}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {52b552a7-7427-4d91-ad01-db3286161517}, !- Handle
  Schedule Rule 2,                        !- Name
  {b9e1db81-8da3-4241-9b5f-fc50548e76ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5e1e8dfb-c0c3-4edb-8f27-af0d50d69c85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e1e8dfb-c0c3-4edb-8f27-af0d50d69c85}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {caa14fe0-7250-4ce9-ae94-d979ae44d4e7}, !- Handle
  Schedule Rule 3,                        !- Name
  {b9e1db81-8da3-4241-9b5f-fc50548e76ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09756a2e-f7f0-4ae7-b07a-55465d7ffc38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09756a2e-f7f0-4ae7-b07a-55465d7ffc38}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {df841c3c-1c94-4875-8f18-8fa60135f7dc}, !- Handle
  Schedule Rule 4,                        !- Name
  {b9e1db81-8da3-4241-9b5f-fc50548e76ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c08ccca0-09e6-4ab8-aee0-bfed23bfeb7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c08ccca0-09e6-4ab8-aee0-bfed23bfeb7e}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {11492874-590d-4417-85cb-b06b1e3f644f}, !- Handle
  NECB-Activity,                          !- Name
  {58db4877-5668-4d13-b6f1-0c87315a3a7d}, !- Schedule Type Limits Name
  {b2e858f3-dec1-48ed-812e-ec05689c031c}, !- Default Day Schedule Name
  {8ad8d426-4524-4a95-95c0-08e926c985a6}, !- Summer Design Day Schedule Name
  {0a0b7de9-a882-454d-a108-d899b6104364}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2e858f3-dec1-48ed-812e-ec05689c031c}, !- Handle
  NECB-Activity Default,                  !- Name
  {58db4877-5668-4d13-b6f1-0c87315a3a7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {50d807bd-7908-4d5b-a8c9-558f349ad03c}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a0b7de9-a882-454d-a108-d899b6104364}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {58db4877-5668-4d13-b6f1-0c87315a3a7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {99cdc7c2-bd81-4d32-bc90-06a929992479}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ad8d426-4524-4a95-95c0-08e926c985a6}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {58db4877-5668-4d13-b6f1-0c87315a3a7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {58db4877-5668-4d13-b6f1-0c87315a3a7d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9e23fa50-b582-4bfd-aaae-ef45b8bc3ebb}, !- Handle
  NECB-G-Lighting,                        !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  {83e7a724-df2c-41ba-9641-2e94de9014e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83e7a724-df2c-41ba-9641-2e94de9014e1}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {4ca0b1b4-5438-4572-a6cc-e76795aa45d4}, !- Handle
  Schedule Rule 5,                        !- Name
  {9e23fa50-b582-4bfd-aaae-ef45b8bc3ebb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3fbca2c2-1e7e-4b57-ab88-df9246186f6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fbca2c2-1e7e-4b57-ab88-df9246186f6f}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {971f3ff2-6b3b-4807-8e37-bba86a053e55}, !- Handle
  Schedule Rule 6,                        !- Name
  {9e23fa50-b582-4bfd-aaae-ef45b8bc3ebb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fdf2f0d-5918-4d7a-b302-edaf18dfdb98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fdf2f0d-5918-4d7a-b302-edaf18dfdb98}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {5343dbe6-3a7b-41a1-b385-3cabee84c2c9}, !- Handle
  Schedule Rule 7,                        !- Name
  {9e23fa50-b582-4bfd-aaae-ef45b8bc3ebb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cb98ed4-6606-4167-9138-62377e7e5789}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cb98ed4-6606-4167-9138-62377e7e5789}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {ffc62444-5878-4df5-bb58-55759df37c6a}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  {d11afed5-db72-4df3-8c32-94b50440fb07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d11afed5-db72-4df3-8c32-94b50440fb07}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {3d785466-1541-4152-a8bb-2168a3660523}, !- Handle
  Schedule Rule 8,                        !- Name
  {ffc62444-5878-4df5-bb58-55759df37c6a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f141f282-07d2-4f8e-886b-4ccf0210e1bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f141f282-07d2-4f8e-886b-4ccf0210e1bb}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {c524166d-04b3-46d1-9ef3-a952f7da8208}, !- Handle
  Schedule Rule 9,                        !- Name
  {ffc62444-5878-4df5-bb58-55759df37c6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64208f6c-3f87-46b2-9cec-92f342d98b30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64208f6c-3f87-46b2-9cec-92f342d98b30}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {932bd49e-4e2b-4a5b-8769-6799dcf6bad8}, !- Handle
  Schedule Rule 10,                       !- Name
  {ffc62444-5878-4df5-bb58-55759df37c6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6e07856-7808-4adf-bebd-78c194be71c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6e07856-7808-4adf-bebd-78c194be71c5}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {779de9a0-98d0-4701-8f8c-a64dfe2d81aa}, !- Handle
  Always On,                              !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  {cc45a329-ca68-453a-b397-9f7c7e41dfa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc45a329-ca68-453a-b397-9f7c7e41dfa5}, !- Handle
  Always On Default,                      !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {84497763-23fc-4768-bfde-8f36b3e8fc07}, !- Handle
  Space Function Dormitory - living quarters Thermostat, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  {2b7b7d7b-24d1-4c01-a90f-d7bbc36fd6a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b7b7d7b-24d1-4c01-a90f-d7bbc36fd6a6}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {646f5174-bc77-4063-87c2-777f3a547160}, !- Handle
  Schedule Rule 11,                       !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9a05d6b6-578d-470e-8d50-bc8da2297843}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a05d6b6-578d-470e-8d50-bc8da2297843}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b60af305-6a52-426c-92dc-6952736b841c}, !- Handle
  Schedule Rule 12,                       !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91e23574-60e9-4d3e-b3ae-b08b6db1eec7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91e23574-60e9-4d3e-b3ae-b08b6db1eec7}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {06c555c8-5983-477c-b025-6f0d5896230b}, !- Handle
  Schedule Rule 13,                       !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94bd873a-822e-40e4-9dd0-530ec5ccc6d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94bd873a-822e-40e4-9dd0-530ec5ccc6d5}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  {c06352bd-fa6f-4dcf-a6bb-652fd2bafaf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c06352bd-fa6f-4dcf-a6bb-652fd2bafaf6}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ebc97040-2415-4fa0-8b96-62a65f1615bf}, !- Handle
  Schedule Rule 14,                       !- Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {11151cb5-8531-4915-94d8-23a9deaa9d08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11151cb5-8531-4915-94d8-23a9deaa9d08}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2afcfc90-3cc7-4463-8329-0f0c8b2c003d}, !- Handle
  Schedule Rule 15,                       !- Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {409968bd-b6d7-46be-ac9e-10ed29832f68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {409968bd-b6d7-46be-ac9e-10ed29832f68}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {647603d1-430a-4166-9bc0-0ca020569dd5}, !- Handle
  Schedule Rule 16,                       !- Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2724a64f-0c63-43fc-96ab-843d09d9bd21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2724a64f-0c63-43fc-96ab-843d09d9bd21}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Handle
  Always On Discrete,                     !- Name
  {53f0fcbd-9867-4b2d-b93a-34bbfc4c1e3e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {53f0fcbd-9867-4b2d-b93a-34bbfc4c1e3e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {0c03ed8d-d4de-4c88-abef-1a222c002c7f}, !- Handle
  Floor 1 Anesthesia Infiltration,        !- Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f25face5-a3a5-4e47-90a1-20c4d7b33e95}, !- Handle
  Floor 1 Cafe Infiltration,              !- Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b84703b5-f39a-404f-a5f1-5b8ac415d198}, !- Handle
  Floor 1 Dressing Room Infiltration,     !- Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c559cb39-48ac-48a4-8be2-ceb8cd1a4055}, !- Handle
  Floor 1 Electrical Room Infiltration,   !- Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {861ee635-fe73-4ed8-b77e-9aae38e8feb3}, !- Handle
  Floor 1 Elevator Pump Room Infiltration, !- Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c24e9702-5878-4597-a2fd-7a13c8b425e9}, !- Handle
  Floor 1 Lobby Infiltration,             !- Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5150f8e6-509b-45ac-bee6-f11b77c6dc01}, !- Handle
  Floor 1 Lobby Toilet Infiltration,      !- Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c40cb3e4-8da6-4fd7-8545-5ae3731262ed}, !- Handle
  Floor 1 Locker Room Infiltration,       !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {650ede28-3d35-4b94-850d-b3be6df434a1}, !- Handle
  Floor 1 Med Gas Infiltration,           !- Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {553e4da6-3a59-4384-a864-7105ab1e9458}, !- Handle
  Floor 1 MRI Control Room Infiltration,  !- Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {138227a2-d33c-4913-b65e-43c5f9c096e3}, !- Handle
  Floor 1 MRI Toilet Infiltration,        !- Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ae242f6-803a-4e1c-a449-0b77b9c4e957}, !- Handle
  Floor 1 Operating Room 1 Infiltration,  !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {edb12465-6b9f-4356-a72a-afa90d491d4e}, !- Handle
  Floor 1 Operating Room 2 Infiltration,  !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c97fafe9-2d14-4bc1-9b0e-605c4603421d}, !- Handle
  Floor 1 Pre-Op Room 1 Infiltration,     !- Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c850cef0-1207-45c5-bfb2-f0b19bff5893}, !- Handle
  Floor 1 Pre-Op Toilet Infiltration,     !- Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93162c25-adb7-475d-a9d1-8929158ef06b}, !- Handle
  Floor 1 Procedure Room Infiltration,    !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc0ac0f3-1db1-45aa-b988-ce99ddabdd2a}, !- Handle
  Floor 1 Reception Infiltration,         !- Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2526e46-c16e-4d26-ac8e-5bdfa8bab379}, !- Handle
  Floor 1 Recovery Room Infiltration,     !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d464137-091e-45b8-bdb5-bab811a95152}, !- Handle
  Floor 1 Scheduling Infiltration,        !- Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ceb2880-7f5f-4fc9-a47c-09357b7b21e6}, !- Handle
  Floor 1 Step Down Infiltration,         !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f8c2824-cda5-4995-b070-77d678fa5fcc}, !- Handle
  Floor 1 Sterile Hall Infiltration,      !- Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ad76b5b-178c-4c2c-9443-7aaa7a7b384a}, !- Handle
  Floor 1 Storage Infiltration,           !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {440baa42-f289-458d-bf7f-58d0aceee663}, !- Handle
  Floor 1 Sub-Sterile Infiltration,       !- Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {050b011f-079a-4327-8086-2b52e4e8683b}, !- Handle
  Floor 1 Utility Hall Infiltration,      !- Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43a4c227-f7a3-4d17-a3c0-e78ad0551406}, !- Handle
  Floor 1 Utility Room Infiltration,      !- Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {353f13ea-ab86-454b-a674-96d1904b4543}, !- Handle
  Floor 1 Vestibule Infiltration,         !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52cd8d52-90af-4696-a846-6bd0bc2b4b00}, !- Handle
  Floor 2 Conference Infiltration,        !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b79b076-0dff-42ef-9c4e-28e221e513c4}, !- Handle
  Floor 2 Exam 1 Infiltration,            !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9fa789f-8652-48bf-8422-2a6aa184ed0b}, !- Handle
  Floor 2 Exam 2 Infiltration,            !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7fb8e79-4230-4faf-bc35-38b27ea9132b}, !- Handle
  Floor 2 Exam 3 Infiltration,            !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12c45b9c-a8fa-4f90-9fe0-0b215b03ff32}, !- Handle
  Floor 2 Exam 4 Infiltration,            !- Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1c85310-347a-4f9e-8e2e-fe70a4b67985}, !- Handle
  Floor 2 Exam 5 Infiltration,            !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3417ba45-fdf0-40b0-87f0-e6534b720286}, !- Handle
  Floor 2 Exam 6 Infiltration,            !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e47dbf4f-72b0-4708-a69f-859a6b16faf3}, !- Handle
  Floor 2 Exam 7 Infiltration,            !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35cdbc82-cff5-47c4-8642-c187e6e212b5}, !- Handle
  Floor 2 Exam 8 Infiltration,            !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9544327-309a-4b93-b86c-3efc24a6754a}, !- Handle
  Floor 2 Exam 9 Infiltration,            !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d723d083-68b5-44a2-bf32-2a1a65057419}, !- Handle
  Floor 2 Exam Hall 1 Infiltration,       !- Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91a3c459-722d-4c68-a0ac-e21b93ed4d0f}, !- Handle
  Floor 2 Exam Hall 2 Infiltration,       !- Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9caa0a26-cf28-4813-8b50-a4c695229ad3}, !- Handle
  Floor 2 Exam Hall 3 Infiltration,       !- Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91586931-4dff-4c74-b357-2bf3f47171e8}, !- Handle
  Floor 2 Exam Hall 4 Infiltration,       !- Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d031e66-8de1-40d5-864e-8e1fdc4a3f0e}, !- Handle
  Floor 2 Exam Hall 5 Infiltration,       !- Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc4ad4ea-0e0d-463d-a7b7-da53bf008bfd}, !- Handle
  Floor 2 Exam Hall 6 Infiltration,       !- Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66ee9c3c-bcf1-4491-b88b-e0c9a7c03c64}, !- Handle
  Floor 2 Janitor Infiltration,           !- Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {012f5fb4-92f3-4560-bee5-0abc3f69c4f3}, !- Handle
  Floor 2 Office Infiltration,            !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {015c300b-1043-45c9-8d76-edd9c7ac0744}, !- Handle
  Floor 2 Reception Infiltration,         !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6060a030-5773-4f10-a2a6-8b4c1d42d99c}, !- Handle
  Floor 2 Reception Hall Infiltration,    !- Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92e62a10-43c0-40f6-9f02-ef705ae7315e}, !- Handle
  Floor 2 Utility Infiltration,           !- Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {555a7511-a965-4860-b6fd-d6fa4c23383f}, !- Handle
  Floor 2 Work Infiltration,              !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63519e49-1b86-4a28-bdbc-6144ec8ae7e6}, !- Handle
  Floor 2 Work Hall Infiltration,         !- Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8fa694d-b315-4b38-9d8b-585ac8637846}, !- Handle
  Floor 2 Work Toilet Infiltration,       !- Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76297f89-38ee-46d6-8947-812c568d87f1}, !- Handle
  Floor 3 Dressing Room Infiltration,     !- Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {baae0650-d58a-496c-ad07-9b80e6e483a4}, !- Handle
  Floor 3 Elevator Hall Infiltration,     !- Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53c2a0f1-3e2c-4351-b91f-0fe68b755333}, !- Handle
  Floor 3 Humid Infiltration,             !- Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff3094cc-fc68-489c-89bb-e262d4cef1bc}, !- Handle
  Floor 3 Janitor Infiltration,           !- Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c0f1016-b78b-4209-b36c-9bbad36be17b}, !- Handle
  Floor 3 Locker Infiltration,            !- Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35f66262-be03-4793-8ded-923b58ded1e5}, !- Handle
  Floor 3 Lounge Infiltration,            !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6db87ce8-a7cd-40eb-8632-7c7cfc32e031}, !- Handle
  Floor 3 Lounge Toilet Infiltration,     !- Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e260cb14-c0c0-4c4c-a77c-c5035362ec06}, !- Handle
  Floor 3 Mechanical Infiltration,        !- Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ac46008-a2d2-4558-a5b5-d936c169fe86}, !- Handle
  Floor 3 Mechanical Hall Infiltration,   !- Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bee8f198-42dd-4cf2-af3d-dc28c8fa962e}, !- Handle
  Floor 3 Office Infiltration,            !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7084fb6-a69e-498c-af99-0c3b968f8c29}, !- Handle
  Floor 3 Office Hall Infiltration,       !- Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e619de39-20e2-4b47-96b5-58f515c5eb4e}, !- Handle
  Floor 3 Office Toilet Infiltration,     !- Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d68a45a-51c9-43c0-a64a-ae2d75d40a13}, !- Handle
  Floor 3 Physical Therapy 1 Infiltration, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3be9470-f04a-4359-a6d3-9f8638703228}, !- Handle
  Floor 3 Physical Therapy 2 Infiltration, !- Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09c23f5a-1657-49ef-9c03-d0490e51ec11}, !- Handle
  Floor 3 Physical Therapy Toilet Infiltration, !- Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8258eb4-6131-4e0b-88c6-bd71295409ad}, !- Handle
  Floor 3 Storage 1 Infiltration,         !- Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {085f5254-6eaf-4ac3-a38d-d97678dcd0a1}, !- Handle
  Floor 3 Storage 2 Infiltration,         !- Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbaa049e-96b7-4920-9a2f-3b60a10d61d6}, !- Handle
  Floor 3 Treatment Infiltration,         !- Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cf9540a-42e6-4d5f-bbf0-08436fba5214}, !- Handle
  Floor 3 Undeveloped 1 Infiltration,     !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c2d5c61-636e-4333-9663-b24b7874c383}, !- Handle
  Floor 3 Undeveloped 2 Infiltration,     !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e774f5d5-8631-42ee-b457-c1ba9cf89ed2}, !- Handle
  Floor 3 Utility Infiltration,           !- Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80f543cf-7f7e-422f-ad0d-66c0e43c5feb}, !- Handle
  Floor 3 Work Infiltration,              !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a770541-f932-4e0d-b630-91ea9e6cccbe}, !- Handle
  NE Stair Infiltration,                  !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28d12334-48a8-466c-bec4-7a837741c4bd}, !- Handle
  NW Elevator Infiltration,               !- Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05f9a512-ca1b-4705-bc26-466a5209ed27}, !- Handle
  NW Stair Infiltration,                  !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4ff8dc1-f97b-4fa8-bd34-23bcccbba2a0}, !- Handle
  SW Stair Infiltration,                  !- Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {39e28f5f-1c6c-4c94-b3aa-ab7642a087fc}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {23de2ac1-9b14-423f-9808-d715f8ed60b5}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {c281191f-868c-457d-bdce-4e513132577b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3373247e-e01f-4a3f-b43f-39f1806d1baa}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {625afd44-48a9-415b-bff1-960ab03c3eeb}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c153b6d9-62e6-47e7-9529-2248d5165528}, !- Handle
  Floor Adiabatic construction,           !- Name
  {640d3bee-ebaa-4c67-a467-9cae8c280acb}, !- Surface Rendering Name
  {c281191f-868c-457d-bdce-4e513132577b}, !- Layer 1
  {3373247e-e01f-4a3f-b43f-39f1806d1baa}, !- Layer 2
  {625afd44-48a9-415b-bff1-960ab03c3eeb}; !- Layer 3

OS:Material,
  {d92a94c5-7df3-44c2-adff-5824a5ad13e1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6fc460de-903e-4a69-bbe1-3db7b08b6bac}, !- Handle
  Wall Adiabatic construction,            !- Name
  {bba725df-6523-4756-aec4-9b2f4dd63721}, !- Surface Rendering Name
  {d92a94c5-7df3-44c2-adff-5824a5ad13e1}, !- Layer 1
  {d92a94c5-7df3-44c2-adff-5824a5ad13e1}; !- Layer 2

OS:Material,
  {a34e0ed8-8276-4824-a44c-c82fc6869ad5}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {1867a6a1-d692-46a1-b516-b92b73a32982}, !- Handle
  Basement Wall construction,             !- Name
  {449e3283-c18b-4107-a77d-0074fa97588b}, !- Surface Rendering Name
  {a34e0ed8-8276-4824-a44c-c82fc6869ad5}; !- Layer 1

OS:Construction,
  {c39eb3a6-1ead-4489-8f20-24d3598e58fa}, !- Handle
  Basement Floor construction,            !- Name
  {e934fdc8-0b6f-477c-9359-5c7e0e704e32}, !- Surface Rendering Name
  {a34e0ed8-8276-4824-a44c-c82fc6869ad5}, !- Layer 1
  {c281191f-868c-457d-bdce-4e513132577b}; !- Layer 2

OS:DefaultConstructionSet,
  {8657dafd-d655-488d-b08b-9dfb4f8516df}, !- Handle
  NECB 2011 - Outpatient - NECB HDD Method, !- Name
  {7259b7a6-6cfd-4043-a867-6572b3c7f734}, !- Default Exterior Surface Constructions Name
  {ae668818-04d3-4687-86f3-25f00209b47b}, !- Default Interior Surface Constructions Name
  {1275030d-6b91-48c9-8fb6-96c23652fa00}, !- Default Ground Contact Surface Constructions Name
  {3a46ba98-30f5-4cff-a8e2-ce4cd934fcf2}, !- Default Exterior SubSurface Constructions Name
  {b64e1190-f0c9-4e42-b87e-638fd8660fe2}, !- Default Interior SubSurface Constructions Name
  {f41eaf59-12cf-4139-aa07-7aa66f32e3bf}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7259b7a6-6cfd-4043-a867-6572b3c7f734}, !- Handle
  Default Surface Constructions 1,        !- Name
  {276817c3-77eb-4946-8438-6b9fdbcccea0}, !- Floor Construction Name
  {2ae6bab9-7341-4840-9d55-0388c554a860}, !- Wall Construction Name
  {dab6b4f2-7ae2-4136-be27-853c36420051}; !- Roof Ceiling Construction Name

OS:Construction,
  {276817c3-77eb-4946-8438-6b9fdbcccea0}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  {bd62b113-24ac-46dc-a3d2-09d410166eaf}, !- Surface Rendering Name
  {45b58096-fade-4d96-a19f-0145b50d31a0}, !- Layer 1
  {578b44e9-11f4-4ce5-aea8-7eed40736cb4}, !- Layer 2
  {70f7343a-546e-4675-b9c9-5e696f074805}; !- Layer 3

OS:StandardsInformation:Construction,
  {dd6d0cf5-e8db-48f8-af38-68bd1db4de6b}, !- Handle
  {276817c3-77eb-4946-8438-6b9fdbcccea0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {45b58096-fade-4d96-a19f-0145b50d31a0}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {578b44e9-11f4-4ce5-aea8-7eed40736cb4}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {70f7343a-546e-4675-b9c9-5e696f074805}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {2ae6bab9-7341-4840-9d55-0388c554a860}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  {f35801c2-2f74-4bd9-9520-517f44946534}, !- Surface Rendering Name
  {eb235042-3322-461b-a7b1-79545e220c67}, !- Layer 1
  {cb4cec10-63a2-46ec-a10d-991ee877ef26}, !- Layer 2
  {266ba26b-e372-4e2f-b73d-85cfe6879875}, !- Layer 3
  {9d320e09-6157-4435-b7db-a2e0db7ad674}; !- Layer 4

OS:StandardsInformation:Construction,
  {8ec13518-4f7f-4ca6-ba6d-492afeb50171}, !- Handle
  {2ae6bab9-7341-4840-9d55-0388c554a860}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {eb235042-3322-461b-a7b1-79545e220c67}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {cb4cec10-63a2-46ec-a10d-991ee877ef26}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {266ba26b-e372-4e2f-b73d-85cfe6879875}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9d320e09-6157-4435-b7db-a2e0db7ad674}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {dab6b4f2-7ae2-4136-be27-853c36420051}, !- Handle
  Typical Insulated Metal Building Roof R-20.41, !- Name
  {59da9cde-f905-4cbe-a2b1-4f05891c8c6d}, !- Surface Rendering Name
  {d7967069-36c8-4730-ac6e-c32d6cae8aec}, !- Layer 1
  {5f335798-9352-4779-ad47-6afacf817d56}; !- Layer 2

OS:StandardsInformation:Construction,
  {187f97c2-b383-4ad4-a0cb-2ff987eca647}, !- Handle
  {dab6b4f2-7ae2-4136-be27-853c36420051}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {d7967069-36c8-4730-ac6e-c32d6cae8aec}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5f335798-9352-4779-ad47-6afacf817d56}, !- Handle
  Typical Insulation R-19.63,             !- Name
  Smooth,                                 !- Roughness
  3.45670177015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ae668818-04d3-4687-86f3-25f00209b47b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ad9440bc-6e02-47cd-9eac-0e90b066310d}, !- Floor Construction Name
  {a34fa26f-0040-4a4d-9cdd-d1b1648a5ee3}, !- Wall Construction Name
  {07c56d04-f1e6-4f68-a8b1-04bada461dfc}; !- Roof Ceiling Construction Name

OS:Construction,
  {ad9440bc-6e02-47cd-9eac-0e90b066310d}, !- Handle
  Typical Interior Floor,                 !- Name
  {b5946fc3-3802-40e1-8902-282b4a5d4b35}, !- Surface Rendering Name
  {3373247e-e01f-4a3f-b43f-39f1806d1baa}, !- Layer 1
  {c281191f-868c-457d-bdce-4e513132577b}; !- Layer 2

OS:StandardsInformation:Construction,
  {11591270-f917-49c4-a071-1a2c1839a6f4}, !- Handle
  {ad9440bc-6e02-47cd-9eac-0e90b066310d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a34fa26f-0040-4a4d-9cdd-d1b1648a5ee3}, !- Handle
  Typical Interior Wall,                  !- Name
  {b2b4e81c-a1fa-4f43-b895-c064a2a47f5d}, !- Surface Rendering Name
  {d92a94c5-7df3-44c2-adff-5824a5ad13e1}, !- Layer 1
  {d92a94c5-7df3-44c2-adff-5824a5ad13e1}; !- Layer 2

OS:StandardsInformation:Construction,
  {25c6e98d-e30c-4409-8a9b-c69d13fcf7d7}, !- Handle
  {a34fa26f-0040-4a4d-9cdd-d1b1648a5ee3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {07c56d04-f1e6-4f68-a8b1-04bada461dfc}, !- Handle
  Typical Interior Ceiling,               !- Name
  {3cedb6e5-e262-4d6c-bc56-78c3020742c1}, !- Surface Rendering Name
  {c281191f-868c-457d-bdce-4e513132577b}, !- Layer 1
  {3373247e-e01f-4a3f-b43f-39f1806d1baa}; !- Layer 2

OS:StandardsInformation:Construction,
  {c3b496b8-c49d-45a5-98b5-d016c44519b4}, !- Handle
  {07c56d04-f1e6-4f68-a8b1-04bada461dfc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1275030d-6b91-48c9-8fb6-96c23652fa00}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b86e06a9-f484-43b6-bd49-5e038f6e69cc}, !- Floor Construction Name
  {b86e06a9-f484-43b6-bd49-5e038f6e69cc}, !- Wall Construction Name
  {b86e06a9-f484-43b6-bd49-5e038f6e69cc}; !- Roof Ceiling Construction Name

OS:Construction,
  {b86e06a9-f484-43b6-bd49-5e038f6e69cc}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {9e3a0775-878d-4984-ad23-577f370ed0fb}, !- Surface Rendering Name
  {19cfe9a7-b0c9-46d0-893d-69fbd902d595}, !- Layer 1
  {70f7343a-546e-4675-b9c9-5e696f074805}; !- Layer 2

OS:StandardsInformation:Construction,
  {52bd5bd0-37a1-474e-94d8-f5ac45904b27}, !- Handle
  {b86e06a9-f484-43b6-bd49-5e038f6e69cc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {449f639b-c7ab-4c17-b54b-ebf3d2c6cfda}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {19cfe9a7-b0c9-46d0-893d-69fbd902d595}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {3a46ba98-30f5-4cff-a8e2-ce4cd934fcf2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f5983c96-aae4-4255-a68c-ca6efe05dfa4}, !- Fixed Window Construction Name
  {f5983c96-aae4-4255-a68c-ca6efe05dfa4}, !- Operable Window Construction Name
  {cfb63286-6b4e-4c92-8a0f-1a7e305384fa}, !- Door Construction Name
  {4388bc32-c5a6-4b6d-ab12-344b90646aa7}, !- Glass Door Construction Name
  {a74c6a2c-e4ed-4740-9bb0-8b83ca1d617b}, !- Overhead Door Construction Name
  {c9fb2f4f-f1d4-4fe7-b300-0a8a464923a5}, !- Skylight Construction Name
  {82dee030-1abb-437d-9a6f-602ee41fbcee}, !- Tubular Daylight Dome Construction Name
  {82dee030-1abb-437d-9a6f-602ee41fbcee}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f5983c96-aae4-4255-a68c-ca6efe05dfa4}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  {6093bafd-2299-4619-9685-ce6d4a07a71f}, !- Surface Rendering Name
  {540973f8-d433-4f97-8197-681af5bb53d0}, !- Layer 1
  {061fbf9a-2752-47e1-b26f-1a35d60d5af5}, !- Layer 2
  {fd9b4a5c-2896-4c5f-8c07-f58aafcd14a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {2e9b973f-c14d-4d3a-b1fd-453ff577670d}, !- Handle
  {f5983c96-aae4-4255-a68c-ca6efe05dfa4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {540973f8-d433-4f97-8197-681af5bb53d0}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {061fbf9a-2752-47e1-b26f-1a35d60d5af5}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {fd9b4a5c-2896-4c5f-8c07-f58aafcd14a7}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {cfb63286-6b4e-4c92-8a0f-1a7e305384fa}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {fa8e7c48-8c80-48f5-8a53-4bc12f35a005}, !- Surface Rendering Name
  {06e745e8-e348-426f-80b9-31293c309333}, !- Layer 1
  {449f639b-c7ab-4c17-b54b-ebf3d2c6cfda}; !- Layer 2

OS:StandardsInformation:Construction,
  {f8c6099c-29d7-475d-ac89-046f085722fc}, !- Handle
  {cfb63286-6b4e-4c92-8a0f-1a7e305384fa}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {06e745e8-e348-426f-80b9-31293c309333}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4388bc32-c5a6-4b6d-ab12-344b90646aa7}, !- Handle
  U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air, !- Name
  {2709cd21-a92f-4c20-9adb-67e428e968aa}, !- Surface Rendering Name
  {05559eb8-6108-4f00-bbbb-2320d198c49b}, !- Layer 1
  {e38fa38b-be6f-479e-98c6-2405c965697d}, !- Layer 2
  {fd9b4a5c-2896-4c5f-8c07-f58aafcd14a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {6f756b75-dd0d-4e2a-959c-fa81c8b60f07}, !- Handle
  {4388bc32-c5a6-4b6d-ab12-344b90646aa7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {05559eb8-6108-4f00-bbbb-2320d198c49b}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {e38fa38b-be6f-479e-98c6-2405c965697d}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {a74c6a2c-e4ed-4740-9bb0-8b83ca1d617b}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {b5f25eed-ea0d-44c7-9d37-73f6b6a0ac3d}, !- Surface Rendering Name
  {0c00bed9-8ceb-403b-9950-ae2692115839}; !- Layer 1

OS:StandardsInformation:Construction,
  {d138ff4f-ea9c-4234-abc9-0c18759d5a8a}, !- Handle
  {a74c6a2c-e4ed-4740-9bb0-8b83ca1d617b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {0c00bed9-8ceb-403b-9950-ae2692115839}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9fb2f4f-f1d4-4fe7-b300-0a8a464923a5}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  {a81fcb40-8369-4e07-9c89-e84f7b61f28b}, !- Surface Rendering Name
  {7734f310-eb5e-4eae-a230-a2b109492050}, !- Layer 1
  {e38fa38b-be6f-479e-98c6-2405c965697d}, !- Layer 2
  {fd9b4a5c-2896-4c5f-8c07-f58aafcd14a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {03fe970e-3400-4846-915c-b52ada66ec98}, !- Handle
  {c9fb2f4f-f1d4-4fe7-b300-0a8a464923a5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {7734f310-eb5e-4eae-a230-a2b109492050}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {82dee030-1abb-437d-9a6f-602ee41fbcee}, !- Handle
  Typical Interior Window,                !- Name
  {5ad449ff-427c-48d1-b8c8-4c0b0fa4b5e9}, !- Surface Rendering Name
  {367ab7b5-864e-4861-80d4-9fddfbd217ea}; !- Layer 1

OS:StandardsInformation:Construction,
  {df370e13-716e-4e24-8d8d-a3baaa238e35}, !- Handle
  {82dee030-1abb-437d-9a6f-602ee41fbcee}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {367ab7b5-864e-4861-80d4-9fddfbd217ea}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {b64e1190-f0c9-4e42-b87e-638fd8660fe2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {82dee030-1abb-437d-9a6f-602ee41fbcee}, !- Fixed Window Construction Name
  {82dee030-1abb-437d-9a6f-602ee41fbcee}, !- Operable Window Construction Name
  {93129e27-5dda-40bf-a415-baa49107f6aa}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {93129e27-5dda-40bf-a415-baa49107f6aa}, !- Handle
  Typical Interior Door,                  !- Name
  {0f71a7fc-8c49-4272-ae5f-e96f40caeb35}, !- Surface Rendering Name
  {86e9e3f5-66a2-46c9-91fd-2d2146259fff}; !- Layer 1

OS:StandardsInformation:Construction,
  {6bc80378-0b07-4d94-a2ea-62171e2d7569}, !- Handle
  {93129e27-5dda-40bf-a415-baa49107f6aa}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {86e9e3f5-66a2-46c9-91fd-2d2146259fff}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f41eaf59-12cf-4139-aa07-7aa66f32e3bf}, !- Handle
  Typical Interior Partition,             !- Name
  {c1f9206f-4592-4a2c-93c4-5d4e32e0467c}, !- Surface Rendering Name
  {86e9e3f5-66a2-46c9-91fd-2d2146259fff}; !- Layer 1

OS:StandardsInformation:Construction,
  {037ab01e-539a-4f80-a973-66ad8e76e5bd}, !- Handle
  {f41eaf59-12cf-4139-aa07-7aa66f32e3bf}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4f069e72-02e0-4412-8bf3-be321fc4bf0e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {905cf6f3-f801-4249-ab0d-6b6094ab1bf7}, !- Handle
  InteriorFurnishings,                    !- Name
  {d9a30a09-d0fc-46fe-8c21-bf97428d2461}, !- Surface Rendering Name
  {4f069e72-02e0-4412-8bf3-be321fc4bf0e}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {08f7dd53-3693-49bc-87dc-1ac5cfda6122}, !- Handle
  Space Function Dormitory - living quarters Thermostat 1, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d3dc633-0d88-45de-a0f1-ceb5dc55cda4}, !- Handle
  Space Function Dormitory - living quarters Thermostat 2, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262a102a-50a6-4e8d-9c41-9e45c38cc416}, !- Handle
  Space Function Dormitory - living quarters Thermostat 3, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b95de8bf-bf81-4a6e-b820-0896f684ebac}, !- Handle
  Space Function Dormitory - living quarters Thermostat 4, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {316aadd4-60a1-45d7-9e32-37baadd69d4c}, !- Handle
  Space Function Dormitory - living quarters Thermostat 5, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {224108b8-fc3e-4a76-9f4c-816d8807a49c}, !- Handle
  Space Function Dormitory - living quarters Thermostat 6, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70f65bc9-151b-435f-b130-decc4bfa6e58}, !- Handle
  Space Function Dormitory - living quarters Thermostat 7, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3910b1c-4238-40a0-9094-1917d8021dc2}, !- Handle
  Space Function Dormitory - living quarters Thermostat 8, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4c2bf42-736c-4f98-b9a1-7baec7cd002c}, !- Handle
  Space Function Dormitory - living quarters Thermostat 9, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb4c88ca-bd15-4557-9723-2834322b8bc8}, !- Handle
  Space Function Dormitory - living quarters Thermostat 10, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed73733e-aea9-40db-a462-9cf50fd82ab4}, !- Handle
  Space Function Dormitory - living quarters Thermostat 11, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2888391-b35a-4898-9083-5df8a35884f2}, !- Handle
  Space Function Dormitory - living quarters Thermostat 12, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c52db877-fc79-42e7-ae9c-5f52820dbd70}, !- Handle
  Space Function Dormitory - living quarters Thermostat 13, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0972b1d7-5d0c-4e48-b2d8-8921fd9f55a7}, !- Handle
  Space Function Dormitory - living quarters Thermostat 14, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1a9387d-3e64-4fc9-8c95-9634c4d1ef44}, !- Handle
  Space Function Dormitory - living quarters Thermostat 15, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9557cec6-9dc8-4a86-8a93-39a6c259c079}, !- Handle
  Space Function Dormitory - living quarters Thermostat 16, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ba1d281-ad54-46d7-acc3-b62ed756c24d}, !- Handle
  Space Function Dormitory - living quarters Thermostat 17, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc5cdb43-8947-494c-ad3f-5713110af89e}, !- Handle
  Space Function Dormitory - living quarters Thermostat 18, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c54d9234-2cb0-495c-9ad6-b0bf9223e3ea}, !- Handle
  Space Function Dormitory - living quarters Thermostat 19, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d07e7f3-b993-45b4-a332-70ef2534dea3}, !- Handle
  Space Function Dormitory - living quarters Thermostat 20, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a8140f5-3c8a-4feb-aeb8-a5215429aa48}, !- Handle
  Space Function Dormitory - living quarters Thermostat 21, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a91041c-e942-458c-9c81-63d40fa6cd97}, !- Handle
  Space Function Dormitory - living quarters Thermostat 22, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1b47ef3-75e8-429c-bf83-ea7a10785adc}, !- Handle
  Space Function Dormitory - living quarters Thermostat 23, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04d337b8-6c12-41ef-a695-e3f715a9f507}, !- Handle
  Space Function Dormitory - living quarters Thermostat 24, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d66195ba-d20b-4aa3-be2e-1c5f00a01609}, !- Handle
  Space Function Dormitory - living quarters Thermostat 25, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7d13d66-799e-44d4-b97d-7cb29b52b829}, !- Handle
  Space Function Dormitory - living quarters Thermostat 26, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91439664-e214-42d2-a1fc-8fa86f450fc5}, !- Handle
  Space Function Dormitory - living quarters Thermostat 27, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a544b92-5c46-4359-b529-0c3aaaecf748}, !- Handle
  Space Function Dormitory - living quarters Thermostat 28, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e59b0802-40ab-4072-958e-208016f59e8f}, !- Handle
  Space Function Dormitory - living quarters Thermostat 29, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28f9d843-9aee-4e59-a7e6-6be213c441d3}, !- Handle
  Space Function Dormitory - living quarters Thermostat 30, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a8600e3-23fd-441e-a9d1-ca51dae9d9f5}, !- Handle
  Space Function Dormitory - living quarters Thermostat 31, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85d3e271-5731-43b6-bd02-c8be97846c99}, !- Handle
  Space Function Dormitory - living quarters Thermostat 32, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfbc5af4-9347-434f-9ffc-a228de0c0b32}, !- Handle
  Space Function Dormitory - living quarters Thermostat 33, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2153275-88ee-4c18-a972-707821c9b53f}, !- Handle
  Space Function Dormitory - living quarters Thermostat 34, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50a40fb4-bf68-4fdf-b3a1-077fd2dd4083}, !- Handle
  Space Function Dormitory - living quarters Thermostat 35, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47791bf8-58eb-49f2-9050-b169c2aa94f7}, !- Handle
  Space Function Dormitory - living quarters Thermostat 36, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96ca3d68-4a18-4bae-9feb-407efab804ec}, !- Handle
  Space Function Dormitory - living quarters Thermostat 37, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b00a0f0-01d1-42d4-ac83-f1d373c68eb0}, !- Handle
  Space Function Dormitory - living quarters Thermostat 38, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e63eab1-c738-4399-a6e5-47318d4c7446}, !- Handle
  Space Function Dormitory - living quarters Thermostat 39, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d640be83-ca20-41bd-a6cd-98ad9b3bc592}, !- Handle
  Space Function Dormitory - living quarters Thermostat 40, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5976271-8643-4069-be2a-cdfcc2d4d039}, !- Handle
  Space Function Dormitory - living quarters Thermostat 41, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3ec995b-1d3b-48df-9755-3f23c4af7150}, !- Handle
  Space Function Dormitory - living quarters Thermostat 42, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {748a1b9d-8674-498d-96c8-2fdb5ed1129d}, !- Handle
  Space Function Dormitory - living quarters Thermostat 43, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d09c436a-9baa-4396-b7b0-45661014c3ba}, !- Handle
  Space Function Dormitory - living quarters Thermostat 44, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64c20c9a-9c8b-47d3-9674-cb2d68643422}, !- Handle
  Space Function Dormitory - living quarters Thermostat 45, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdbc8992-3a73-4ac6-baa5-b2eb7987200d}, !- Handle
  Space Function Dormitory - living quarters Thermostat 46, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d963130a-1490-4e30-8060-cefe5a360ac7}, !- Handle
  Space Function Dormitory - living quarters Thermostat 47, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44d5b99a-7d41-4f1a-819a-ca1b01229e79}, !- Handle
  Space Function Dormitory - living quarters Thermostat 48, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d35e6b5-a9f4-4692-8e64-da6e6eef6e53}, !- Handle
  Space Function Dormitory - living quarters Thermostat 49, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01d551dd-038e-44ca-9de6-4a8167abccb4}, !- Handle
  Space Function Dormitory - living quarters Thermostat 50, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1433862-9986-4fa3-86c3-546a690e69bb}, !- Handle
  Space Function Dormitory - living quarters Thermostat 51, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3ea3bc6-0172-4895-beef-a7c60fa8e50b}, !- Handle
  Space Function Dormitory - living quarters Thermostat 52, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16e919f6-fab2-490b-8732-bb89c2994735}, !- Handle
  Space Function Dormitory - living quarters Thermostat 53, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd03319b-0215-4d61-8fd5-9afbad1bee5b}, !- Handle
  Space Function Dormitory - living quarters Thermostat 54, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98e9ed70-16e8-4117-bb60-41c65908b55c}, !- Handle
  Space Function Dormitory - living quarters Thermostat 55, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a9a9f43-8398-419a-93b8-947c1b2ab00e}, !- Handle
  Space Function Dormitory - living quarters Thermostat 56, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3030b891-d5cd-4ec9-8dfc-b215d293fb23}, !- Handle
  Space Function Dormitory - living quarters Thermostat 57, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {187eaaac-da98-454d-a7f1-71298f225aeb}, !- Handle
  Space Function Dormitory - living quarters Thermostat 58, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2974f934-e714-4c9a-b759-6d716246ec9a}, !- Handle
  Space Function Dormitory - living quarters Thermostat 59, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da6aca57-73d0-4f4e-b5ac-7c4a744b4525}, !- Handle
  Space Function Dormitory - living quarters Thermostat 60, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a96e33cc-ac45-459a-ba09-8d7f4f8b6bce}, !- Handle
  Space Function Dormitory - living quarters Thermostat 61, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bfd0611-0f64-417d-8bb4-45019824f7e2}, !- Handle
  Space Function Dormitory - living quarters Thermostat 62, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c29519d3-5705-4788-ae33-808ac10ba8ab}, !- Handle
  Space Function Dormitory - living quarters Thermostat 63, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82f57cef-e8d1-46fa-bc47-4a3a924fbeb9}, !- Handle
  Space Function Dormitory - living quarters Thermostat 64, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc5033b9-221b-4b0b-bbe2-e57d3304a533}, !- Handle
  Space Function Dormitory - living quarters Thermostat 65, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0622b60-a6f5-4855-b09e-1da6910e0ad1}, !- Handle
  Space Function Dormitory - living quarters Thermostat 66, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dea527a2-3561-4a17-8efe-f101fbfc638a}, !- Handle
  Space Function Dormitory - living quarters Thermostat 67, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5bc0ac4-b60a-4fb9-9452-47afeacb5647}, !- Handle
  Space Function Dormitory - living quarters Thermostat 68, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d31920c2-d3c6-417b-9f3f-87dd1ce6cfc9}, !- Handle
  Space Function Dormitory - living quarters Thermostat 69, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd707396-d89e-40dd-bd64-b7b0e576278d}, !- Handle
  Space Function Dormitory - living quarters Thermostat 70, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cf4a2ff-2040-4a47-8f8f-cb2e93cd34b2}, !- Handle
  Space Function Dormitory - living quarters Thermostat 71, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {366c4baa-8774-44f6-926a-194576e60d51}, !- Handle
  Space Function Dormitory - living quarters Thermostat 72, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54e3b505-f0d5-4b14-b440-16ed7548da35}, !- Handle
  Space Function Dormitory - living quarters Thermostat 73, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6aefb309-2aea-4d8e-a3e5-2b585bfef801}, !- Handle
  Space Function Dormitory - living quarters Thermostat 74, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {910bb52d-6714-4412-9379-e5549cdeee37}, !- Handle
  Space Function Dormitory - living quarters Thermostat 75, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fdc86d3-2bcb-4f25-a3c4-a4252d979f6a}, !- Handle
  Space Function Dormitory - living quarters Thermostat 76, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa380200-323f-4962-90e2-6fc0d49eb0e0}, !- Handle
  Space Function Dormitory - living quarters Thermostat 77, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f155cdd-ba2f-4ea8-8c5d-6d3ed08e5532}, !- Handle
  Space Function Dormitory - living quarters Thermostat 78, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5458411-3d65-4340-a10a-e62a015caf3e}, !- Handle
  Space Function Dormitory - living quarters Thermostat 79, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd732b42-975a-4359-8da0-b1f6142007fe}, !- Handle
  Space Function Dormitory - living quarters Thermostat 80, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3926a9a5-a339-4427-9c3c-635775971718}, !- Handle
  Space Function Dormitory - living quarters Thermostat 81, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3da3ca46-eae7-496a-878c-fa024126fc4d}, !- Handle
  Space Function Dormitory - living quarters Thermostat 82, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fe117b5-dc8f-4275-a8f3-d74d109a9beb}, !- Handle
  Space Function Dormitory - living quarters Thermostat 83, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1578a71c-ce84-49fe-a0d0-697d816b6bca}, !- Handle
  Space Function Dormitory - living quarters Thermostat 84, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4906ae62-b192-4df8-94e6-e8ca06fcfe20}, !- Handle
  Space Function Dormitory - living quarters Thermostat 85, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e5fc4d4-5d96-4559-9be3-004f507e50bd}, !- Handle
  Space Function Dormitory - living quarters Thermostat 86, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {561636b1-b215-4997-a352-19b56ca99883}, !- Handle
  Space Function Dormitory - living quarters Thermostat 87, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {805e41fb-4633-4cbb-a1fb-0a1d5f93d584}, !- Handle
  Space Function Dormitory - living quarters Thermostat 88, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f69fbc2-8027-41e5-bc68-188f99d2f80e}, !- Handle
  Space Function Dormitory - living quarters Thermostat 89, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea54d578-4989-4bbb-a95f-af295a205046}, !- Handle
  Space Function Dormitory - living quarters Thermostat 90, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb9b4a72-e219-43bf-b96d-85f1fa8ac2c3}, !- Handle
  Space Function Dormitory - living quarters Thermostat 91, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42654ef3-98a1-4f26-9d51-ed524db8f566}, !- Handle
  Space Function Dormitory - living quarters Thermostat 92, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {790d652c-5119-46d2-b98a-16bb85f79188}, !- Handle
  Space Function Dormitory - living quarters Thermostat 93, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b95bb302-243b-43de-9b45-8cc1967a2ae9}, !- Handle
  Space Function Dormitory - living quarters Thermostat 94, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {defef37b-2b68-43e2-a530-e269bf1856dd}, !- Handle
  Space Function Dormitory - living quarters Thermostat 95, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c0e4aa9-0439-4a4c-91d4-6d9f3b9febe8}, !- Handle
  Space Function Dormitory - living quarters Thermostat 96, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c96f586-5fa9-445e-bfbc-b5cdfdbc18c2}, !- Handle
  Space Function Dormitory - living quarters Thermostat 97, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13356ce3-2651-4f36-98f9-a0bf1aa0c03b}, !- Handle
  Space Function Dormitory - living quarters Thermostat 98, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62d96f25-3c5c-4a67-8c91-a7b59e709334}, !- Handle
  Space Function Dormitory - living quarters Thermostat 99, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1db22157-eda0-4692-ae2a-50fa025d8a63}, !- Handle
  Space Function Dormitory - living quarters Thermostat 100, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4ca6f95-03d0-4521-a65d-ee722b551dd9}, !- Handle
  Space Function Dormitory - living quarters Thermostat 101, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a40c1c2-e299-4854-9758-e0c66ad75018}, !- Handle
  Space Function Dormitory - living quarters Thermostat 102, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1194c4a-0022-46c6-87a4-8a5011d0b7d8}, !- Handle
  Space Function Dormitory - living quarters Thermostat 103, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77808270-3e0d-4507-9e82-23b14bee595c}, !- Handle
  Space Function Dormitory - living quarters Thermostat 104, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eccf10cb-7bb6-4d7c-ba87-a2e5d16d8e61}, !- Handle
  Space Function Dormitory - living quarters Thermostat 105, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d72b1bb-049b-47cc-8cf5-e9b5cf9abd04}, !- Handle
  Space Function Dormitory - living quarters Thermostat 106, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b6d1aba-895e-49b4-a709-ea44413485c2}, !- Handle
  Space Function Dormitory - living quarters Thermostat 107, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88a3e342-1e6e-4dfc-8017-9eac89209fc0}, !- Handle
  Space Function Dormitory - living quarters Thermostat 108, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {036f76a7-81fb-498d-a426-79ae4bea0820}, !- Handle
  Space Function Dormitory - living quarters Thermostat 109, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0961b8ab-0838-4113-9810-69861c4339b4}, !- Handle
  Space Function Dormitory - living quarters Thermostat 110, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44725310-11ae-4cbb-9527-5f4235d3dd7f}, !- Handle
  Space Function Dormitory - living quarters Thermostat 111, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0364bf78-3430-49ca-b6f0-f9c32fb6d7b8}, !- Handle
  Space Function Dormitory - living quarters Thermostat 112, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87c0ebda-5d99-4d7f-aa91-5c6afdbb9d5f}, !- Handle
  Space Function Dormitory - living quarters Thermostat 113, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7b59caa-8a44-4193-b3c4-1b1fabe626d7}, !- Handle
  Space Function Dormitory - living quarters Thermostat 114, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93793a75-4669-4723-a87e-8cce98e2242d}, !- Handle
  Space Function Dormitory - living quarters Thermostat 115, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcedd34d-8b81-4214-a447-1b9a2a4bc413}, !- Handle
  Space Function Dormitory - living quarters Thermostat 116, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91e4dc5e-e4f6-421b-a321-f0e111f4b053}, !- Handle
  Space Function Dormitory - living quarters Thermostat 117, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b71d2a9d-9f66-45c7-9831-a755dae5a5ee}, !- Handle
  Space Function Dormitory - living quarters Thermostat 118, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {bd0f7cba-7b91-4e08-9d5b-526010e6d068}, !- Handle
  Vancouver Int'l,                        !- City
  BC,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94238,                          !- Data Source
  718920,                                 !- WMO Number
  49.18,                                  !- Latitude {deg}
  -123.17,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  file:///opt/rbenv/versions/2.0.0-p481/lib/ruby/gems/2.0.0/bundler/gems/openstudio-standards-bcaef586188f/openstudio-standards/data/weather/CAN_BC_Vancouver.718920_CWEC.epw, !- Url
  9D8CC810;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {f970b6d8-ec2f-4563-afa7-07f415eda03c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {18f8079b-e577-4c62-8a9b-391e1b45f0dc}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.71666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  13.9;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {95f09b83-b14b-4e35-86eb-55b98e59c751}, !- Handle
  Vancouver Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  25,                                     !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Taub {dimensionless}
  2.445;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6e1894a3-6848-47c9-b8df-c2f531868165}, !- Handle
  Vancouver Int'l Ann Htg 99.6% Condns DB, !- Name
  -7,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -7,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  100,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:BuildingStory,
  {2b60c034-2163-4aa9-ae84-f4bb65294198}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {856a9033-b419-469b-8f84-b1ee0a3fb4bb}; !- Group Rendering Name

OS:BuildingStory,
  {8a7ce423-4338-4b95-bf3e-821db4ce548d}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0e2ef72f-bcca-4bce-aced-80a07be8e1e4}; !- Group Rendering Name

OS:BuildingStory,
  {785ebda1-60a7-4a7f-850e-a01bc377b67c}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {621e5c39-5962-45a8-8358-5dd49045053a}; !- Group Rendering Name

OS:ThermalZone,
  {a0bedd63-ec10-4f34-96bd-0ef017f409af}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af12776f-f1db-4be6-8c53-c9ce6a2ab9ab}, !- Zone Air Inlet Port List
  {03887909-ab58-4692-a4a5-9e33fa2a6f0b}, !- Zone Air Exhaust Port List
  {3b5741ff-52c4-4715-8935-47bcca7e12bc}, !- Zone Air Node Name
  {67f91865-ee0e-40e5-8669-90bbe37937c4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad52c048-95b4-48a6-8525-f802c76aafa0}, !- Group Rendering Name
  {f0e1c0b5-5327-455c-8ff1-6b1bf233edb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f5b0eda-7e68-48a4-905d-93337e1ae9ab}, !- Handle
  Node 1,                                 !- Name
  {3b5741ff-52c4-4715-8935-47bcca7e12bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b5741ff-52c4-4715-8935-47bcca7e12bc}, !- Handle
  {08bce61b-bc14-4b87-9342-91b167d94122}, !- Name
  {a0bedd63-ec10-4f34-96bd-0ef017f409af}, !- Source Object
  11,                                     !- Outlet Port
  {6f5b0eda-7e68-48a4-905d-93337e1ae9ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af12776f-f1db-4be6-8c53-c9ce6a2ab9ab}, !- Handle
  Port List 1,                            !- Name
  {a0bedd63-ec10-4f34-96bd-0ef017f409af}, !- HVAC Component
  {6181204c-e028-4c5c-a133-b6d6eaac2445}; !- Port 1

OS:PortList,
  {03887909-ab58-4692-a4a5-9e33fa2a6f0b}, !- Handle
  Port List 2,                            !- Name
  {a0bedd63-ec10-4f34-96bd-0ef017f409af}; !- HVAC Component

OS:Sizing:Zone,
  {5d3f062d-7d8d-4034-9df1-3545c0973607}, !- Handle
  {a0bedd63-ec10-4f34-96bd-0ef017f409af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27d98e1e-7b14-4a60-97a5-684dcf183d9c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a0bedd63-ec10-4f34-96bd-0ef017f409af}, !- Thermal Zone
  {585c9c88-cf0a-4cdf-9e20-72497fc76093}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6d1ac70f-f4d5-48c1-861e-66953ec31866}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f0e1c0b5-5327-455c-8ff1-6b1bf233edb7}, !- Handle
  Space Function Dormitory - living quarters Thermostat 119, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d189699d-a593-49d7-b8c9-93b5e5af83a4}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-east,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37ce00fb-1d78-428d-9998-b9547c344280}, !- Zone Air Inlet Port List
  {2663d62f-75a3-4035-a24b-3380c35b9f91}, !- Zone Air Exhaust Port List
  {986bd77d-3276-4deb-b6a2-04dfd12e6718}, !- Zone Air Node Name
  {d992b33d-ae71-4c87-be2e-dabfedb1d092}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e20e244-ccd1-42b7-a2b8-80f48e2fe433}, !- Group Rendering Name
  {87c61360-4b45-4698-806d-01bf6adcff2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09412d77-6cf2-480f-b291-b8313c44173a}, !- Handle
  Node 2,                                 !- Name
  {986bd77d-3276-4deb-b6a2-04dfd12e6718}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {986bd77d-3276-4deb-b6a2-04dfd12e6718}, !- Handle
  {6c8e232c-b651-4bc4-9828-857de14886c7}, !- Name
  {d189699d-a593-49d7-b8c9-93b5e5af83a4}, !- Source Object
  11,                                     !- Outlet Port
  {09412d77-6cf2-480f-b291-b8313c44173a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37ce00fb-1d78-428d-9998-b9547c344280}, !- Handle
  Port List 3,                            !- Name
  {d189699d-a593-49d7-b8c9-93b5e5af83a4}, !- HVAC Component
  {ded7194a-db98-4957-8301-3a02875ff97c}; !- Port 1

OS:PortList,
  {2663d62f-75a3-4035-a24b-3380c35b9f91}, !- Handle
  Port List 4,                            !- Name
  {d189699d-a593-49d7-b8c9-93b5e5af83a4}; !- HVAC Component

OS:Sizing:Zone,
  {8115dcfd-78fc-40e5-ab8b-33089e6d0aec}, !- Handle
  {d189699d-a593-49d7-b8c9-93b5e5af83a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d34790d-46f7-41dc-8b9d-7cbc9f305758}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d189699d-a593-49d7-b8c9-93b5e5af83a4}, !- Thermal Zone
  {609a8d09-83f2-4b78-bda1-c4b76a15d23c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d488e37b-d7cd-496e-bb39-b738ef75896a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {87c61360-4b45-4698-806d-01bf6adcff2e}, !- Handle
  Space Function Dormitory - living quarters Thermostat 120, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40637541-dadc-4d64-934c-58063f656d51}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-west,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc484fcc-27e4-4fbb-ad3e-967275803618}, !- Zone Air Inlet Port List
  {9848f230-0cbb-4a3a-8c0a-6eccbc62350c}, !- Zone Air Exhaust Port List
  {d84746b0-2f9b-4335-9266-453777c3b915}, !- Zone Air Node Name
  {79f36015-7c56-4ebd-ad09-3187beb50edf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81a80b1f-7622-4cb5-b73b-f7b5aa685e7d}, !- Group Rendering Name
  {079b446a-f005-43e2-9597-d853fee6b8f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {741d205c-438a-40d5-9c9f-8cd71d8573fd}, !- Handle
  Node 3,                                 !- Name
  {d84746b0-2f9b-4335-9266-453777c3b915}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d84746b0-2f9b-4335-9266-453777c3b915}, !- Handle
  {a7b51fd4-7b02-4103-8d42-21dc6bacb709}, !- Name
  {40637541-dadc-4d64-934c-58063f656d51}, !- Source Object
  11,                                     !- Outlet Port
  {741d205c-438a-40d5-9c9f-8cd71d8573fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc484fcc-27e4-4fbb-ad3e-967275803618}, !- Handle
  Port List 5,                            !- Name
  {40637541-dadc-4d64-934c-58063f656d51}, !- HVAC Component
  {88014cff-fdc7-4d43-aa40-9f2cedd6df02}; !- Port 1

OS:PortList,
  {9848f230-0cbb-4a3a-8c0a-6eccbc62350c}, !- Handle
  Port List 6,                            !- Name
  {40637541-dadc-4d64-934c-58063f656d51}; !- HVAC Component

OS:Sizing:Zone,
  {4680725e-fbf7-4f6e-85e7-63b29560e81e}, !- Handle
  {40637541-dadc-4d64-934c-58063f656d51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {efd574b5-d000-4ebd-a2d0-13af64d7b63f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {40637541-dadc-4d64-934c-58063f656d51}, !- Thermal Zone
  {b7d924f8-1a5b-4464-a3c9-0a1e3c48c24f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {034152a5-59b7-4271-bf49-6fbb335a3eac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {079b446a-f005-43e2-9597-d853fee6b8f7}, !- Handle
  Space Function Dormitory - living quarters Thermostat 121, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79a782b8-769e-4d78-97ae-1b5387cf378f}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24ceb8b4-78c1-4a39-a689-7cb332bd5b49}, !- Zone Air Inlet Port List
  {be4544e8-10f2-4907-91f4-20bc925d4a3d}, !- Zone Air Exhaust Port List
  {af5b21bc-f519-40ef-8105-b14c1fa346ff}, !- Zone Air Node Name
  {c60b2be4-a640-4cc8-97d7-40f23f4e3ca9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e40da69-dc25-49da-9754-2a8b9582d4c1}, !- Group Rendering Name
  {f9854e78-9035-4137-9ff8-18cffe3f78ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42e2d6b7-a985-41da-892d-214a626815ef}, !- Handle
  Node 4,                                 !- Name
  {af5b21bc-f519-40ef-8105-b14c1fa346ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af5b21bc-f519-40ef-8105-b14c1fa346ff}, !- Handle
  {6833d836-a685-49ab-ac50-858e61862746}, !- Name
  {79a782b8-769e-4d78-97ae-1b5387cf378f}, !- Source Object
  11,                                     !- Outlet Port
  {42e2d6b7-a985-41da-892d-214a626815ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24ceb8b4-78c1-4a39-a689-7cb332bd5b49}, !- Handle
  Port List 7,                            !- Name
  {79a782b8-769e-4d78-97ae-1b5387cf378f}, !- HVAC Component
  {20f0a587-5fbf-4385-bdf0-c5072537e989}; !- Port 1

OS:PortList,
  {be4544e8-10f2-4907-91f4-20bc925d4a3d}, !- Handle
  Port List 8,                            !- Name
  {79a782b8-769e-4d78-97ae-1b5387cf378f}; !- HVAC Component

OS:Sizing:Zone,
  {f801ec36-675c-408f-8731-279d471833f6}, !- Handle
  {79a782b8-769e-4d78-97ae-1b5387cf378f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3b53581-3b8c-44e3-95e3-ede078ae5126}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {79a782b8-769e-4d78-97ae-1b5387cf378f}, !- Thermal Zone
  {6bfc6df9-774e-4ea3-8c6d-005bfe971164}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c8b22b56-4324-4d64-b0a0-16060731e8cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f9854e78-9035-4137-9ff8-18cffe3f78ed}, !- Handle
  Space Function Dormitory - living quarters Thermostat 122, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5ed20a0-01f9-4ece-ab98-1af27a03ed21}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-core,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54258c34-927a-48fb-b6f4-7ee9d3f25caa}, !- Zone Air Inlet Port List
  {e5019743-1e77-4046-a500-d563859db5fa}, !- Zone Air Exhaust Port List
  {5aba2d8e-3d69-4163-aac2-d47bf44b7cb3}, !- Zone Air Node Name
  {98dd854f-3124-42b2-ac32-88e00d197f18}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b62ae6d9-69f3-4527-9698-8fdb2f71264c}, !- Group Rendering Name
  {8e4f8244-f6ea-494f-a2d3-4e241d437499}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fabef6b9-3f03-45c3-a617-7338ba4e208f}, !- Handle
  Node 5,                                 !- Name
  {5aba2d8e-3d69-4163-aac2-d47bf44b7cb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5aba2d8e-3d69-4163-aac2-d47bf44b7cb3}, !- Handle
  {a7db75b3-b897-4f87-9479-9fc245ffde5f}, !- Name
  {f5ed20a0-01f9-4ece-ab98-1af27a03ed21}, !- Source Object
  11,                                     !- Outlet Port
  {fabef6b9-3f03-45c3-a617-7338ba4e208f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54258c34-927a-48fb-b6f4-7ee9d3f25caa}, !- Handle
  Port List 9,                            !- Name
  {f5ed20a0-01f9-4ece-ab98-1af27a03ed21}, !- HVAC Component
  {ce2602f4-1d4a-4779-9be6-3fcd2f1758ee}; !- Port 1

OS:PortList,
  {e5019743-1e77-4046-a500-d563859db5fa}, !- Handle
  Port List 10,                           !- Name
  {f5ed20a0-01f9-4ece-ab98-1af27a03ed21}; !- HVAC Component

OS:Sizing:Zone,
  {6f056cbd-d1d3-4062-8be8-4ca0facc8024}, !- Handle
  {f5ed20a0-01f9-4ece-ab98-1af27a03ed21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b5a726a-23e2-4bb9-abcd-f495e0994ce5}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {f5ed20a0-01f9-4ece-ab98-1af27a03ed21}, !- Thermal Zone
  {b12997ef-1b38-4413-ba62-56d21456f02e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {11eceab8-0ea7-47f4-99d5-e623fe704b30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8e4f8244-f6ea-494f-a2d3-4e241d437499}, !- Handle
  Space Function Dormitory - living quarters Thermostat 123, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8efec1cc-8c6a-48da-b277-9300e6942ad7}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cb7e34c-7cdd-4c09-b331-a72796137eee}, !- Zone Air Inlet Port List
  {118011a5-ff4e-49a3-a8d9-a13d628a9445}, !- Zone Air Exhaust Port List
  {928b7bd7-9a16-4c00-b531-33968af5826c}, !- Zone Air Node Name
  {2fb676c9-0fcb-4846-9247-1f4aa9c28645}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da37ec2f-3955-4904-b9ba-3e4f7923637b}, !- Group Rendering Name
  {41b67c2e-46f8-4686-81fe-35493c12911b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {133adef0-463c-4747-ad2a-4b4dd2e65107}, !- Handle
  Node 6,                                 !- Name
  {928b7bd7-9a16-4c00-b531-33968af5826c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {928b7bd7-9a16-4c00-b531-33968af5826c}, !- Handle
  {3184ad30-e610-4e11-a1b6-2a58c9ac8b0e}, !- Name
  {8efec1cc-8c6a-48da-b277-9300e6942ad7}, !- Source Object
  11,                                     !- Outlet Port
  {133adef0-463c-4747-ad2a-4b4dd2e65107}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cb7e34c-7cdd-4c09-b331-a72796137eee}, !- Handle
  Port List 11,                           !- Name
  {8efec1cc-8c6a-48da-b277-9300e6942ad7}, !- HVAC Component
  {2946d298-2ff5-4817-af58-15eb2191d815}; !- Port 1

OS:PortList,
  {118011a5-ff4e-49a3-a8d9-a13d628a9445}, !- Handle
  Port List 12,                           !- Name
  {8efec1cc-8c6a-48da-b277-9300e6942ad7}; !- HVAC Component

OS:Sizing:Zone,
  {dceab8e9-9fb6-47a1-8124-8bb8dd2ddcb5}, !- Handle
  {8efec1cc-8c6a-48da-b277-9300e6942ad7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ecdac21-94fb-4931-9e8b-9c20ab6613ad}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {8efec1cc-8c6a-48da-b277-9300e6942ad7}, !- Thermal Zone
  {4e6e05e8-4fe8-4440-9e00-f85b6b466e09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {daa8b87a-b11c-40cc-a45f-d60040027d4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {41b67c2e-46f8-4686-81fe-35493c12911b}, !- Handle
  Space Function Dormitory - living quarters Thermostat 124, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {534890f0-3157-40aa-abc9-65071d85f504}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-east,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9b644ef-2f7e-4d3b-b5a5-4154f287df42}, !- Zone Air Inlet Port List
  {cafdb0c5-b8e3-432c-a9aa-d2034a446ffa}, !- Zone Air Exhaust Port List
  {2612433f-f459-479a-b7b7-b7b4e4cbe182}, !- Zone Air Node Name
  {526469ed-295d-451f-b771-44bc0f750a28}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {884a1a81-fe3a-4be2-ba53-48e3999dd4d2}, !- Group Rendering Name
  {92fa9cf3-a76f-4664-b0ac-65fafb3404dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1caf543-2e06-4391-b663-5e7237045c18}, !- Handle
  Node 7,                                 !- Name
  {2612433f-f459-479a-b7b7-b7b4e4cbe182}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2612433f-f459-479a-b7b7-b7b4e4cbe182}, !- Handle
  {39aff4ba-c294-4c92-b22c-8c653243c7fe}, !- Name
  {534890f0-3157-40aa-abc9-65071d85f504}, !- Source Object
  11,                                     !- Outlet Port
  {f1caf543-2e06-4391-b663-5e7237045c18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9b644ef-2f7e-4d3b-b5a5-4154f287df42}, !- Handle
  Port List 13,                           !- Name
  {534890f0-3157-40aa-abc9-65071d85f504}, !- HVAC Component
  {7dfb6c56-d72d-489a-b3a9-4f2e1483d4a7}; !- Port 1

OS:PortList,
  {cafdb0c5-b8e3-432c-a9aa-d2034a446ffa}, !- Handle
  Port List 14,                           !- Name
  {534890f0-3157-40aa-abc9-65071d85f504}; !- HVAC Component

OS:Sizing:Zone,
  {48d0a877-e2f4-4955-9345-f37b70240fbd}, !- Handle
  {534890f0-3157-40aa-abc9-65071d85f504}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7468911-36d4-4e62-afd3-9c5ab377eb3f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {534890f0-3157-40aa-abc9-65071d85f504}, !- Thermal Zone
  {4d9c9fee-47ea-4a53-8716-d2825295eb74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8f8334e1-6c07-48d3-bc37-caac2d28d74c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {92fa9cf3-a76f-4664-b0ac-65fafb3404dc}, !- Handle
  Space Function Dormitory - living quarters Thermostat 125, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {73ce200e-7b73-4663-b9a5-b1ecaeb632ba}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-west,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93107f5f-bdd0-45bf-bcc4-a55849c92fba}, !- Zone Air Inlet Port List
  {647671c8-0ba9-41ed-b7b5-5631fb1637b4}, !- Zone Air Exhaust Port List
  {64d9f24c-2b8c-42b1-b472-64d2eeb6f5bd}, !- Zone Air Node Name
  {4dae75ed-d018-4c14-906b-90fc77dcf9b9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d142acb5-c607-49c8-ab42-47bc21ff69e7}, !- Group Rendering Name
  {e96d2ff2-0397-4124-98b3-c6c2d87f240b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a82d2cdb-4ead-4e4b-bdfa-fae15f71ea61}, !- Handle
  Node 8,                                 !- Name
  {64d9f24c-2b8c-42b1-b472-64d2eeb6f5bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64d9f24c-2b8c-42b1-b472-64d2eeb6f5bd}, !- Handle
  {7cf5fb6e-5075-4358-add3-490ce3631119}, !- Name
  {73ce200e-7b73-4663-b9a5-b1ecaeb632ba}, !- Source Object
  11,                                     !- Outlet Port
  {a82d2cdb-4ead-4e4b-bdfa-fae15f71ea61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93107f5f-bdd0-45bf-bcc4-a55849c92fba}, !- Handle
  Port List 15,                           !- Name
  {73ce200e-7b73-4663-b9a5-b1ecaeb632ba}, !- HVAC Component
  {5b031de8-2b3d-4141-ad64-c86e35785f8a}; !- Port 1

OS:PortList,
  {647671c8-0ba9-41ed-b7b5-5631fb1637b4}, !- Handle
  Port List 16,                           !- Name
  {73ce200e-7b73-4663-b9a5-b1ecaeb632ba}; !- HVAC Component

OS:Sizing:Zone,
  {3215bc21-bc55-49e6-ae10-d7857e98677d}, !- Handle
  {73ce200e-7b73-4663-b9a5-b1ecaeb632ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43dcb36e-e94d-4622-8656-e58d2dde2ea0}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {73ce200e-7b73-4663-b9a5-b1ecaeb632ba}, !- Thermal Zone
  {08029ba7-2236-4b47-a273-8b8e1b0ab3f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9b7d33a3-a0e7-4598-9b13-493dcf38578a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e96d2ff2-0397-4124-98b3-c6c2d87f240b}, !- Handle
  Space Function Dormitory - living quarters Thermostat 126, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d717e2ac-5bd1-4a33-b709-906f170edd0e}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b72bf36-43b0-4d1f-b2cb-8c85194b7088}, !- Zone Air Inlet Port List
  {1e72eb23-19a5-47a9-8520-ef1f7216637a}, !- Zone Air Exhaust Port List
  {4a860803-628f-469a-8c04-765ad25f5829}, !- Zone Air Node Name
  {23061fb6-0aac-4f82-a3e8-d6306993f21d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4201e318-2aa3-49de-b267-25bed1f81309}, !- Group Rendering Name
  {dc316866-7fe7-4a4f-9819-4b5f267d944f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51dbb8de-fc23-425d-973a-0513cb029f7a}, !- Handle
  Node 9,                                 !- Name
  {4a860803-628f-469a-8c04-765ad25f5829}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a860803-628f-469a-8c04-765ad25f5829}, !- Handle
  {841cba5e-27a0-4bac-86d2-e6566ac5c6ce}, !- Name
  {d717e2ac-5bd1-4a33-b709-906f170edd0e}, !- Source Object
  11,                                     !- Outlet Port
  {51dbb8de-fc23-425d-973a-0513cb029f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b72bf36-43b0-4d1f-b2cb-8c85194b7088}, !- Handle
  Port List 17,                           !- Name
  {d717e2ac-5bd1-4a33-b709-906f170edd0e}, !- HVAC Component
  {79d85e2b-cfbc-4edf-b34f-03d383065996}; !- Port 1

OS:PortList,
  {1e72eb23-19a5-47a9-8520-ef1f7216637a}, !- Handle
  Port List 18,                           !- Name
  {d717e2ac-5bd1-4a33-b709-906f170edd0e}; !- HVAC Component

OS:Sizing:Zone,
  {dedbcd32-d715-4a90-a284-fdb35d0982a7}, !- Handle
  {d717e2ac-5bd1-4a33-b709-906f170edd0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1879b8b5-00c0-4579-b1ff-5db65515af20}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d717e2ac-5bd1-4a33-b709-906f170edd0e}, !- Thermal Zone
  {1cdd3903-e074-4203-8950-1ae72bacf6b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3ef56ff2-c83b-4e1d-9f2a-680177cf8023}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {dc316866-7fe7-4a4f-9819-4b5f267d944f}, !- Handle
  Space Function Dormitory - living quarters Thermostat 127, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9bddcc86-30e8-4e74-bd13-33a4e51b1389}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-core,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41672644-32ae-462c-a80c-7b38c8b3c55b}, !- Zone Air Inlet Port List
  {2e147de3-22e6-4641-8e04-415fd5ce57af}, !- Zone Air Exhaust Port List
  {dbb82220-9928-432d-b9ac-94162bc14a2d}, !- Zone Air Node Name
  {7cf17b4e-1efc-4d8c-80f0-0cf6ac9f83b1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1055802c-3569-4016-9d60-7a35817b4edc}, !- Group Rendering Name
  {ab3f2342-c884-4c42-883d-f1a10be92723}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd5406c4-5d06-43f5-bd8a-61b898629f06}, !- Handle
  Node 10,                                !- Name
  {dbb82220-9928-432d-b9ac-94162bc14a2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbb82220-9928-432d-b9ac-94162bc14a2d}, !- Handle
  {1452f9dd-4cf0-4d76-8a99-9fa1b314cabb}, !- Name
  {9bddcc86-30e8-4e74-bd13-33a4e51b1389}, !- Source Object
  11,                                     !- Outlet Port
  {bd5406c4-5d06-43f5-bd8a-61b898629f06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41672644-32ae-462c-a80c-7b38c8b3c55b}, !- Handle
  Port List 19,                           !- Name
  {9bddcc86-30e8-4e74-bd13-33a4e51b1389}, !- HVAC Component
  {780e49e5-f473-43cd-bb50-a74224b2ee41}; !- Port 1

OS:PortList,
  {2e147de3-22e6-4641-8e04-415fd5ce57af}, !- Handle
  Port List 20,                           !- Name
  {9bddcc86-30e8-4e74-bd13-33a4e51b1389}; !- HVAC Component

OS:Sizing:Zone,
  {60f17b48-cd4d-49b2-b8db-2ab4f78ca156}, !- Handle
  {9bddcc86-30e8-4e74-bd13-33a4e51b1389}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ffe08fc-d161-4dff-8da6-451b4a87e967}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9bddcc86-30e8-4e74-bd13-33a4e51b1389}, !- Thermal Zone
  {1d49a4ae-c99b-4765-8555-172a9d38083c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {691ced6b-3ed3-4dee-ab58-bc1d3c72ff2b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ab3f2342-c884-4c42-883d-f1a10be92723}, !- Handle
  Space Function Dormitory - living quarters Thermostat 128, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72b23cc1-1519-4a53-8728-b94c53bc6560}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-north,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75375ff3-bd0c-42df-b146-55435d8071c2}, !- Zone Air Inlet Port List
  {82fe9002-4973-4ec1-b0f0-8cd8c609dece}, !- Zone Air Exhaust Port List
  {12214366-4975-46ed-a24b-eda6885bd3e4}, !- Zone Air Node Name
  {b341f4a7-bc64-4773-a133-bfb6a63b1351}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f45cda3-4339-46ce-b57e-c9b1945a36a4}, !- Group Rendering Name
  {8e471b1c-4130-42b8-bcc6-cc91bd51ff0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99b38469-c964-42b5-8cf2-85b38c5b989f}, !- Handle
  Node 11,                                !- Name
  {12214366-4975-46ed-a24b-eda6885bd3e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12214366-4975-46ed-a24b-eda6885bd3e4}, !- Handle
  {bc0203d1-863e-499b-80b3-4e4b8393826c}, !- Name
  {72b23cc1-1519-4a53-8728-b94c53bc6560}, !- Source Object
  11,                                     !- Outlet Port
  {99b38469-c964-42b5-8cf2-85b38c5b989f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75375ff3-bd0c-42df-b146-55435d8071c2}, !- Handle
  Port List 21,                           !- Name
  {72b23cc1-1519-4a53-8728-b94c53bc6560}, !- HVAC Component
  {7ed42e46-c92f-4dbe-bfce-e3e45b947014}; !- Port 1

OS:PortList,
  {82fe9002-4973-4ec1-b0f0-8cd8c609dece}, !- Handle
  Port List 22,                           !- Name
  {72b23cc1-1519-4a53-8728-b94c53bc6560}; !- HVAC Component

OS:Sizing:Zone,
  {7cd05a15-92ef-4c80-83a0-4203a68e1c12}, !- Handle
  {72b23cc1-1519-4a53-8728-b94c53bc6560}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e18f455-8beb-4097-9122-731783d0df0c}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {72b23cc1-1519-4a53-8728-b94c53bc6560}, !- Thermal Zone
  {b5ff1d8f-8a4f-4710-8ed0-8105d8be704b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d77f9288-f784-4598-af89-b789673a9697}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8e471b1c-4130-42b8-bcc6-cc91bd51ff0b}, !- Handle
  Space Function Dormitory - living quarters Thermostat 129, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e11c0fd2-bd14-47ec-ab77-3095d545ae48}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-east,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60b61784-21ca-4694-abe2-075d6b749b18}, !- Zone Air Inlet Port List
  {3bb3120b-4081-452f-b516-21abb4d4d7a2}, !- Zone Air Exhaust Port List
  {7e5bc68a-ec01-4704-b4ee-d9a2b53fc5c7}, !- Zone Air Node Name
  {2f9701fc-d460-4bdf-9a3c-b844ec049844}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c43d9504-1fdc-435e-afb8-d6d721be38bf}, !- Group Rendering Name
  {ef686899-d144-4216-a51a-e871d43bdfb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {131cd141-2f39-4893-a1b7-8e8d107d4a67}, !- Handle
  Node 12,                                !- Name
  {7e5bc68a-ec01-4704-b4ee-d9a2b53fc5c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e5bc68a-ec01-4704-b4ee-d9a2b53fc5c7}, !- Handle
  {1d048182-05fa-48ad-b4e9-3664fb6e973f}, !- Name
  {e11c0fd2-bd14-47ec-ab77-3095d545ae48}, !- Source Object
  11,                                     !- Outlet Port
  {131cd141-2f39-4893-a1b7-8e8d107d4a67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60b61784-21ca-4694-abe2-075d6b749b18}, !- Handle
  Port List 23,                           !- Name
  {e11c0fd2-bd14-47ec-ab77-3095d545ae48}, !- HVAC Component
  {7f1a396c-bb4e-4c93-94c9-9c4c294817f0}; !- Port 1

OS:PortList,
  {3bb3120b-4081-452f-b516-21abb4d4d7a2}, !- Handle
  Port List 24,                           !- Name
  {e11c0fd2-bd14-47ec-ab77-3095d545ae48}; !- HVAC Component

OS:Sizing:Zone,
  {08153576-84b8-4739-95a2-ae4672f161a4}, !- Handle
  {e11c0fd2-bd14-47ec-ab77-3095d545ae48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3d2bb2b-3096-44f7-a3d2-1d783974fc40}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {e11c0fd2-bd14-47ec-ab77-3095d545ae48}, !- Thermal Zone
  {1628d535-7213-428a-a7f6-46d32ad072b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {092156ee-cb58-4352-bd37-3f842ce00c05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ef686899-d144-4216-a51a-e871d43bdfb2}, !- Handle
  Space Function Dormitory - living quarters Thermostat 130, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb4c456a-f7f0-4024-a99e-8017eae2e4b5}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-west,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84e00945-d7e3-425c-85ee-4c3912f68a0e}, !- Zone Air Inlet Port List
  {8ebd9d37-32e0-4826-aac3-4f7d250604d9}, !- Zone Air Exhaust Port List
  {db707757-2c43-4c44-8d53-1bd0fcb81408}, !- Zone Air Node Name
  {9be66586-cc14-4415-9d7c-2bd7239d5c60}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b7e62d5-5849-4719-8fa1-c58c2a4211bd}, !- Group Rendering Name
  {2b8a0c20-23be-426d-9cab-10f34da126c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9cb63f9-0c06-4d98-b103-6af9b2eae1b4}, !- Handle
  Node 13,                                !- Name
  {db707757-2c43-4c44-8d53-1bd0fcb81408}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db707757-2c43-4c44-8d53-1bd0fcb81408}, !- Handle
  {a68781eb-ff87-44aa-8272-ac1e1178d6a6}, !- Name
  {cb4c456a-f7f0-4024-a99e-8017eae2e4b5}, !- Source Object
  11,                                     !- Outlet Port
  {a9cb63f9-0c06-4d98-b103-6af9b2eae1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84e00945-d7e3-425c-85ee-4c3912f68a0e}, !- Handle
  Port List 25,                           !- Name
  {cb4c456a-f7f0-4024-a99e-8017eae2e4b5}, !- HVAC Component
  {b30be309-c677-40cf-8553-c606f2c17834}; !- Port 1

OS:PortList,
  {8ebd9d37-32e0-4826-aac3-4f7d250604d9}, !- Handle
  Port List 26,                           !- Name
  {cb4c456a-f7f0-4024-a99e-8017eae2e4b5}; !- HVAC Component

OS:Sizing:Zone,
  {b2134c57-f4e4-43f3-ba8b-39c5e9d95615}, !- Handle
  {cb4c456a-f7f0-4024-a99e-8017eae2e4b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a51207ad-621b-4adb-a27b-f62350e8c050}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {cb4c456a-f7f0-4024-a99e-8017eae2e4b5}, !- Thermal Zone
  {f96d1a7b-318d-43de-82da-9ba6e12dd67e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {26f2abce-d70c-4572-81b6-26cf34d2fa8b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2b8a0c20-23be-426d-9cab-10f34da126c1}, !- Handle
  Space Function Dormitory - living quarters Thermostat 131, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8419343-5927-4002-a894-2753f54dfe6a}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2fc6957-2767-4fc3-ad81-e566190abfe6}, !- Zone Air Inlet Port List
  {b7675563-1da4-4918-a454-ceae6e33f4ec}, !- Zone Air Exhaust Port List
  {c601364a-a2e2-4287-b028-b295d385520b}, !- Zone Air Node Name
  {46407ef5-a36b-4f59-9353-11b889c2ce21}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17471a72-bdda-4475-abf9-f91287864403}, !- Group Rendering Name
  {f3f447a1-0a79-40fa-ba30-1a770effd75a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99b17786-b35e-497a-8d9b-f17c0d3d4189}, !- Handle
  Node 14,                                !- Name
  {c601364a-a2e2-4287-b028-b295d385520b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c601364a-a2e2-4287-b028-b295d385520b}, !- Handle
  {1adba0d0-8844-41af-a1d3-2624c743d406}, !- Name
  {a8419343-5927-4002-a894-2753f54dfe6a}, !- Source Object
  11,                                     !- Outlet Port
  {99b17786-b35e-497a-8d9b-f17c0d3d4189}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2fc6957-2767-4fc3-ad81-e566190abfe6}, !- Handle
  Port List 27,                           !- Name
  {a8419343-5927-4002-a894-2753f54dfe6a}, !- HVAC Component
  {e9650464-2f9a-471c-9a40-6b6fa00d2502}; !- Port 1

OS:PortList,
  {b7675563-1da4-4918-a454-ceae6e33f4ec}, !- Handle
  Port List 28,                           !- Name
  {a8419343-5927-4002-a894-2753f54dfe6a}; !- HVAC Component

OS:Sizing:Zone,
  {ad6e7e3d-0e7f-4095-b82a-ca7bb848d58b}, !- Handle
  {a8419343-5927-4002-a894-2753f54dfe6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21c5e876-c7a9-489a-9fda-8cad21ff0d8a}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {a8419343-5927-4002-a894-2753f54dfe6a}, !- Thermal Zone
  {06df78f8-ab00-4326-b737-9444f6ebfd7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {31d8cb40-8f7b-49f6-bd72-672f52f4ea58}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f3f447a1-0a79-40fa-ba30-1a770effd75a}, !- Handle
  Space Function Dormitory - living quarters Thermostat 132, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9cfe988-8179-4458-a50b-85c177ee1829}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-core,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ee59780-f674-42c7-adfc-e372d613e5e3}, !- Zone Air Inlet Port List
  {5e651015-d64e-4141-8f7a-ecd9455bf4d2}, !- Zone Air Exhaust Port List
  {c9c5fa9d-0a4a-4d93-b700-cc082b117d24}, !- Zone Air Node Name
  {0b5b1069-0860-4d04-a8f9-d0f099b565b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6ad28f2-7bf7-46a6-a38d-64a2fd155f32}, !- Group Rendering Name
  {b60acb49-251b-46b6-8f74-96f7fe2c6ae3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ee410d6-9de7-43ab-b958-d1de67cdf81d}, !- Handle
  Node 15,                                !- Name
  {c9c5fa9d-0a4a-4d93-b700-cc082b117d24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9c5fa9d-0a4a-4d93-b700-cc082b117d24}, !- Handle
  {d2a86cab-6a11-4eb5-9ea4-c2546c789243}, !- Name
  {b9cfe988-8179-4458-a50b-85c177ee1829}, !- Source Object
  11,                                     !- Outlet Port
  {9ee410d6-9de7-43ab-b958-d1de67cdf81d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ee59780-f674-42c7-adfc-e372d613e5e3}, !- Handle
  Port List 29,                           !- Name
  {b9cfe988-8179-4458-a50b-85c177ee1829}, !- HVAC Component
  {9e3a3b7d-e711-4ce5-9e15-54e2d6cbd978}; !- Port 1

OS:PortList,
  {5e651015-d64e-4141-8f7a-ecd9455bf4d2}, !- Handle
  Port List 30,                           !- Name
  {b9cfe988-8179-4458-a50b-85c177ee1829}; !- HVAC Component

OS:Sizing:Zone,
  {7bbeca5b-fab8-429f-a007-b808ff72477c}, !- Handle
  {b9cfe988-8179-4458-a50b-85c177ee1829}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e139ff90-f283-4d44-9af5-1732a4db7800}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {b9cfe988-8179-4458-a50b-85c177ee1829}, !- Thermal Zone
  {e04d69ed-532b-4314-848a-7dfb0e20a396}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {30723f0b-a095-436b-b09e-cc22e6443a8d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b60acb49-251b-46b6-8f74-96f7fe2c6ae3}, !- Handle
  Space Function Dormitory - living quarters Thermostat 133, !- Name
  {c4d68f04-e2d0-441c-a2ac-be0c9df726fd}, !- Heating Setpoint Temperature Schedule Name
  {6fd0bf5b-2ce8-4825-ba62-0d5c4760ae14}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {2d76df2a-3a54-4bcf-ac0b-4030a0c3297e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3b87e781-3080-4f8e-b029-b458afd2dd6f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b686eab2-c37a-4c6c-82d3-83e5a58aeedf}, !- Plant Side Inlet Node Name
  {1bcf7380-aa50-4925-8f46-add78502bdbc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ee38dcd5-b669-4d4d-9da8-895cb1b5c83a}, !- Demand Side Inlet Node Name
  {287775c0-b7bd-4351-b672-8464d01bcff9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e81d93fe-dce9-4e57-a270-5ebd48cb548c}, !- Handle
  {2d76df2a-3a54-4bcf-ac0b-4030a0c3297e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {cc1b77bf-805b-4568-bb21-117068ede967}, !- Handle
  Node 16,                                !- Name
  {b686eab2-c37a-4c6c-82d3-83e5a58aeedf}, !- Inlet Port
  {9f3b71f5-7d35-444d-a5a2-6cc9e9447f0a}; !- Outlet Port

OS:Node,
  {3b87e781-3080-4f8e-b029-b458afd2dd6f}, !- Handle
  Node 17,                                !- Name
  {9b9fe977-2fb2-4c3e-8975-e4099b3006f4}, !- Inlet Port
  {1bcf7380-aa50-4925-8f46-add78502bdbc}; !- Outlet Port

OS:Node,
  {f4978bb7-82be-492c-b46d-544e890a72d0}, !- Handle
  Node 18,                                !- Name
  {ba0d8125-4f73-49a2-893b-d98c34176b70}, !- Inlet Port
  {9a07ff2d-8478-43eb-9b89-edef99c6eaac}; !- Outlet Port

OS:Connector:Mixer,
  {cce9515b-e581-428e-86e8-dba36d392313}, !- Handle
  Connector Mixer 1,                      !- Name
  {47f7c5b9-275f-44c6-ab68-4327216e1f77}, !- Outlet Branch Name
  {403816f4-10d7-4ec1-9b60-b0c3ce8e6c39}, !- Inlet Branch Name 1
  {3ea09dee-4123-4eb2-bc1e-3266d9918952}, !- Inlet Branch Name 2
  {f6af2611-ad13-421c-aaf1-eca10daecb73}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {28124e00-d5ae-4e02-95cd-a42c88690cbd}, !- Handle
  Connector Splitter 1,                   !- Name
  {2af65e82-575a-4457-9a16-f26334493c4b}, !- Inlet Branch Name
  {ba0d8125-4f73-49a2-893b-d98c34176b70}, !- Outlet Branch Name 1
  {9ea40d0d-5d0e-4db4-bd7b-f2b1dabd4b7e}, !- Outlet Branch Name 2
  {bbebea91-47d5-4658-9e04-1f6d5d42c94b}; !- Outlet Branch Name 3

OS:Connection,
  {b686eab2-c37a-4c6c-82d3-83e5a58aeedf}, !- Handle
  {85b16090-ef5b-4698-98a8-13d21c91f228}, !- Name
  {2d76df2a-3a54-4bcf-ac0b-4030a0c3297e}, !- Source Object
  13,                                     !- Outlet Port
  {cc1b77bf-805b-4568-bb21-117068ede967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba0d8125-4f73-49a2-893b-d98c34176b70}, !- Handle
  {89cc6466-d407-4258-83e8-41b36358d0ea}, !- Name
  {28124e00-d5ae-4e02-95cd-a42c88690cbd}, !- Source Object
  3,                                      !- Outlet Port
  {f4978bb7-82be-492c-b46d-544e890a72d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bcf7380-aa50-4925-8f46-add78502bdbc}, !- Handle
  {5ff7df94-7436-4ec7-a892-b79ae932781f}, !- Name
  {3b87e781-3080-4f8e-b029-b458afd2dd6f}, !- Source Object
  3,                                      !- Outlet Port
  {2d76df2a-3a54-4bcf-ac0b-4030a0c3297e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9e203918-6c33-48de-833a-182a6c42c135}, !- Handle
  Node 19,                                !- Name
  {ee38dcd5-b669-4d4d-9da8-895cb1b5c83a}, !- Inlet Port
  {bab27368-9d50-460b-9253-21074fd93696}; !- Outlet Port

OS:Node,
  {75dd6659-fade-49da-bffa-434b261fe23b}, !- Handle
  Node 20,                                !- Name
  {0180a64e-89e7-4d49-ab53-3649a97b3c37}, !- Inlet Port
  {287775c0-b7bd-4351-b672-8464d01bcff9}; !- Outlet Port

OS:Node,
  {526e9fac-30bc-4b5b-9044-2a57d6e293ac}, !- Handle
  Node 21,                                !- Name
  {b90238cc-6ae6-4fa4-8896-42e88faa67da}, !- Inlet Port
  {29fcf21f-c3f5-4327-a744-2b602733c2d3}; !- Outlet Port

OS:Connector:Mixer,
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Handle
  Connector Mixer 2,                      !- Name
  {0180a64e-89e7-4d49-ab53-3649a97b3c37}, !- Outlet Branch Name
  {3c4541ca-05b5-44fc-aced-c4aa968fec4f}, !- Inlet Branch Name 1
  {857945d0-c5ba-48ad-be34-3eba8cca7232}, !- Inlet Branch Name 2
  {47e12543-92f0-4e26-a18e-8adedae7131d}, !- Inlet Branch Name 3
  {de02d44c-f243-4a2f-b842-d7d41b7ec6a2}, !- Inlet Branch Name 4
  {8b16823c-cc14-45e4-b2c9-6dbd1078b129}, !- Inlet Branch Name 5
  {78ac7a94-a0d6-49e6-b1e4-4065a6952255}, !- Inlet Branch Name 6
  {f3ff19c4-cd1a-44d6-89ce-80b49a1a819a}, !- Inlet Branch Name 7
  {a98854e9-fafb-4c24-b041-94f70d2c718a}, !- Inlet Branch Name 8
  {0e089ef8-f322-4a6d-a3e5-256b01206e32}, !- Inlet Branch Name 9
  {55713576-b741-43d7-b74e-89fe51dfa956}, !- Inlet Branch Name 10
  {2e81dd59-970d-44b4-b95b-94580e0a17e7}, !- Inlet Branch Name 11
  {98c36a25-d45a-4243-9fd7-05beead394e2}, !- Inlet Branch Name 12
  {48755958-c0e9-4067-9d85-83d5223ff8b5}, !- Inlet Branch Name 13
  {007750c4-cfe2-43a6-960c-fa5dea431d36}, !- Inlet Branch Name 14
  {8122870d-1692-4d5f-a77b-d12f16ab44e3}; !- Inlet Branch Name 15

OS:Connector:Splitter,
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Handle
  Connector Splitter 2,                   !- Name
  {bab27368-9d50-460b-9253-21074fd93696}, !- Inlet Branch Name
  {b90238cc-6ae6-4fa4-8896-42e88faa67da}, !- Outlet Branch Name 1
  {fbaaab7a-aac4-4206-bf1a-9ce356d096e4}, !- Outlet Branch Name 2
  {e5f38056-da2d-4e88-bc0b-1c05959a1091}, !- Outlet Branch Name 3
  {4c3bc0d2-444f-46c1-935e-99638ca662c2}, !- Outlet Branch Name 4
  {009b1484-0b33-4216-8cd4-34671f054d9a}, !- Outlet Branch Name 5
  {7b72d9ae-4372-4dca-a1db-90e11f78a65c}, !- Outlet Branch Name 6
  {2bc9ee7e-ec72-4bd3-a4a9-000e3f41e07c}, !- Outlet Branch Name 7
  {34711ded-d106-4c7f-9244-359027e0444e}, !- Outlet Branch Name 8
  {72b00436-e752-471d-82c4-362ad6adb9a4}, !- Outlet Branch Name 9
  {ea451ad3-9b28-4242-a5ad-862b3a8b9883}, !- Outlet Branch Name 10
  {5b8acd71-ac04-42a0-97d7-66f0eba0d921}, !- Outlet Branch Name 11
  {ae31dfc6-5332-450c-81b7-3c97f5a0fe26}, !- Outlet Branch Name 12
  {84ef79eb-7ca9-4116-835d-6471d4e8a505}, !- Outlet Branch Name 13
  {b5ee7791-aaef-480a-9434-1805a3ef1559}, !- Outlet Branch Name 14
  {054e4bd9-d4cf-4691-acd5-554d5ea8a593}; !- Outlet Branch Name 15

OS:Connection,
  {ee38dcd5-b669-4d4d-9da8-895cb1b5c83a}, !- Handle
  {59e850aa-c52c-41b5-b4c3-9db2a82d1929}, !- Name
  {2d76df2a-3a54-4bcf-ac0b-4030a0c3297e}, !- Source Object
  16,                                     !- Outlet Port
  {9e203918-6c33-48de-833a-182a6c42c135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab27368-9d50-460b-9253-21074fd93696}, !- Handle
  {f60fbc18-1a22-45ef-9f2a-29397960e1e1}, !- Name
  {9e203918-6c33-48de-833a-182a6c42c135}, !- Source Object
  3,                                      !- Outlet Port
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b90238cc-6ae6-4fa4-8896-42e88faa67da}, !- Handle
  {3d3eb30a-e623-4134-ae78-518f0540fcfd}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  3,                                      !- Outlet Port
  {526e9fac-30bc-4b5b-9044-2a57d6e293ac}, !- Target Object
  2;                                      !- Inlet Port

