OS:Connection,
  {0180a64e-89e7-4d49-ab53-3649a97b3c37}, !- Handle
  {8f22fad6-3cb2-42f0-8a51-947f2754d7e7}, !- Name
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Source Object
  2,                                      !- Outlet Port
  {75dd6659-fade-49da-bffa-434b261fe23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287775c0-b7bd-4351-b672-8464d01bcff9}, !- Handle
  {f39600e9-95ea-4bf1-a212-6a65dac47b9e}, !- Name
  {75dd6659-fade-49da-bffa-434b261fe23b}, !- Source Object
  3,                                      !- Outlet Port
  {2d76df2a-3a54-4bcf-ac0b-4030a0c3297e}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {73f6bb49-6c20-487e-88ce-d4ceb862d123}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {9f3b71f5-7d35-444d-a5a2-6cc9e9447f0a}, !- Inlet Node Name
  {1938c0d8-3f31-4f3c-9e53-b57be5dd563d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Boiler:HotWater,
  {e5098898-1e57-4ae0-add3-c7dda65bdbe3}, !- Handle
  Primary Boiler 323kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  94581.4507587408,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {ccae53ef-6e89-4adb-891e-f391c314fa30}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {9a07ff2d-8478-43eb-9b89-edef99c6eaac}, !- Boiler Water Inlet Node Name
  {aeac0c0c-8548-4693-ba9a-d94351761e0a}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {303cb141-6285-466a-b1fb-0997e44808cf}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {975515f4-2eb2-4eca-8438-7a4399b648dd}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {a50bfcf4-a037-4bd9-8906-c7508afebfc9}, !- Boiler Water Inlet Node Name
  {7f60372e-2a4f-42a5-96d1-9b438826e97d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {58c0a0b5-9950-4af6-b7a7-a09e02efee6f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {56da4a5e-4092-4c33-9f43-15da560e064b}, !- Inlet Node Name
  {e40afb39-a008-4430-a00a-dae9d2a898d6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {9967fdbc-e639-4f6c-a608-47961f158262}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {cb5a8f27-d1a4-44d0-b852-ff6d64eb73ba}, !- Inlet Node Name
  {9b9fe977-2fb2-4c3e-8975-e4099b3006f4}; !- Outlet Node Name

OS:Node,
  {23546a49-e6eb-4b9d-b3ac-4d786f685bb7}, !- Handle
  Node 22,                                !- Name
  {1938c0d8-3f31-4f3c-9e53-b57be5dd563d}, !- Inlet Port
  {2af65e82-575a-4457-9a16-f26334493c4b}; !- Outlet Port

OS:Connection,
  {9f3b71f5-7d35-444d-a5a2-6cc9e9447f0a}, !- Handle
  {4537d18a-a2d9-4dc8-8347-c483dddfa1de}, !- Name
  {cc1b77bf-805b-4568-bb21-117068ede967}, !- Source Object
  3,                                      !- Outlet Port
  {73f6bb49-6c20-487e-88ce-d4ceb862d123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1938c0d8-3f31-4f3c-9e53-b57be5dd563d}, !- Handle
  {de165744-2b86-4911-a567-36e8ff1d3da8}, !- Name
  {73f6bb49-6c20-487e-88ce-d4ceb862d123}, !- Source Object
  3,                                      !- Outlet Port
  {23546a49-e6eb-4b9d-b3ac-4d786f685bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af65e82-575a-4457-9a16-f26334493c4b}, !- Handle
  {66d51fa8-1fc8-4d1f-95f3-fa35f93e1b92}, !- Name
  {23546a49-e6eb-4b9d-b3ac-4d786f685bb7}, !- Source Object
  3,                                      !- Outlet Port
  {28124e00-d5ae-4e02-95cd-a42c88690cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb2af85f-8afb-4929-9c4b-b2aad82ce04e}, !- Handle
  Node 23,                                !- Name
  {aeac0c0c-8548-4693-ba9a-d94351761e0a}, !- Inlet Port
  {403816f4-10d7-4ec1-9b60-b0c3ce8e6c39}; !- Outlet Port

OS:Connection,
  {9a07ff2d-8478-43eb-9b89-edef99c6eaac}, !- Handle
  {02c43135-0579-4b96-a4fe-e54143e14b3f}, !- Name
  {f4978bb7-82be-492c-b46d-544e890a72d0}, !- Source Object
  3,                                      !- Outlet Port
  {e5098898-1e57-4ae0-add3-c7dda65bdbe3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {aeac0c0c-8548-4693-ba9a-d94351761e0a}, !- Handle
  {ad9599db-e588-43ff-a473-ff817d0e29a7}, !- Name
  {e5098898-1e57-4ae0-add3-c7dda65bdbe3}, !- Source Object
  13,                                     !- Outlet Port
  {eb2af85f-8afb-4929-9c4b-b2aad82ce04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {403816f4-10d7-4ec1-9b60-b0c3ce8e6c39}, !- Handle
  {ba524c05-1109-4780-84c5-0eb5a63328e8}, !- Name
  {eb2af85f-8afb-4929-9c4b-b2aad82ce04e}, !- Source Object
  3,                                      !- Outlet Port
  {cce9515b-e581-428e-86e8-dba36d392313}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5908359a-a51f-4622-9f48-0544481fc75a}, !- Handle
  Node 24,                                !- Name
  {9ea40d0d-5d0e-4db4-bd7b-f2b1dabd4b7e}, !- Inlet Port
  {a50bfcf4-a037-4bd9-8906-c7508afebfc9}; !- Outlet Port

OS:Connection,
  {9ea40d0d-5d0e-4db4-bd7b-f2b1dabd4b7e}, !- Handle
  {35ff8c70-efaa-46a3-b6bd-7c4cbc7fe266}, !- Name
  {28124e00-d5ae-4e02-95cd-a42c88690cbd}, !- Source Object
  4,                                      !- Outlet Port
  {5908359a-a51f-4622-9f48-0544481fc75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ac65fb2-404b-4bc1-97f0-ecd9492aee86}, !- Handle
  Node 25,                                !- Name
  {7f60372e-2a4f-42a5-96d1-9b438826e97d}, !- Inlet Port
  {3ea09dee-4123-4eb2-bc1e-3266d9918952}; !- Outlet Port

OS:Connection,
  {a50bfcf4-a037-4bd9-8906-c7508afebfc9}, !- Handle
  {9f23d6c2-8c2f-49fa-a074-8992ed8056d8}, !- Name
  {5908359a-a51f-4622-9f48-0544481fc75a}, !- Source Object
  3,                                      !- Outlet Port
  {303cb141-6285-466a-b1fb-0997e44808cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7f60372e-2a4f-42a5-96d1-9b438826e97d}, !- Handle
  {3bfc4c5d-2fb8-4616-9e6a-dc587461804c}, !- Name
  {303cb141-6285-466a-b1fb-0997e44808cf}, !- Source Object
  13,                                     !- Outlet Port
  {4ac65fb2-404b-4bc1-97f0-ecd9492aee86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea09dee-4123-4eb2-bc1e-3266d9918952}, !- Handle
  {e9ed1512-7d6d-46a9-a031-7a4069b9ddda}, !- Name
  {4ac65fb2-404b-4bc1-97f0-ecd9492aee86}, !- Source Object
  3,                                      !- Outlet Port
  {cce9515b-e581-428e-86e8-dba36d392313}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {47ab0cb9-8dd0-4c5e-947e-e8f21aa9fbbb}, !- Handle
  Node 26,                                !- Name
  {bbebea91-47d5-4658-9e04-1f6d5d42c94b}, !- Inlet Port
  {56da4a5e-4092-4c33-9f43-15da560e064b}; !- Outlet Port

OS:Connection,
  {bbebea91-47d5-4658-9e04-1f6d5d42c94b}, !- Handle
  {558e212b-8dbb-4c25-97f9-6d7b6a75608c}, !- Name
  {28124e00-d5ae-4e02-95cd-a42c88690cbd}, !- Source Object
  5,                                      !- Outlet Port
  {47ab0cb9-8dd0-4c5e-947e-e8f21aa9fbbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17a8451d-73a2-459c-a894-7a6a46ce97f3}, !- Handle
  Node 27,                                !- Name
  {e40afb39-a008-4430-a00a-dae9d2a898d6}, !- Inlet Port
  {f6af2611-ad13-421c-aaf1-eca10daecb73}; !- Outlet Port

OS:Connection,
  {56da4a5e-4092-4c33-9f43-15da560e064b}, !- Handle
  {6df2005e-b0cb-4e39-87c5-ef1a46bd1839}, !- Name
  {47ab0cb9-8dd0-4c5e-947e-e8f21aa9fbbb}, !- Source Object
  3,                                      !- Outlet Port
  {58c0a0b5-9950-4af6-b7a7-a09e02efee6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40afb39-a008-4430-a00a-dae9d2a898d6}, !- Handle
  {c8a24646-cd06-4774-b96d-37eb71d1408f}, !- Name
  {58c0a0b5-9950-4af6-b7a7-a09e02efee6f}, !- Source Object
  3,                                      !- Outlet Port
  {17a8451d-73a2-459c-a894-7a6a46ce97f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6af2611-ad13-421c-aaf1-eca10daecb73}, !- Handle
  {ff8a982e-656a-4013-bb1c-dda0c41e9632}, !- Name
  {17a8451d-73a2-459c-a894-7a6a46ce97f3}, !- Source Object
  3,                                      !- Outlet Port
  {cce9515b-e581-428e-86e8-dba36d392313}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {43935aca-d30a-402d-abcf-65b30dd6c604}, !- Handle
  Node 28,                                !- Name
  {47f7c5b9-275f-44c6-ab68-4327216e1f77}, !- Inlet Port
  {cb5a8f27-d1a4-44d0-b852-ff6d64eb73ba}; !- Outlet Port

OS:Connection,
  {47f7c5b9-275f-44c6-ab68-4327216e1f77}, !- Handle
  {af1d15c8-e5be-4f95-b106-239eb696e9aa}, !- Name
  {cce9515b-e581-428e-86e8-dba36d392313}, !- Source Object
  2,                                      !- Outlet Port
  {43935aca-d30a-402d-abcf-65b30dd6c604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5a8f27-d1a4-44d0-b852-ff6d64eb73ba}, !- Handle
  {11259ba2-4f71-4a7a-b356-e533b9e2fadf}, !- Name
  {43935aca-d30a-402d-abcf-65b30dd6c604}, !- Source Object
  3,                                      !- Outlet Port
  {9967fdbc-e639-4f6c-a608-47961f158262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9fe977-2fb2-4c3e-8975-e4099b3006f4}, !- Handle
  {9278a777-312f-45b7-b224-e2f9fa0e9d74}, !- Name
  {9967fdbc-e639-4f6c-a608-47961f158262}, !- Source Object
  3,                                      !- Outlet Port
  {3b87e781-3080-4f8e-b029-b458afd2dd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {f6ee250c-a7b8-4082-8714-b12552065d54}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {3b87e781-3080-4f8e-b029-b458afd2dd6f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {59ad9890-315e-42d1-a5d5-470c4b5d95b5}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Availability Schedule
  {911e3545-5a71-44dc-a6b3-af5c65c89d58}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfb2ce7c-a1e0-4286-80d6-3990cf01f31c}, !- Supply Side Inlet Node Name
  {e53dc55f-1d1e-457d-8150-89787825c958}, !- Demand Side Outlet Node Name
  {f133bdc5-e702-4169-acbc-3536a9d8acca}, !- Demand Side Inlet Node A
  {d4e3759d-dd93-4edf-99d2-5d52461dd316}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1eb169a3-b2d7-42d9-ae30-8eac2b16474d}, !- Handle
  Node 29,                                !- Name
  {dfb2ce7c-a1e0-4286-80d6-3990cf01f31c}, !- Inlet Port
  {37c3f1e2-124c-4fa5-8ed9-34ec27eb2f91}; !- Outlet Port

OS:Node,
  {6c3be034-93f3-4399-87d9-92dba58c5b22}, !- Handle
  Node 30,                                !- Name
  {8c6ca589-7b86-4344-bd9a-f489d55b42c0}, !- Inlet Port
  {d4e3759d-dd93-4edf-99d2-5d52461dd316}; !- Outlet Port

OS:Connection,
  {dfb2ce7c-a1e0-4286-80d6-3990cf01f31c}, !- Handle
  {4da892d3-784d-4827-be53-f70e0f961008}, !- Name
  {59ad9890-315e-42d1-a5d5-470c4b5d95b5}, !- Source Object
  8,                                      !- Outlet Port
  {1eb169a3-b2d7-42d9-ae30-8eac2b16474d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e3759d-dd93-4edf-99d2-5d52461dd316}, !- Handle
  {38db1d12-f9dc-46ef-98fb-c53b032ad63d}, !- Name
  {6c3be034-93f3-4399-87d9-92dba58c5b22}, !- Source Object
  3,                                      !- Outlet Port
  {59ad9890-315e-42d1-a5d5-470c4b5d95b5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9933aa28-b212-4ef7-9505-a5b58ffa8bcb}, !- Handle
  Node 31,                                !- Name
  {f133bdc5-e702-4169-acbc-3536a9d8acca}, !- Inlet Port
  {0400262b-64f2-4953-ab2d-290578d98c61}; !- Outlet Port

OS:Node,
  {2be92865-cb1c-45a1-b8d1-d399249e63f9}, !- Handle
  Node 32,                                !- Name
  {8bd4e8dc-2c02-4456-b1dc-52d1ff44e11b}, !- Inlet Port
  {e53dc55f-1d1e-457d-8150-89787825c958}; !- Outlet Port

OS:Node,
  {988fd653-a6b9-47c5-b022-653f03e04b38}, !- Handle
  Node 33,                                !- Name
  {9f806756-3ce9-4565-96b7-dee58a6f09c0}, !- Inlet Port
  {6181204c-e028-4c5c-a133-b6d6eaac2445}; !- Outlet Port

OS:Connection,
  {f133bdc5-e702-4169-acbc-3536a9d8acca}, !- Handle
  {64ae8367-d651-471a-b239-0315fc1d5761}, !- Name
  {59ad9890-315e-42d1-a5d5-470c4b5d95b5}, !- Source Object
  10,                                     !- Outlet Port
  {9933aa28-b212-4ef7-9505-a5b58ffa8bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53dc55f-1d1e-457d-8150-89787825c958}, !- Handle
  {e4782543-f2da-4e3d-bc5a-1b1f4752f262}, !- Name
  {2be92865-cb1c-45a1-b8d1-d399249e63f9}, !- Source Object
  3,                                      !- Outlet Port
  {59ad9890-315e-42d1-a5d5-470c4b5d95b5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {613a1d17-c53a-4f64-bfeb-130575c0b611}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {0400262b-64f2-4953-ab2d-290578d98c61}, !- Inlet Node Name
  {d5a70697-c7fb-41eb-bac6-2a491272fc0e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b8f72133-0167-4f62-8ab0-0533e3adb80b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8bd4e8dc-2c02-4456-b1dc-52d1ff44e11b}, !- Outlet Node Name
  {7fb0bdbd-8452-4ba1-9cf0-664d5ce684ea}; !- Inlet Node Name 1

OS:Connection,
  {0400262b-64f2-4953-ab2d-290578d98c61}, !- Handle
  {4e90a933-42c4-4a32-a341-c96d8b895fd5}, !- Name
  {9933aa28-b212-4ef7-9505-a5b58ffa8bcb}, !- Source Object
  3,                                      !- Outlet Port
  {613a1d17-c53a-4f64-bfeb-130575c0b611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd4e8dc-2c02-4456-b1dc-52d1ff44e11b}, !- Handle
  {12f5866d-a6a5-4e0b-80e2-4a4b5d51c1f2}, !- Name
  {b8f72133-0167-4f62-8ab0-0533e3adb80b}, !- Source Object
  2,                                      !- Outlet Port
  {2be92865-cb1c-45a1-b8d1-d399249e63f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7cab2aeb-575e-4807-a8a8-fcad845cb190}, !- Handle
  {59ad9890-315e-42d1-a5d5-470c4b5d95b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {afb15c34-e33f-458f-9313-4157b9d63ee0}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fb9c05b6-d0ee-4bbb-a1fa-819c606715c9}, !- Air Inlet Node Name
  {8c6ca589-7b86-4344-bd9a-f489d55b42c0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1ff37fc5-d8ed-4001-ac55-85a21b49ce3c}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6b3314bc-6d3b-40d9-bc34-1e6ccefd2c27}, !- Air Inlet Node Name
  {fc7a817a-9d06-4f95-ac2c-a0c0f76f2c52}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6fb24dcc-aa7b-4f79-962e-79404942e43e}, !- Handle
  Coil Cooling DX Single Speed 1 31kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8fc14a96-65a3-4bc1-baa4-1f73f0e74a43}, !- Air Inlet Node Name
  {43b58343-2129-4803-9bf8-df3b30a256e6}, !- Air Outlet Node Name
  {6d95476e-d0c8-44e2-b09e-19acbda040ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {87ad1809-d7b8-48d2-bf41-95ed811f8c39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {87a3b8e0-d2be-4516-9614-d6c24e14e7e9}, !- Energy Input Ratio Function of Temperature Curve Name
  {17689ab2-d6aa-41f0-b53c-9bd3d2b5e69c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {471d4e2b-2511-42c7-ab03-9e0c204ab6c7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5b9edf8e-ccb4-49fb-8790-5714b60ea468}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c8a6dbd-634b-4346-b564-2566ff145b41}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7277a0f7-761a-4c1c-ab35-6af7776d89b1}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f7c4b46-92d0-48c7-8fec-ef679f23e691}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {095cfe38-c8d9-4a5b-b444-1bb7bb784817}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7edb8e74-8bdd-42c8-885c-149368f4e1e7}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {96dee844-5039-4b10-a0e7-ddc5fc7361a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {96dee844-5039-4b10-a0e7-ddc5fc7361a6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a76e5650-8422-4643-a031-644cd958dd2d}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {7edb8e74-8bdd-42c8-885c-149368f4e1e7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {21c98d22-de74-4152-ae37-f786a04ddbb5}, !- Mixed Air Node Name
  {f6b22bec-21ea-412b-a735-a90713490b72}, !- Outdoor Air Stream Node Name
  {f20c31ba-d0b0-461c-a570-6a545c44b64e}, !- Relief Air Stream Node Name
  {37c3f1e2-124c-4fa5-8ed9-34ec27eb2f91}; !- Return Air Stream Node Name

OS:Node,
  {138b325a-5c92-4bca-8240-bb0d44f4d567}, !- Handle
  Node 34,                                !- Name
  ,                                       !- Inlet Port
  {f6b22bec-21ea-412b-a735-a90713490b72}; !- Outlet Port

OS:Connection,
  {f6b22bec-21ea-412b-a735-a90713490b72}, !- Handle
  {0016014d-1ee8-487b-8760-34cfe0236c04}, !- Name
  {138b325a-5c92-4bca-8240-bb0d44f4d567}, !- Source Object
  3,                                      !- Outlet Port
  {a76e5650-8422-4643-a031-644cd958dd2d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aad5d3e6-3e55-4092-b04b-16c65aa452f5}, !- Handle
  Node 35,                                !- Name
  {f20c31ba-d0b0-461c-a570-6a545c44b64e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f20c31ba-d0b0-461c-a570-6a545c44b64e}, !- Handle
  {23186d09-dcd5-4324-b17b-de9373b92df9}, !- Name
  {a76e5650-8422-4643-a031-644cd958dd2d}, !- Source Object
  7,                                      !- Outlet Port
  {aad5d3e6-3e55-4092-b04b-16c65aa452f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6ca589-7b86-4344-bd9a-f489d55b42c0}, !- Handle
  {d6c60c7d-7ca0-43f4-afb9-172113c5ca41}, !- Name
  {afb15c34-e33f-458f-9313-4157b9d63ee0}, !- Source Object
  9,                                      !- Outlet Port
  {6c3be034-93f3-4399-87d9-92dba58c5b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {175c4e22-eee3-408c-a4d6-4d2cc7e701ba}, !- Handle
  Node 36,                                !- Name
  {fc7a817a-9d06-4f95-ac2c-a0c0f76f2c52}, !- Inlet Port
  {fb9c05b6-d0ee-4bbb-a1fa-819c606715c9}; !- Outlet Port

OS:Connection,
  {fc7a817a-9d06-4f95-ac2c-a0c0f76f2c52}, !- Handle
  {a8f4133e-4cec-4704-a64c-100d1df3ff18}, !- Name
  {1ff37fc5-d8ed-4001-ac55-85a21b49ce3c}, !- Source Object
  6,                                      !- Outlet Port
  {175c4e22-eee3-408c-a4d6-4d2cc7e701ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9c05b6-d0ee-4bbb-a1fa-819c606715c9}, !- Handle
  {ac0c9395-0e59-4222-9723-d237bf82c998}, !- Name
  {175c4e22-eee3-408c-a4d6-4d2cc7e701ba}, !- Source Object
  3,                                      !- Outlet Port
  {afb15c34-e33f-458f-9313-4157b9d63ee0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7d8b9ae9-a5a8-4205-89b1-5220ce2ff1a4}, !- Handle
  Node 37,                                !- Name
  {43b58343-2129-4803-9bf8-df3b30a256e6}, !- Inlet Port
  {6b3314bc-6d3b-40d9-bc34-1e6ccefd2c27}; !- Outlet Port

OS:Connection,
  {43b58343-2129-4803-9bf8-df3b30a256e6}, !- Handle
  {9e47b5c4-4ec7-420b-a912-5b41fd657747}, !- Name
  {6fb24dcc-aa7b-4f79-962e-79404942e43e}, !- Source Object
  9,                                      !- Outlet Port
  {7d8b9ae9-a5a8-4205-89b1-5220ce2ff1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3314bc-6d3b-40d9-bc34-1e6ccefd2c27}, !- Handle
  {aa96a9c6-5079-4f7f-9889-c0513708646d}, !- Name
  {7d8b9ae9-a5a8-4205-89b1-5220ce2ff1a4}, !- Source Object
  3,                                      !- Outlet Port
  {1ff37fc5-d8ed-4001-ac55-85a21b49ce3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {06a79386-a261-4241-9191-3e5aa63e1b2c}, !- Handle
  Node 38,                                !- Name
  {21c98d22-de74-4152-ae37-f786a04ddbb5}, !- Inlet Port
  {8fc14a96-65a3-4bc1-baa4-1f73f0e74a43}; !- Outlet Port

OS:Connection,
  {37c3f1e2-124c-4fa5-8ed9-34ec27eb2f91}, !- Handle
  {b3dad6ab-fd58-47fd-a6fd-0ad05d3f69e9}, !- Name
  {1eb169a3-b2d7-42d9-ae30-8eac2b16474d}, !- Source Object
  3,                                      !- Outlet Port
  {a76e5650-8422-4643-a031-644cd958dd2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {21c98d22-de74-4152-ae37-f786a04ddbb5}, !- Handle
  {a63a402f-36a7-4e64-829f-64ece3497575}, !- Name
  {a76e5650-8422-4643-a031-644cd958dd2d}, !- Source Object
  5,                                      !- Outlet Port
  {06a79386-a261-4241-9191-3e5aa63e1b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc14a96-65a3-4bc1-baa4-1f73f0e74a43}, !- Handle
  {1f3a9aa0-8e77-4206-b1ac-60a5f3ab3189}, !- Name
  {06a79386-a261-4241-9191-3e5aa63e1b2c}, !- Source Object
  3,                                      !- Outlet Port
  {6fb24dcc-aa7b-4f79-962e-79404942e43e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0a7ea55a-1a49-45eb-a110-8229aca71eaf}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {a0bedd63-ec10-4f34-96bd-0ef017f409af}, !- Control Zone Name
  {6c3be034-93f3-4399-87d9-92dba58c5b22}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {585c9c88-cf0a-4cdf-9e20-72497fc76093}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {d5a70697-c7fb-41eb-bac6-2a491272fc0e}, !- Inlet Air Node Name
  {9f806756-3ce9-4565-96b7-dee58a6f09c0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f3ab3bc2-bc16-4da0-8820-db5f18d73b49}, !- Handle
  Node 39,                                !- Name
  {67f91865-ee0e-40e5-8669-90bbe37937c4}, !- Inlet Port
  {7fb0bdbd-8452-4ba1-9cf0-664d5ce684ea}; !- Outlet Port

OS:Connection,
  {6181204c-e028-4c5c-a133-b6d6eaac2445}, !- Handle
  {4d79bb42-6c42-49f6-a420-f3c267d41040}, !- Name
  {988fd653-a6b9-47c5-b022-653f03e04b38}, !- Source Object
  3,                                      !- Outlet Port
  {af12776f-f1db-4be6-8c53-c9ce6a2ab9ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67f91865-ee0e-40e5-8669-90bbe37937c4}, !- Handle
  {b158afe5-597a-46b7-a49c-2e1f026a4b38}, !- Name
  {a0bedd63-ec10-4f34-96bd-0ef017f409af}, !- Source Object
  12,                                     !- Outlet Port
  {f3ab3bc2-bc16-4da0-8820-db5f18d73b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb0bdbd-8452-4ba1-9cf0-664d5ce684ea}, !- Handle
  {30a98351-096a-4578-9f5c-87abe7d78fda}, !- Name
  {f3ab3bc2-bc16-4da0-8820-db5f18d73b49}, !- Source Object
  3,                                      !- Outlet Port
  {b8f72133-0167-4f62-8ab0-0533e3adb80b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5a70697-c7fb-41eb-bac6-2a491272fc0e}, !- Handle
  {2a7caf8b-cb5e-475c-b6d6-5c78f8fa2000}, !- Name
  {613a1d17-c53a-4f64-bfeb-130575c0b611}, !- Source Object
  3,                                      !- Outlet Port
  {585c9c88-cf0a-4cdf-9e20-72497fc76093}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f806756-3ce9-4565-96b7-dee58a6f09c0}, !- Handle
  {6940e32a-e423-42bb-9f53-003d1741acec}, !- Name
  {585c9c88-cf0a-4cdf-9e20-72497fc76093}, !- Source Object
  4,                                      !- Outlet Port
  {988fd653-a6b9-47c5-b022-653f03e04b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bf92e8c6-b3b6-49fd-8abb-c69d0dccf2d0}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {29fcf21f-c3f5-4327-a744-2b602733c2d3}, !- Water Inlet Node Name
  {a95c3bf3-0685-4b39-b7f5-9128082a0b08}; !- Water Outlet Node Name

OS:Node,
  {fc60b8f3-e208-4bd0-8ab8-32d7077b0af7}, !- Handle
  Node 40,                                !- Name
  {a95c3bf3-0685-4b39-b7f5-9128082a0b08}, !- Inlet Port
  {3c4541ca-05b5-44fc-aced-c4aa968fec4f}; !- Outlet Port

OS:Connection,
  {29fcf21f-c3f5-4327-a744-2b602733c2d3}, !- Handle
  {a8845db3-4a9d-4b3d-8896-4dba08253ebe}, !- Name
  {526e9fac-30bc-4b5b-9044-2a57d6e293ac}, !- Source Object
  3,                                      !- Outlet Port
  {bf92e8c6-b3b6-49fd-8abb-c69d0dccf2d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a95c3bf3-0685-4b39-b7f5-9128082a0b08}, !- Handle
  {99523b5a-aeb2-49e2-9c74-4d275502f6d8}, !- Name
  {bf92e8c6-b3b6-49fd-8abb-c69d0dccf2d0}, !- Source Object
  10,                                     !- Outlet Port
  {fc60b8f3-e208-4bd0-8ab8-32d7077b0af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c4541ca-05b5-44fc-aced-c4aa968fec4f}, !- Handle
  {99217444-df89-487c-9dd2-e0eb80af652f}, !- Name
  {fc60b8f3-e208-4bd0-8ab8-32d7077b0af7}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6d1ac70f-f4d5-48c1-861e-66953ec31866}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {bf92e8c6-b3b6-49fd-8abb-c69d0dccf2d0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {99feebb5-ac91-4a1d-9dc2-154aa289c8b6}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-east NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7286c9c8-1573-47f6-aa90-d2bedbbb3275}, !- Supply Side Inlet Node Name
  {ceedc97b-b9b5-4bdd-af88-c978f7897e1d}, !- Demand Side Outlet Node Name
  {be5024c6-ed21-414d-96c9-bd6732561ce3}, !- Demand Side Inlet Node A
  {b125ff0a-8554-49d9-8a0b-4bb5ce89240b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {50ebf594-af14-46c0-a68b-4c3faf151c33}, !- Handle
  Node 41,                                !- Name
  {7286c9c8-1573-47f6-aa90-d2bedbbb3275}, !- Inlet Port
  {fd0b02da-b36d-4255-bc7c-029285416312}; !- Outlet Port

OS:Node,
  {eeb5b56e-dd29-4dc8-9b63-7047cd96006a}, !- Handle
  Node 42,                                !- Name
  {19aa55ae-074d-4ee3-afe6-16ee89094055}, !- Inlet Port
  {b125ff0a-8554-49d9-8a0b-4bb5ce89240b}; !- Outlet Port

OS:Connection,
  {7286c9c8-1573-47f6-aa90-d2bedbbb3275}, !- Handle
  {86187177-959e-428e-93e2-e27f5ab8360d}, !- Name
  {99feebb5-ac91-4a1d-9dc2-154aa289c8b6}, !- Source Object
  8,                                      !- Outlet Port
  {50ebf594-af14-46c0-a68b-4c3faf151c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b125ff0a-8554-49d9-8a0b-4bb5ce89240b}, !- Handle
  {53407994-5098-4d39-9d7c-0c64514ae6aa}, !- Name
  {eeb5b56e-dd29-4dc8-9b63-7047cd96006a}, !- Source Object
  3,                                      !- Outlet Port
  {99feebb5-ac91-4a1d-9dc2-154aa289c8b6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9dc01571-782a-4750-a604-96ab8f029542}, !- Handle
  Node 43,                                !- Name
  {be5024c6-ed21-414d-96c9-bd6732561ce3}, !- Inlet Port
  {3fa9591c-8ec5-4c82-bad3-ee9a0c9f632b}; !- Outlet Port

OS:Node,
  {8d100520-7a11-49cd-931e-3776b9811d6e}, !- Handle
  Node 44,                                !- Name
  {a3fd6716-bbc2-4f16-9e87-b6d9786c0684}, !- Inlet Port
  {ceedc97b-b9b5-4bdd-af88-c978f7897e1d}; !- Outlet Port

OS:Node,
  {53092b20-5814-476e-a027-d6212331774e}, !- Handle
  Node 45,                                !- Name
  {5558a162-8520-48d3-9549-cd552d19037a}, !- Inlet Port
  {ded7194a-db98-4957-8301-3a02875ff97c}; !- Outlet Port

OS:Connection,
  {be5024c6-ed21-414d-96c9-bd6732561ce3}, !- Handle
  {39cbc442-b66d-489d-a4eb-301722de46ed}, !- Name
  {99feebb5-ac91-4a1d-9dc2-154aa289c8b6}, !- Source Object
  10,                                     !- Outlet Port
  {9dc01571-782a-4750-a604-96ab8f029542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceedc97b-b9b5-4bdd-af88-c978f7897e1d}, !- Handle
  {6c0fb707-49ba-4f01-9176-638c64b2954f}, !- Name
  {8d100520-7a11-49cd-931e-3776b9811d6e}, !- Source Object
  3,                                      !- Outlet Port
  {99feebb5-ac91-4a1d-9dc2-154aa289c8b6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ea52605-f78f-4683-98e9-e435da32c48b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3fa9591c-8ec5-4c82-bad3-ee9a0c9f632b}, !- Inlet Node Name
  {2b757f71-b980-4759-a091-c5de0f24810d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fda0f0bd-5686-4a08-a01e-2beceb58b32f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a3fd6716-bbc2-4f16-9e87-b6d9786c0684}, !- Outlet Node Name
  {35c3d387-f0c3-4c76-a891-b146da3ba4d0}; !- Inlet Node Name 1

OS:Connection,
  {3fa9591c-8ec5-4c82-bad3-ee9a0c9f632b}, !- Handle
  {3a99a3bf-82b9-4ca8-90fb-c80efa1b5b30}, !- Name
  {9dc01571-782a-4750-a604-96ab8f029542}, !- Source Object
  3,                                      !- Outlet Port
  {5ea52605-f78f-4683-98e9-e435da32c48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3fd6716-bbc2-4f16-9e87-b6d9786c0684}, !- Handle
  {241956d3-4f16-4ba4-a6ea-ab29e49ada6e}, !- Name
  {fda0f0bd-5686-4a08-a01e-2beceb58b32f}, !- Source Object
  2,                                      !- Outlet Port
  {8d100520-7a11-49cd-931e-3776b9811d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f68c0e6-0974-451a-9577-a1ec987977a6}, !- Handle
  {99feebb5-ac91-4a1d-9dc2-154aa289c8b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {c1a5b32e-f640-4061-a864-0ebac844d960}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dfa777b4-7f2a-4da8-b550-54808a0b3a59}, !- Air Inlet Node Name
  {19aa55ae-074d-4ee3-afe6-16ee89094055}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8097278e-e354-4ec0-8364-6e6feb783daf}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5e9cf2aa-abe7-4a25-a4fa-99ad9c4e0050}, !- Air Inlet Node Name
  {dcc48b8c-5e49-4704-b72f-f415693bb24c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6e324813-e5ce-456a-888d-4824f13eed50}, !- Handle
  Coil Cooling DX Single Speed 2 14kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {50f4b666-33d1-4714-9c3c-d85cc2fe6d6f}, !- Air Inlet Node Name
  {43513cf6-b47f-41b4-8591-48ee89621a84}, !- Air Outlet Node Name
  {7c717fbc-ec5d-4fc4-b67e-b008fb3200cd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a017c4c5-12b9-4ec1-9aa3-40adcb03a4d4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8991ae27-5f23-42ea-861f-018224f6a446}, !- Energy Input Ratio Function of Temperature Curve Name
  {4e4f4914-5307-4602-9c1f-70f27fb87747}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2272ec2e-5f30-44e0-9344-2b216d73b16b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1e17eaa6-5686-42d5-8d67-2a8fc437fa49}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1cacf0e-25d9-4277-aa6f-02c96e402eb6}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0216944f-8756-468b-b9da-73c065944e35}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da050e45-c934-4983-91e8-84a48b046c0a}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {18119f8c-af5a-4ab5-9f60-0911a27a08bd}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {29c9e380-3d01-45eb-9ba5-977a95a31b82}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {668828c8-baa4-451e-b7c0-9e2acf98b2bf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {668828c8-baa4-451e-b7c0-9e2acf98b2bf}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cdaa3737-ef9d-46a9-a348-fb123a789c13}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {29c9e380-3d01-45eb-9ba5-977a95a31b82}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {20ec9c88-5cda-4d89-b806-14bcaf1cb65e}, !- Mixed Air Node Name
  {ea749a7a-b77f-492a-ae81-3976de29a93a}, !- Outdoor Air Stream Node Name
  {a390c3f2-231d-4398-8ae1-f85092ddbfeb}, !- Relief Air Stream Node Name
  {fd0b02da-b36d-4255-bc7c-029285416312}; !- Return Air Stream Node Name

OS:Node,
  {b744a1bf-c2c4-4124-a325-a19c582cb3b9}, !- Handle
  Node 46,                                !- Name
  ,                                       !- Inlet Port
  {ea749a7a-b77f-492a-ae81-3976de29a93a}; !- Outlet Port

OS:Connection,
  {ea749a7a-b77f-492a-ae81-3976de29a93a}, !- Handle
  {fcbc018d-f365-4267-b4da-bfdd2b5df474}, !- Name
  {b744a1bf-c2c4-4124-a325-a19c582cb3b9}, !- Source Object
  3,                                      !- Outlet Port
  {cdaa3737-ef9d-46a9-a348-fb123a789c13}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e665611-40c8-4b2a-a88e-53900b79d7f2}, !- Handle
  Node 47,                                !- Name
  {a390c3f2-231d-4398-8ae1-f85092ddbfeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a390c3f2-231d-4398-8ae1-f85092ddbfeb}, !- Handle
  {39cc81d8-f050-4a83-ab3d-b083bff7ac78}, !- Name
  {cdaa3737-ef9d-46a9-a348-fb123a789c13}, !- Source Object
  7,                                      !- Outlet Port
  {7e665611-40c8-4b2a-a88e-53900b79d7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19aa55ae-074d-4ee3-afe6-16ee89094055}, !- Handle
  {16213f7c-a017-487c-88b7-883bee012461}, !- Name
  {c1a5b32e-f640-4061-a864-0ebac844d960}, !- Source Object
  9,                                      !- Outlet Port
  {eeb5b56e-dd29-4dc8-9b63-7047cd96006a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35bed393-331a-4ed8-9f49-cd8db2f37e68}, !- Handle
  Node 48,                                !- Name
  {dcc48b8c-5e49-4704-b72f-f415693bb24c}, !- Inlet Port
  {dfa777b4-7f2a-4da8-b550-54808a0b3a59}; !- Outlet Port

OS:Connection,
  {dcc48b8c-5e49-4704-b72f-f415693bb24c}, !- Handle
  {1aae913e-1700-46ba-8bc5-060a599cfb44}, !- Name
  {8097278e-e354-4ec0-8364-6e6feb783daf}, !- Source Object
  6,                                      !- Outlet Port
  {35bed393-331a-4ed8-9f49-cd8db2f37e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa777b4-7f2a-4da8-b550-54808a0b3a59}, !- Handle
  {568e9cce-9dd5-4d3c-a1a0-0f905021cb85}, !- Name
  {35bed393-331a-4ed8-9f49-cd8db2f37e68}, !- Source Object
  3,                                      !- Outlet Port
  {c1a5b32e-f640-4061-a864-0ebac844d960}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0c93f5a1-556f-45f3-862b-664767cba0d9}, !- Handle
  Node 49,                                !- Name
  {43513cf6-b47f-41b4-8591-48ee89621a84}, !- Inlet Port
  {5e9cf2aa-abe7-4a25-a4fa-99ad9c4e0050}; !- Outlet Port

OS:Connection,
  {43513cf6-b47f-41b4-8591-48ee89621a84}, !- Handle
  {0e233fdd-a15b-45d9-b734-66021cf822b5}, !- Name
  {6e324813-e5ce-456a-888d-4824f13eed50}, !- Source Object
  9,                                      !- Outlet Port
  {0c93f5a1-556f-45f3-862b-664767cba0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9cf2aa-abe7-4a25-a4fa-99ad9c4e0050}, !- Handle
  {3e47e525-16c6-49b3-b045-11e39cba8c38}, !- Name
  {0c93f5a1-556f-45f3-862b-664767cba0d9}, !- Source Object
  3,                                      !- Outlet Port
  {8097278e-e354-4ec0-8364-6e6feb783daf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {242a6755-b8a9-4abb-8b89-764b25ef4180}, !- Handle
  Node 50,                                !- Name
  {20ec9c88-5cda-4d89-b806-14bcaf1cb65e}, !- Inlet Port
  {50f4b666-33d1-4714-9c3c-d85cc2fe6d6f}; !- Outlet Port

OS:Connection,
  {fd0b02da-b36d-4255-bc7c-029285416312}, !- Handle
  {7e1a5290-277c-4f4d-88dc-bc5eb13ae371}, !- Name
  {50ebf594-af14-46c0-a68b-4c3faf151c33}, !- Source Object
  3,                                      !- Outlet Port
  {cdaa3737-ef9d-46a9-a348-fb123a789c13}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {20ec9c88-5cda-4d89-b806-14bcaf1cb65e}, !- Handle
  {debd467c-ded5-423b-b5ba-8a3b8796e7e3}, !- Name
  {cdaa3737-ef9d-46a9-a348-fb123a789c13}, !- Source Object
  5,                                      !- Outlet Port
  {242a6755-b8a9-4abb-8b89-764b25ef4180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f4b666-33d1-4714-9c3c-d85cc2fe6d6f}, !- Handle
  {9a79ab99-ff82-4a95-ba85-f0254c140e5f}, !- Name
  {242a6755-b8a9-4abb-8b89-764b25ef4180}, !- Source Object
  3,                                      !- Outlet Port
  {6e324813-e5ce-456a-888d-4824f13eed50}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ae156c12-78b5-44be-a573-2274e6a396fa}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {d189699d-a593-49d7-b8c9-93b5e5af83a4}, !- Control Zone Name
  {eeb5b56e-dd29-4dc8-9b63-7047cd96006a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {609a8d09-83f2-4b78-bda1-c4b76a15d23c}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {2b757f71-b980-4759-a091-c5de0f24810d}, !- Inlet Air Node Name
  {5558a162-8520-48d3-9549-cd552d19037a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e0055ca-cd34-4bdf-830b-6542bb9dc814}, !- Handle
  Node 51,                                !- Name
  {d992b33d-ae71-4c87-be2e-dabfedb1d092}, !- Inlet Port
  {35c3d387-f0c3-4c76-a891-b146da3ba4d0}; !- Outlet Port

OS:Connection,
  {ded7194a-db98-4957-8301-3a02875ff97c}, !- Handle
  {91987fe7-affc-4db3-b140-736adf7a9266}, !- Name
  {53092b20-5814-476e-a027-d6212331774e}, !- Source Object
  3,                                      !- Outlet Port
  {37ce00fb-1d78-428d-9998-b9547c344280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d992b33d-ae71-4c87-be2e-dabfedb1d092}, !- Handle
  {8c645a18-4f3b-43b5-a71b-401f2604d985}, !- Name
  {d189699d-a593-49d7-b8c9-93b5e5af83a4}, !- Source Object
  12,                                     !- Outlet Port
  {9e0055ca-cd34-4bdf-830b-6542bb9dc814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c3d387-f0c3-4c76-a891-b146da3ba4d0}, !- Handle
  {7ee2cae0-142d-4d77-8708-cca3162e38b3}, !- Name
  {9e0055ca-cd34-4bdf-830b-6542bb9dc814}, !- Source Object
  3,                                      !- Outlet Port
  {fda0f0bd-5686-4a08-a01e-2beceb58b32f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b757f71-b980-4759-a091-c5de0f24810d}, !- Handle
  {4a7a6aba-0e00-4415-94de-55775c55677f}, !- Name
  {5ea52605-f78f-4683-98e9-e435da32c48b}, !- Source Object
  3,                                      !- Outlet Port
  {609a8d09-83f2-4b78-bda1-c4b76a15d23c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5558a162-8520-48d3-9549-cd552d19037a}, !- Handle
  {c5bd71c3-5434-4a70-b448-8021955c5eaa}, !- Name
  {609a8d09-83f2-4b78-bda1-c4b76a15d23c}, !- Source Object
  4,                                      !- Outlet Port
  {53092b20-5814-476e-a027-d6212331774e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {df911616-011c-4929-92dc-6058278d011d}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e91083d0-ad65-4a0b-8069-bccf08005d74}, !- Water Inlet Node Name
  {278842e4-29e2-4dd5-b712-e32d3e5122a5}; !- Water Outlet Node Name

OS:Node,
  {6b5f117b-5d41-492b-98a0-43940bcf9e33}, !- Handle
  Node 52,                                !- Name
  {fbaaab7a-aac4-4206-bf1a-9ce356d096e4}, !- Inlet Port
  {e91083d0-ad65-4a0b-8069-bccf08005d74}; !- Outlet Port

OS:Connection,
  {fbaaab7a-aac4-4206-bf1a-9ce356d096e4}, !- Handle
  {ed8690ca-1f37-4209-a073-8f30f0e25987}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  4,                                      !- Outlet Port
  {6b5f117b-5d41-492b-98a0-43940bcf9e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13fcec4c-191d-4de1-92b8-e1a9726a818c}, !- Handle
  Node 53,                                !- Name
  {278842e4-29e2-4dd5-b712-e32d3e5122a5}, !- Inlet Port
  {857945d0-c5ba-48ad-be34-3eba8cca7232}; !- Outlet Port

OS:Connection,
  {e91083d0-ad65-4a0b-8069-bccf08005d74}, !- Handle
  {0b19c9ac-c6a7-4b62-ba6b-f3a1f0a8ae74}, !- Name
  {6b5f117b-5d41-492b-98a0-43940bcf9e33}, !- Source Object
  3,                                      !- Outlet Port
  {df911616-011c-4929-92dc-6058278d011d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {278842e4-29e2-4dd5-b712-e32d3e5122a5}, !- Handle
  {c08af905-4a5b-43fe-95ad-5adee43e9427}, !- Name
  {df911616-011c-4929-92dc-6058278d011d}, !- Source Object
  10,                                     !- Outlet Port
  {13fcec4c-191d-4de1-92b8-e1a9726a818c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857945d0-c5ba-48ad-be34-3eba8cca7232}, !- Handle
  {e2d21c0e-6571-4956-8777-b2aceaa71455}, !- Name
  {13fcec4c-191d-4de1-92b8-e1a9726a818c}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d488e37b-d7cd-496e-bb39-b738ef75896a}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {df911616-011c-4929-92dc-6058278d011d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {32ef1c52-e3a8-4a34-8b9d-7ea7a4461272}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-west NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6175a172-fa7c-48dc-a141-f236c9fa8b99}, !- Supply Side Inlet Node Name
  {718e6ed6-f65d-45c9-a663-321407c0876b}, !- Demand Side Outlet Node Name
  {a1bb93e6-0507-4c5a-badf-f5c7182e5301}, !- Demand Side Inlet Node A
  {fa3468a2-4139-4ed6-a15d-39a995159717}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f36f90a5-8deb-41c7-8b2e-b1c59a31fe6e}, !- Handle
  Node 54,                                !- Name
  {6175a172-fa7c-48dc-a141-f236c9fa8b99}, !- Inlet Port
  {7db24612-db56-4061-b0ad-40ffcc4843da}; !- Outlet Port

OS:Node,
  {5fcede27-1899-46ef-a2a1-e11d09b83b73}, !- Handle
  Node 55,                                !- Name
  {d0178780-cdc5-4beb-9f3e-e78f6b856640}, !- Inlet Port
  {fa3468a2-4139-4ed6-a15d-39a995159717}; !- Outlet Port

OS:Connection,
  {6175a172-fa7c-48dc-a141-f236c9fa8b99}, !- Handle
  {da0303c7-177e-4164-a447-e3fbc43f61d1}, !- Name
  {32ef1c52-e3a8-4a34-8b9d-7ea7a4461272}, !- Source Object
  8,                                      !- Outlet Port
  {f36f90a5-8deb-41c7-8b2e-b1c59a31fe6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3468a2-4139-4ed6-a15d-39a995159717}, !- Handle
  {66cca98f-9787-43cb-aff7-0fd27f715891}, !- Name
  {5fcede27-1899-46ef-a2a1-e11d09b83b73}, !- Source Object
  3,                                      !- Outlet Port
  {32ef1c52-e3a8-4a34-8b9d-7ea7a4461272}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cc5de9e0-18d8-4ad8-a5ce-3c6ce2c5f9c7}, !- Handle
  Node 56,                                !- Name
  {a1bb93e6-0507-4c5a-badf-f5c7182e5301}, !- Inlet Port
  {89b07409-0c53-4834-9db9-709c903107c1}; !- Outlet Port

OS:Node,
  {51eeef48-dbbe-4f97-88e6-3ad1d2eb303d}, !- Handle
  Node 57,                                !- Name
  {bb53b36a-9cf7-41b8-a8d2-a1dcf7f99544}, !- Inlet Port
  {718e6ed6-f65d-45c9-a663-321407c0876b}; !- Outlet Port

OS:Node,
  {4abe220c-58f3-48bd-b21b-298a88b6b414}, !- Handle
  Node 58,                                !- Name
  {33fdb123-9e1a-439b-a318-b99603121872}, !- Inlet Port
  {88014cff-fdc7-4d43-aa40-9f2cedd6df02}; !- Outlet Port

OS:Connection,
  {a1bb93e6-0507-4c5a-badf-f5c7182e5301}, !- Handle
  {9c50d4a4-e605-4609-b12a-55e101187ac4}, !- Name
  {32ef1c52-e3a8-4a34-8b9d-7ea7a4461272}, !- Source Object
  10,                                     !- Outlet Port
  {cc5de9e0-18d8-4ad8-a5ce-3c6ce2c5f9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718e6ed6-f65d-45c9-a663-321407c0876b}, !- Handle
  {ecf2c6f6-9c2e-4024-bfa1-b07113fd69b4}, !- Name
  {51eeef48-dbbe-4f97-88e6-3ad1d2eb303d}, !- Source Object
  3,                                      !- Outlet Port
  {32ef1c52-e3a8-4a34-8b9d-7ea7a4461272}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eeec2236-92a4-4a01-a9d8-88f2862561c9}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {89b07409-0c53-4834-9db9-709c903107c1}, !- Inlet Node Name
  {bdd73983-abb5-4651-bfe2-fa525ec62255}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b3753638-16d8-4bd9-a305-3ff94265b023}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {bb53b36a-9cf7-41b8-a8d2-a1dcf7f99544}, !- Outlet Node Name
  {4f1ce2c0-63fc-46bf-b942-cc5d3157665a}; !- Inlet Node Name 1

OS:Connection,
  {89b07409-0c53-4834-9db9-709c903107c1}, !- Handle
  {d78aef47-4467-47f5-a058-4b9361d76d6a}, !- Name
  {cc5de9e0-18d8-4ad8-a5ce-3c6ce2c5f9c7}, !- Source Object
  3,                                      !- Outlet Port
  {eeec2236-92a4-4a01-a9d8-88f2862561c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb53b36a-9cf7-41b8-a8d2-a1dcf7f99544}, !- Handle
  {2378f315-3148-4104-bdc5-8e612220b3cc}, !- Name
  {b3753638-16d8-4bd9-a305-3ff94265b023}, !- Source Object
  2,                                      !- Outlet Port
  {51eeef48-dbbe-4f97-88e6-3ad1d2eb303d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04e08d09-1f38-4e9d-8b7b-502e72d13eff}, !- Handle
  {32ef1c52-e3a8-4a34-8b9d-7ea7a4461272}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {cfd50715-c3db-4bcb-bfee-20a5ac6d517c}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {10ebc42a-6fad-4c78-a15a-d1dedccabe6d}, !- Air Inlet Node Name
  {d0178780-cdc5-4beb-9f3e-e78f6b856640}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {664b5ce1-cfa3-43c6-9505-9c818d632fbe}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {88591e84-6d0e-4a7b-869f-a51d8ad91ab6}, !- Air Inlet Node Name
  {9ca239e3-6921-4dcf-aa21-67d2c662ebf8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {efe0bbcf-1d74-4145-9b27-c7170ea264aa}, !- Handle
  Coil Cooling DX Single Speed 3 9kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f9fabe0b-3acb-4414-8556-99ab40b8538c}, !- Air Inlet Node Name
  {d1396abf-90e6-4921-8feb-85ab982e3d17}, !- Air Outlet Node Name
  {e3a1b11c-758b-49bd-92b7-0f3b43e88305}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7cdf0c8a-ff80-408c-8872-e9166b7ca344}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75282390-9fd4-4fd5-a732-cfc59e985aed}, !- Energy Input Ratio Function of Temperature Curve Name
  {744f0fbb-1f20-4c85-b2ff-ec2e3f31343e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e44fb59-4bf3-4797-a77e-026e9fd47be6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {39e0659c-919c-44b3-8732-2cbb739e1c29}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6b441fd-379d-462e-ab33-61eeadfe8e73}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b69bc793-90f7-442d-af5b-5b5e0d6edaff}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67f9085f-e3be-4727-85a8-664fc1f74e03}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {375067e8-c0af-48bd-bda5-17cff85b5db7}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {85850a24-3c8e-4fb7-86dc-21aeda77e698}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98d491be-cb1e-41a0-9bc1-d3a0b60aaec8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {98d491be-cb1e-41a0-9bc1-d3a0b60aaec8}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e3e3397-6091-46f0-8632-1cc3d4fc9fb2}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {85850a24-3c8e-4fb7-86dc-21aeda77e698}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {81b4381f-0df1-42c9-aff1-c01bb83f2da3}, !- Mixed Air Node Name
  {29983133-8da1-4b5d-bd81-546c4c7e27b1}, !- Outdoor Air Stream Node Name
  {718d8210-e6e0-445b-9ad2-8befe2f67abf}, !- Relief Air Stream Node Name
  {7db24612-db56-4061-b0ad-40ffcc4843da}; !- Return Air Stream Node Name

OS:Node,
  {45957563-7b61-43c1-9579-234ddaa1abd1}, !- Handle
  Node 59,                                !- Name
  ,                                       !- Inlet Port
  {29983133-8da1-4b5d-bd81-546c4c7e27b1}; !- Outlet Port

OS:Connection,
  {29983133-8da1-4b5d-bd81-546c4c7e27b1}, !- Handle
  {581e7cb1-6565-4eb5-88ff-37672b6f3bf0}, !- Name
  {45957563-7b61-43c1-9579-234ddaa1abd1}, !- Source Object
  3,                                      !- Outlet Port
  {4e3e3397-6091-46f0-8632-1cc3d4fc9fb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7203c1a2-b133-4921-81e9-2d93eb0e69cb}, !- Handle
  Node 60,                                !- Name
  {718d8210-e6e0-445b-9ad2-8befe2f67abf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {718d8210-e6e0-445b-9ad2-8befe2f67abf}, !- Handle
  {34f90400-605b-4e45-9c11-9cc6713307ee}, !- Name
  {4e3e3397-6091-46f0-8632-1cc3d4fc9fb2}, !- Source Object
  7,                                      !- Outlet Port
  {7203c1a2-b133-4921-81e9-2d93eb0e69cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0178780-cdc5-4beb-9f3e-e78f6b856640}, !- Handle
  {d338c526-ad52-4786-a111-db9d1934ad89}, !- Name
  {cfd50715-c3db-4bcb-bfee-20a5ac6d517c}, !- Source Object
  9,                                      !- Outlet Port
  {5fcede27-1899-46ef-a2a1-e11d09b83b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42494594-6c5f-4805-90a0-081260b3a048}, !- Handle
  Node 61,                                !- Name
  {9ca239e3-6921-4dcf-aa21-67d2c662ebf8}, !- Inlet Port
  {10ebc42a-6fad-4c78-a15a-d1dedccabe6d}; !- Outlet Port

OS:Connection,
  {9ca239e3-6921-4dcf-aa21-67d2c662ebf8}, !- Handle
  {e9e953b7-65ab-41b7-9372-b2472a867c07}, !- Name
  {664b5ce1-cfa3-43c6-9505-9c818d632fbe}, !- Source Object
  6,                                      !- Outlet Port
  {42494594-6c5f-4805-90a0-081260b3a048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ebc42a-6fad-4c78-a15a-d1dedccabe6d}, !- Handle
  {3d80f05d-0c9e-49ec-8846-2292897bdde2}, !- Name
  {42494594-6c5f-4805-90a0-081260b3a048}, !- Source Object
  3,                                      !- Outlet Port
  {cfd50715-c3db-4bcb-bfee-20a5ac6d517c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ac84c2f7-6775-4a15-8b4a-b198505fdfe8}, !- Handle
  Node 62,                                !- Name
  {d1396abf-90e6-4921-8feb-85ab982e3d17}, !- Inlet Port
  {88591e84-6d0e-4a7b-869f-a51d8ad91ab6}; !- Outlet Port

OS:Connection,
  {d1396abf-90e6-4921-8feb-85ab982e3d17}, !- Handle
  {edb73724-547e-4048-8a10-45a74cc1d28d}, !- Name
  {efe0bbcf-1d74-4145-9b27-c7170ea264aa}, !- Source Object
  9,                                      !- Outlet Port
  {ac84c2f7-6775-4a15-8b4a-b198505fdfe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88591e84-6d0e-4a7b-869f-a51d8ad91ab6}, !- Handle
  {e1262837-ee4d-46de-91e4-c7528bc5b7d3}, !- Name
  {ac84c2f7-6775-4a15-8b4a-b198505fdfe8}, !- Source Object
  3,                                      !- Outlet Port
  {664b5ce1-cfa3-43c6-9505-9c818d632fbe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe188102-678c-4275-8054-8d690ec3b38a}, !- Handle
  Node 63,                                !- Name
  {81b4381f-0df1-42c9-aff1-c01bb83f2da3}, !- Inlet Port
  {f9fabe0b-3acb-4414-8556-99ab40b8538c}; !- Outlet Port

OS:Connection,
  {7db24612-db56-4061-b0ad-40ffcc4843da}, !- Handle
  {b2c45c8a-841d-4a9d-8a17-f14d572b22ec}, !- Name
  {f36f90a5-8deb-41c7-8b2e-b1c59a31fe6e}, !- Source Object
  3,                                      !- Outlet Port
  {4e3e3397-6091-46f0-8632-1cc3d4fc9fb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {81b4381f-0df1-42c9-aff1-c01bb83f2da3}, !- Handle
  {e9e1595b-640f-4fd6-a36f-0e7f928cffc5}, !- Name
  {4e3e3397-6091-46f0-8632-1cc3d4fc9fb2}, !- Source Object
  5,                                      !- Outlet Port
  {fe188102-678c-4275-8054-8d690ec3b38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9fabe0b-3acb-4414-8556-99ab40b8538c}, !- Handle
  {660347ed-aef7-4168-b9ad-2bc7962a4ccc}, !- Name
  {fe188102-678c-4275-8054-8d690ec3b38a}, !- Source Object
  3,                                      !- Outlet Port
  {efe0bbcf-1d74-4145-9b27-c7170ea264aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0e744be6-9aa2-4baa-897b-8dc92967a1cd}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {40637541-dadc-4d64-934c-58063f656d51}, !- Control Zone Name
  {5fcede27-1899-46ef-a2a1-e11d09b83b73}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b7d924f8-1a5b-4464-a3c9-0a1e3c48c24f}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {bdd73983-abb5-4651-bfe2-fa525ec62255}, !- Inlet Air Node Name
  {33fdb123-9e1a-439b-a318-b99603121872}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4bf8c753-4dcf-488b-81d7-0c2887531832}, !- Handle
  Node 64,                                !- Name
  {79f36015-7c56-4ebd-ad09-3187beb50edf}, !- Inlet Port
  {4f1ce2c0-63fc-46bf-b942-cc5d3157665a}; !- Outlet Port

OS:Connection,
  {88014cff-fdc7-4d43-aa40-9f2cedd6df02}, !- Handle
  {1635b885-4d70-4ebc-a242-bd7075f26e42}, !- Name
  {4abe220c-58f3-48bd-b21b-298a88b6b414}, !- Source Object
  3,                                      !- Outlet Port
  {bc484fcc-27e4-4fbb-ad3e-967275803618}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79f36015-7c56-4ebd-ad09-3187beb50edf}, !- Handle
  {166b7c4f-c9e1-4f47-9232-3d0a8af5415a}, !- Name
  {40637541-dadc-4d64-934c-58063f656d51}, !- Source Object
  12,                                     !- Outlet Port
  {4bf8c753-4dcf-488b-81d7-0c2887531832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1ce2c0-63fc-46bf-b942-cc5d3157665a}, !- Handle
  {7e741448-8df9-46f6-8c06-6ea5829375b6}, !- Name
  {4bf8c753-4dcf-488b-81d7-0c2887531832}, !- Source Object
  3,                                      !- Outlet Port
  {b3753638-16d8-4bd9-a305-3ff94265b023}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdd73983-abb5-4651-bfe2-fa525ec62255}, !- Handle
  {1a47db03-c536-44d6-847d-15a32963979f}, !- Name
  {eeec2236-92a4-4a01-a9d8-88f2862561c9}, !- Source Object
  3,                                      !- Outlet Port
  {b7d924f8-1a5b-4464-a3c9-0a1e3c48c24f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33fdb123-9e1a-439b-a318-b99603121872}, !- Handle
  {58247898-cc4c-4df6-8ade-09a306e56856}, !- Name
  {b7d924f8-1a5b-4464-a3c9-0a1e3c48c24f}, !- Source Object
  4,                                      !- Outlet Port
  {4abe220c-58f3-48bd-b21b-298a88b6b414}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {61236a01-bdbd-4544-b0ad-e58ee7fd9d96}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c0d7a04a-ba80-42cd-9c23-5227687a76ab}, !- Water Inlet Node Name
  {db6b1be3-0638-4ccd-a52e-cd6533f4e79b}; !- Water Outlet Node Name

OS:Node,
  {42933e1c-7ff6-4027-822c-073c79f9cf6b}, !- Handle
  Node 65,                                !- Name
  {e5f38056-da2d-4e88-bc0b-1c05959a1091}, !- Inlet Port
  {c0d7a04a-ba80-42cd-9c23-5227687a76ab}; !- Outlet Port

OS:Connection,
  {e5f38056-da2d-4e88-bc0b-1c05959a1091}, !- Handle
  {70a215f6-cd58-4a63-927b-7fa660cc425f}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  5,                                      !- Outlet Port
  {42933e1c-7ff6-4027-822c-073c79f9cf6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34acd5d3-eeec-4bb9-8033-5e32f197c067}, !- Handle
  Node 66,                                !- Name
  {db6b1be3-0638-4ccd-a52e-cd6533f4e79b}, !- Inlet Port
  {47e12543-92f0-4e26-a18e-8adedae7131d}; !- Outlet Port

OS:Connection,
  {c0d7a04a-ba80-42cd-9c23-5227687a76ab}, !- Handle
  {14c7c7d3-bf73-44d4-92be-264e016ad0d7}, !- Name
  {42933e1c-7ff6-4027-822c-073c79f9cf6b}, !- Source Object
  3,                                      !- Outlet Port
  {61236a01-bdbd-4544-b0ad-e58ee7fd9d96}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {db6b1be3-0638-4ccd-a52e-cd6533f4e79b}, !- Handle
  {edc70723-56f7-4849-9ea2-fa7276fb3d43}, !- Name
  {61236a01-bdbd-4544-b0ad-e58ee7fd9d96}, !- Source Object
  10,                                     !- Outlet Port
  {34acd5d3-eeec-4bb9-8033-5e32f197c067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e12543-92f0-4e26-a18e-8adedae7131d}, !- Handle
  {49de86f2-050a-4eed-9679-b2851f604103}, !- Name
  {34acd5d3-eeec-4bb9-8033-5e32f197c067}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {034152a5-59b7-4271-bf49-6fbb335a3eac}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {61236a01-bdbd-4544-b0ad-e58ee7fd9d96}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bd8e17c5-6200-431d-a99e-9675537bc9c2}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10de17cf-f4a9-4963-bb4f-370ebc38fe97}, !- Supply Side Inlet Node Name
  {c99c5fe0-3321-4448-8b2c-af22d4e689b6}, !- Demand Side Outlet Node Name
  {8e04da44-22e4-4b14-a6f4-9d4f318727c7}, !- Demand Side Inlet Node A
  {43bc9abb-6624-44f6-9c69-5ffd0ab60cfa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {7c2a4d2e-6bc5-44b0-9bf2-993c402b257e}, !- Handle
  Node 67,                                !- Name
  {10de17cf-f4a9-4963-bb4f-370ebc38fe97}, !- Inlet Port
  {8930ce06-80e3-4370-a704-de819fc4bf34}; !- Outlet Port

OS:Node,
  {125bf0b9-473b-46af-bc50-7a4fbd44e0ff}, !- Handle
  Node 68,                                !- Name
  {09dcd39f-5f85-4c80-80b7-fd62f6577fce}, !- Inlet Port
  {43bc9abb-6624-44f6-9c69-5ffd0ab60cfa}; !- Outlet Port

OS:Connection,
  {10de17cf-f4a9-4963-bb4f-370ebc38fe97}, !- Handle
  {92a9b661-067d-401d-8e08-efec2b56cf83}, !- Name
  {bd8e17c5-6200-431d-a99e-9675537bc9c2}, !- Source Object
  8,                                      !- Outlet Port
  {7c2a4d2e-6bc5-44b0-9bf2-993c402b257e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43bc9abb-6624-44f6-9c69-5ffd0ab60cfa}, !- Handle
  {3a0bda2e-cc79-4497-a9b5-d576c500fa6a}, !- Name
  {125bf0b9-473b-46af-bc50-7a4fbd44e0ff}, !- Source Object
  3,                                      !- Outlet Port
  {bd8e17c5-6200-431d-a99e-9675537bc9c2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d899dfa-6d23-4930-b702-6ea967e10750}, !- Handle
  Node 69,                                !- Name
  {8e04da44-22e4-4b14-a6f4-9d4f318727c7}, !- Inlet Port
  {e0c4ede4-da2d-4267-91dc-ff5cc67fdf27}; !- Outlet Port

OS:Node,
  {c59ef8fa-baa0-4b5a-a6da-3ec8641361e0}, !- Handle
  Node 70,                                !- Name
  {989f6ea4-a132-43c9-b783-d67fb7e047ca}, !- Inlet Port
  {c99c5fe0-3321-4448-8b2c-af22d4e689b6}; !- Outlet Port

OS:Node,
  {aac92d59-7d3e-467b-a34a-5a051b0ce002}, !- Handle
  Node 71,                                !- Name
  {1a889aeb-88e3-4948-8279-0ad4a50d949b}, !- Inlet Port
  {20f0a587-5fbf-4385-bdf0-c5072537e989}; !- Outlet Port

OS:Connection,
  {8e04da44-22e4-4b14-a6f4-9d4f318727c7}, !- Handle
  {030d80f3-e75c-4a63-9418-6b7e5926c903}, !- Name
  {bd8e17c5-6200-431d-a99e-9675537bc9c2}, !- Source Object
  10,                                     !- Outlet Port
  {5d899dfa-6d23-4930-b702-6ea967e10750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99c5fe0-3321-4448-8b2c-af22d4e689b6}, !- Handle
  {510c5374-c9a1-421f-a991-ea9a385ef52a}, !- Name
  {c59ef8fa-baa0-4b5a-a6da-3ec8641361e0}, !- Source Object
  3,                                      !- Outlet Port
  {bd8e17c5-6200-431d-a99e-9675537bc9c2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b6dad889-b7f2-4aec-9275-69b5484ce74b}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e0c4ede4-da2d-4267-91dc-ff5cc67fdf27}, !- Inlet Node Name
  {9b9603bb-c58e-4703-ae12-a0249664d963}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47a52133-60ac-4cbd-822c-d4341f9480e6}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {989f6ea4-a132-43c9-b783-d67fb7e047ca}, !- Outlet Node Name
  {df1d4741-a9bc-4247-a214-d9325f1af603}; !- Inlet Node Name 1

OS:Connection,
  {e0c4ede4-da2d-4267-91dc-ff5cc67fdf27}, !- Handle
  {a01ccf7f-2b0b-429e-b96d-a5f5b60923d0}, !- Name
  {5d899dfa-6d23-4930-b702-6ea967e10750}, !- Source Object
  3,                                      !- Outlet Port
  {b6dad889-b7f2-4aec-9275-69b5484ce74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989f6ea4-a132-43c9-b783-d67fb7e047ca}, !- Handle
  {ffcaebaa-646c-4ea1-aed3-d1b40e8c1a05}, !- Name
  {47a52133-60ac-4cbd-822c-d4341f9480e6}, !- Source Object
  2,                                      !- Outlet Port
  {c59ef8fa-baa0-4b5a-a6da-3ec8641361e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87e21491-342f-45be-8f72-d4dcfdab6f8e}, !- Handle
  {bd8e17c5-6200-431d-a99e-9675537bc9c2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {742f4854-8637-45fe-9f7f-139eb943f601}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1f48d323-a663-4d7f-82e2-27536a78bfdf}, !- Air Inlet Node Name
  {09dcd39f-5f85-4c80-80b7-fd62f6577fce}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e5bd67e9-dbde-479c-b814-3a93f4655535}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1e165897-5b9a-4211-8c1b-f7243335d2f8}, !- Air Inlet Node Name
  {27deb2f9-2151-40ad-854a-e7e98ccddcd8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {eb1a4b95-5419-4501-96d6-8cdd8e8d9b74}, !- Handle
  Coil Cooling DX Single Speed 4 18kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d5fa80e1-76ab-4ecb-9f96-59960ac1958f}, !- Air Inlet Node Name
  {ab3564db-a941-4ac4-8eb6-27e25c8e0e94}, !- Air Outlet Node Name
  {9d398162-3d60-4736-a19f-335d6df62f3e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {09b416fc-33a5-4f44-8c0d-be2958d2957b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {11880570-3797-43b5-ad8e-27bef7b249b9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d73c169f-656b-4143-8c77-6603acc0a138}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5fdb33b2-498f-4d14-9549-b1b61f64c2ab}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {738ff673-8e34-4c1a-8529-40d04283e93a}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7013a4d-8bf0-44e9-9a0d-87d6b623c0a7}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c691b76-1867-4cbb-bb40-99235d4019b5}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1dd2bca8-ba76-4811-94ea-918a6528d254}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {877d0107-120f-4a24-85b1-a351760ee81d}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5c08d380-0a60-4cf7-9aa1-34e6f3dd30a9}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ab916f99-5850-45fd-99ab-963c91612a44}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ab916f99-5850-45fd-99ab-963c91612a44}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c8940835-873f-4eaf-806a-c0e5a817fdaa}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {5c08d380-0a60-4cf7-9aa1-34e6f3dd30a9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2b5fe189-605e-43fe-a8b4-c5003a339296}, !- Mixed Air Node Name
  {2bbf1dcb-5883-405c-b9ae-ed46c3ac9012}, !- Outdoor Air Stream Node Name
  {9794a503-c854-413e-a84e-af8f7bc0c71b}, !- Relief Air Stream Node Name
  {8930ce06-80e3-4370-a704-de819fc4bf34}; !- Return Air Stream Node Name

OS:Node,
  {fef37017-c48c-483e-99be-157993ceb391}, !- Handle
  Node 72,                                !- Name
  ,                                       !- Inlet Port
  {2bbf1dcb-5883-405c-b9ae-ed46c3ac9012}; !- Outlet Port

OS:Connection,
  {2bbf1dcb-5883-405c-b9ae-ed46c3ac9012}, !- Handle
  {bc1f547e-c744-4657-8989-97ee398b5e42}, !- Name
  {fef37017-c48c-483e-99be-157993ceb391}, !- Source Object
  3,                                      !- Outlet Port
  {c8940835-873f-4eaf-806a-c0e5a817fdaa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f63025b1-11ae-4794-94ba-eb692aefc951}, !- Handle
  Node 73,                                !- Name
  {9794a503-c854-413e-a84e-af8f7bc0c71b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9794a503-c854-413e-a84e-af8f7bc0c71b}, !- Handle
  {b8aa6615-60ac-487d-a211-451aafed2314}, !- Name
  {c8940835-873f-4eaf-806a-c0e5a817fdaa}, !- Source Object
  7,                                      !- Outlet Port
  {f63025b1-11ae-4794-94ba-eb692aefc951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09dcd39f-5f85-4c80-80b7-fd62f6577fce}, !- Handle
  {2b8b807d-e841-43a4-8f89-20c85bcfc584}, !- Name
  {742f4854-8637-45fe-9f7f-139eb943f601}, !- Source Object
  9,                                      !- Outlet Port
  {125bf0b9-473b-46af-bc50-7a4fbd44e0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {102b097f-455d-4746-92ea-33dbdf3da553}, !- Handle
  Node 74,                                !- Name
  {27deb2f9-2151-40ad-854a-e7e98ccddcd8}, !- Inlet Port
  {1f48d323-a663-4d7f-82e2-27536a78bfdf}; !- Outlet Port

OS:Connection,
  {27deb2f9-2151-40ad-854a-e7e98ccddcd8}, !- Handle
  {54158193-9f24-48a9-9337-b98bb89a57fe}, !- Name
  {e5bd67e9-dbde-479c-b814-3a93f4655535}, !- Source Object
  6,                                      !- Outlet Port
  {102b097f-455d-4746-92ea-33dbdf3da553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f48d323-a663-4d7f-82e2-27536a78bfdf}, !- Handle
  {d9a0fef6-9e32-4ed8-98db-254bd7c90d19}, !- Name
  {102b097f-455d-4746-92ea-33dbdf3da553}, !- Source Object
  3,                                      !- Outlet Port
  {742f4854-8637-45fe-9f7f-139eb943f601}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3f05c872-7b81-4168-baca-f88559f2297a}, !- Handle
  Node 75,                                !- Name
  {ab3564db-a941-4ac4-8eb6-27e25c8e0e94}, !- Inlet Port
  {1e165897-5b9a-4211-8c1b-f7243335d2f8}; !- Outlet Port

OS:Connection,
  {ab3564db-a941-4ac4-8eb6-27e25c8e0e94}, !- Handle
  {773dbcd9-79ea-44bc-bb37-bcbcb7f5cb15}, !- Name
  {eb1a4b95-5419-4501-96d6-8cdd8e8d9b74}, !- Source Object
  9,                                      !- Outlet Port
  {3f05c872-7b81-4168-baca-f88559f2297a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e165897-5b9a-4211-8c1b-f7243335d2f8}, !- Handle
  {45b16794-8a1a-4ec8-ab72-b2b3da88882b}, !- Name
  {3f05c872-7b81-4168-baca-f88559f2297a}, !- Source Object
  3,                                      !- Outlet Port
  {e5bd67e9-dbde-479c-b814-3a93f4655535}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4e2a1078-86c4-45a3-89b2-13cc6178c49c}, !- Handle
  Node 76,                                !- Name
  {2b5fe189-605e-43fe-a8b4-c5003a339296}, !- Inlet Port
  {d5fa80e1-76ab-4ecb-9f96-59960ac1958f}; !- Outlet Port

OS:Connection,
  {8930ce06-80e3-4370-a704-de819fc4bf34}, !- Handle
  {0ab29234-5559-4a58-80f5-ca8e81421724}, !- Name
  {7c2a4d2e-6bc5-44b0-9bf2-993c402b257e}, !- Source Object
  3,                                      !- Outlet Port
  {c8940835-873f-4eaf-806a-c0e5a817fdaa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b5fe189-605e-43fe-a8b4-c5003a339296}, !- Handle
  {d9bd8724-ee68-423a-a7da-7e5eb7c58b25}, !- Name
  {c8940835-873f-4eaf-806a-c0e5a817fdaa}, !- Source Object
  5,                                      !- Outlet Port
  {4e2a1078-86c4-45a3-89b2-13cc6178c49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fa80e1-76ab-4ecb-9f96-59960ac1958f}, !- Handle
  {e92b4b63-6d7d-4e9f-9d3f-533810183b5f}, !- Name
  {4e2a1078-86c4-45a3-89b2-13cc6178c49c}, !- Source Object
  3,                                      !- Outlet Port
  {eb1a4b95-5419-4501-96d6-8cdd8e8d9b74}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2566a5bf-b7d6-4ed6-b72d-a8f394c871e2}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {79a782b8-769e-4d78-97ae-1b5387cf378f}, !- Control Zone Name
  {125bf0b9-473b-46af-bc50-7a4fbd44e0ff}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6bfc6df9-774e-4ea3-8c6d-005bfe971164}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {9b9603bb-c58e-4703-ae12-a0249664d963}, !- Inlet Air Node Name
  {1a889aeb-88e3-4948-8279-0ad4a50d949b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62be76fd-8e2c-4c36-ace6-92392c78ea28}, !- Handle
  Node 77,                                !- Name
  {c60b2be4-a640-4cc8-97d7-40f23f4e3ca9}, !- Inlet Port
  {df1d4741-a9bc-4247-a214-d9325f1af603}; !- Outlet Port

OS:Connection,
  {20f0a587-5fbf-4385-bdf0-c5072537e989}, !- Handle
  {b34e64dc-f206-4376-a698-7ceb560ddb5d}, !- Name
  {aac92d59-7d3e-467b-a34a-5a051b0ce002}, !- Source Object
  3,                                      !- Outlet Port
  {24ceb8b4-78c1-4a39-a689-7cb332bd5b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c60b2be4-a640-4cc8-97d7-40f23f4e3ca9}, !- Handle
  {1c65ad6b-2a05-4d56-8251-7b70a77d32de}, !- Name
  {79a782b8-769e-4d78-97ae-1b5387cf378f}, !- Source Object
  12,                                     !- Outlet Port
  {62be76fd-8e2c-4c36-ace6-92392c78ea28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1d4741-a9bc-4247-a214-d9325f1af603}, !- Handle
  {354f424f-0549-440a-8990-88e9461a8e97}, !- Name
  {62be76fd-8e2c-4c36-ace6-92392c78ea28}, !- Source Object
  3,                                      !- Outlet Port
  {47a52133-60ac-4cbd-822c-d4341f9480e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b9603bb-c58e-4703-ae12-a0249664d963}, !- Handle
  {3cebbf2a-944e-4205-bdfd-fe6bb92c7b88}, !- Name
  {b6dad889-b7f2-4aec-9275-69b5484ce74b}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc6df9-774e-4ea3-8c6d-005bfe971164}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a889aeb-88e3-4948-8279-0ad4a50d949b}, !- Handle
  {e3c8c54e-8bc9-4a76-984a-d8f1098ced7f}, !- Name
  {6bfc6df9-774e-4ea3-8c6d-005bfe971164}, !- Source Object
  4,                                      !- Outlet Port
  {aac92d59-7d3e-467b-a34a-5a051b0ce002}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {353cef9f-cdca-4cde-a975-73dc71cfce05}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {521bcb33-f644-4b8f-a27b-988a6c452a71}, !- Water Inlet Node Name
  {fbb2d2e1-b0ae-42af-bf8a-a65b47381220}; !- Water Outlet Node Name

OS:Node,
  {c6f159bf-eb94-4af6-897a-a298707b5923}, !- Handle
  Node 78,                                !- Name
  {4c3bc0d2-444f-46c1-935e-99638ca662c2}, !- Inlet Port
  {521bcb33-f644-4b8f-a27b-988a6c452a71}; !- Outlet Port

OS:Connection,
  {4c3bc0d2-444f-46c1-935e-99638ca662c2}, !- Handle
  {4bb8876e-bb40-4a09-8b1b-e3e92e1b5b2d}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  6,                                      !- Outlet Port
  {c6f159bf-eb94-4af6-897a-a298707b5923}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6e0b8d7-8f1e-4182-8381-8bd60ff29d0f}, !- Handle
  Node 79,                                !- Name
  {fbb2d2e1-b0ae-42af-bf8a-a65b47381220}, !- Inlet Port
  {de02d44c-f243-4a2f-b842-d7d41b7ec6a2}; !- Outlet Port

OS:Connection,
  {521bcb33-f644-4b8f-a27b-988a6c452a71}, !- Handle
  {9243d33f-1976-47b9-8aa7-bb9dd5564853}, !- Name
  {c6f159bf-eb94-4af6-897a-a298707b5923}, !- Source Object
  3,                                      !- Outlet Port
  {353cef9f-cdca-4cde-a975-73dc71cfce05}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fbb2d2e1-b0ae-42af-bf8a-a65b47381220}, !- Handle
  {79219628-fc90-40cf-a18c-7172ff8e263b}, !- Name
  {353cef9f-cdca-4cde-a975-73dc71cfce05}, !- Source Object
  10,                                     !- Outlet Port
  {a6e0b8d7-8f1e-4182-8381-8bd60ff29d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de02d44c-f243-4a2f-b842-d7d41b7ec6a2}, !- Handle
  {6bd3962a-e2f3-49d1-a6f7-ec6c13daeb47}, !- Name
  {a6e0b8d7-8f1e-4182-8381-8bd60ff29d0f}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c8b22b56-4324-4d64-b0a0-16060731e8cf}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {353cef9f-cdca-4cde-a975-73dc71cfce05}; !- Heating Coil Name

OS:AirLoopHVAC,
  {26febb52-fbd3-4cfc-9ff1-00d3769cf59f}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-core NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {139d6ada-b2ff-4fe5-b464-dc2e757ca689}, !- Supply Side Inlet Node Name
  {51e12c41-1089-4682-ad35-ccc61e4ec2d2}, !- Demand Side Outlet Node Name
  {51311fe7-5521-4ce3-892f-8c2e44e96be7}, !- Demand Side Inlet Node A
  {688b5aad-f873-45f9-a905-004e7838aa13}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b4f66f8b-6c6c-4429-aeda-8491abe1ddd7}, !- Handle
  Node 80,                                !- Name
  {139d6ada-b2ff-4fe5-b464-dc2e757ca689}, !- Inlet Port
  {abd2485c-aa8a-4aff-b808-52f4e4b42647}; !- Outlet Port

OS:Node,
  {8760107e-2788-4f4b-a1ff-21118f64a986}, !- Handle
  Node 81,                                !- Name
  {4159bd32-4413-4716-a778-974cdbeffc05}, !- Inlet Port
  {688b5aad-f873-45f9-a905-004e7838aa13}; !- Outlet Port

OS:Connection,
  {139d6ada-b2ff-4fe5-b464-dc2e757ca689}, !- Handle
  {570980b1-ca41-47ea-b602-0813a8036b96}, !- Name
  {26febb52-fbd3-4cfc-9ff1-00d3769cf59f}, !- Source Object
  8,                                      !- Outlet Port
  {b4f66f8b-6c6c-4429-aeda-8491abe1ddd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {688b5aad-f873-45f9-a905-004e7838aa13}, !- Handle
  {8503a701-341b-41ea-9fe8-bd88c7e32126}, !- Name
  {8760107e-2788-4f4b-a1ff-21118f64a986}, !- Source Object
  3,                                      !- Outlet Port
  {26febb52-fbd3-4cfc-9ff1-00d3769cf59f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e074fea8-9f89-4b9f-9d42-6fb195fdddc7}, !- Handle
  Node 82,                                !- Name
  {51311fe7-5521-4ce3-892f-8c2e44e96be7}, !- Inlet Port
  {20a247ea-3586-4b32-9537-d753262f6447}; !- Outlet Port

OS:Node,
  {71ae5587-414b-41c1-baf6-0ea27f2f4b28}, !- Handle
  Node 83,                                !- Name
  {dd19fd32-59c0-4b54-988c-60b0e3dd23b7}, !- Inlet Port
  {51e12c41-1089-4682-ad35-ccc61e4ec2d2}; !- Outlet Port

OS:Node,
  {eb7bfd00-f039-4841-a0e2-70b6d88c5ab7}, !- Handle
  Node 84,                                !- Name
  {858c0a23-5578-4b4c-bb4b-750bdf25ad60}, !- Inlet Port
  {ce2602f4-1d4a-4779-9be6-3fcd2f1758ee}; !- Outlet Port

OS:Connection,
  {51311fe7-5521-4ce3-892f-8c2e44e96be7}, !- Handle
  {47a72688-bf75-4ced-8a3b-0d501800213c}, !- Name
  {26febb52-fbd3-4cfc-9ff1-00d3769cf59f}, !- Source Object
  10,                                     !- Outlet Port
  {e074fea8-9f89-4b9f-9d42-6fb195fdddc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e12c41-1089-4682-ad35-ccc61e4ec2d2}, !- Handle
  {71c65d6a-6358-4bd6-b89a-d9e9f77d1abd}, !- Name
  {71ae5587-414b-41c1-baf6-0ea27f2f4b28}, !- Source Object
  3,                                      !- Outlet Port
  {26febb52-fbd3-4cfc-9ff1-00d3769cf59f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9df68021-8311-4ce6-a969-c3e2182635e7}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {20a247ea-3586-4b32-9537-d753262f6447}, !- Inlet Node Name
  {2debaed1-4ffe-4aac-aa3c-07ee0aed4640}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cdd6da36-653b-4288-8c31-b986e2120fd6}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {dd19fd32-59c0-4b54-988c-60b0e3dd23b7}, !- Outlet Node Name
  {dba0d3fd-4f89-4a29-b232-81e873db17cd}; !- Inlet Node Name 1

OS:Connection,
  {20a247ea-3586-4b32-9537-d753262f6447}, !- Handle
  {e7c26823-407f-457e-9286-5e4942b722ac}, !- Name
  {e074fea8-9f89-4b9f-9d42-6fb195fdddc7}, !- Source Object
  3,                                      !- Outlet Port
  {9df68021-8311-4ce6-a969-c3e2182635e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd19fd32-59c0-4b54-988c-60b0e3dd23b7}, !- Handle
  {76a2ff02-9414-42d6-9454-804c407169b5}, !- Name
  {cdd6da36-653b-4288-8c31-b986e2120fd6}, !- Source Object
  2,                                      !- Outlet Port
  {71ae5587-414b-41c1-baf6-0ea27f2f4b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c16d2a36-3862-4816-b9ca-3f850a60245a}, !- Handle
  {26febb52-fbd3-4cfc-9ff1-00d3769cf59f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {dd6cf13d-dc8c-49f2-8902-235216d051b2}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bf61a45d-c307-4af3-8fad-dda1ab85abdb}, !- Air Inlet Node Name
  {4159bd32-4413-4716-a778-974cdbeffc05}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cac9d940-856f-4e0e-8b85-d499cae3f1ba}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {819b321f-8f35-4982-86d5-1f00b3f1af2c}, !- Air Inlet Node Name
  {eec048c0-bb5a-441d-80f8-9f335b78752e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {43104805-4aa8-419a-8c17-6e80633dc0fc}, !- Handle
  Coil Cooling DX Single Speed 5 19kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {10fc310c-9ed4-4fdf-8da2-e65f7c255172}, !- Air Inlet Node Name
  {55b80457-c81c-40c0-9976-e5d1d946de47}, !- Air Outlet Node Name
  {d83f91ae-0e29-4c05-9da3-ae8f34ea5cf7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {acc93cee-2595-4bdc-a366-417f748f62ac}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecc438a-15e6-48c4-bd2c-1325d1419c6e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9b332d1-671a-4164-ad7f-fc2c13e1f147}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {edcaac1c-44c3-44f0-a17f-0c526cebf9e8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {57ed1fca-2352-40c3-91dc-127bb7bcabf3}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35fc68a1-7196-4bc9-8b56-a0e793692fb5}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b360af1c-d1ef-4a14-bb92-3d1fc47f34c7}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95d4e613-2319-4712-96e9-806d7078a29d}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00a3c77b-7a5f-4ad6-a81c-fadace83fe12}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c9659932-4c80-43c3-967b-ba0193c094b6}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {836a93fa-129b-4e00-8f79-fda93a3c43af}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {836a93fa-129b-4e00-8f79-fda93a3c43af}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fe99d37a-7b57-42c4-a015-5e8092cb936c}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {c9659932-4c80-43c3-967b-ba0193c094b6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9adb9558-f5de-4b64-9962-40959c8bbd99}, !- Mixed Air Node Name
  {ee84706e-8f32-4777-8c35-85c85453bf04}, !- Outdoor Air Stream Node Name
  {93075e81-c8c2-4b8d-8118-6cffc3bcea64}, !- Relief Air Stream Node Name
  {abd2485c-aa8a-4aff-b808-52f4e4b42647}; !- Return Air Stream Node Name

OS:Node,
  {1050e78a-2377-48c5-ace5-59ab66d96845}, !- Handle
  Node 85,                                !- Name
  ,                                       !- Inlet Port
  {ee84706e-8f32-4777-8c35-85c85453bf04}; !- Outlet Port

OS:Connection,
  {ee84706e-8f32-4777-8c35-85c85453bf04}, !- Handle
  {bf25553e-0538-4294-8f9c-9931849833ed}, !- Name
  {1050e78a-2377-48c5-ace5-59ab66d96845}, !- Source Object
  3,                                      !- Outlet Port
  {fe99d37a-7b57-42c4-a015-5e8092cb936c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79198fb0-9158-4399-b254-d22705724f0d}, !- Handle
  Node 86,                                !- Name
  {93075e81-c8c2-4b8d-8118-6cffc3bcea64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93075e81-c8c2-4b8d-8118-6cffc3bcea64}, !- Handle
  {b6cbeeff-8749-4b4a-851b-ab329c50439c}, !- Name
  {fe99d37a-7b57-42c4-a015-5e8092cb936c}, !- Source Object
  7,                                      !- Outlet Port
  {79198fb0-9158-4399-b254-d22705724f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4159bd32-4413-4716-a778-974cdbeffc05}, !- Handle
  {02f07d66-1d72-4fc5-be05-74e31e356c61}, !- Name
  {dd6cf13d-dc8c-49f2-8902-235216d051b2}, !- Source Object
  9,                                      !- Outlet Port
  {8760107e-2788-4f4b-a1ff-21118f64a986}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfbd98aa-a544-4909-b158-91f0cd85de39}, !- Handle
  Node 87,                                !- Name
  {eec048c0-bb5a-441d-80f8-9f335b78752e}, !- Inlet Port
  {bf61a45d-c307-4af3-8fad-dda1ab85abdb}; !- Outlet Port

OS:Connection,
  {eec048c0-bb5a-441d-80f8-9f335b78752e}, !- Handle
  {26ffb10f-087b-4ce1-a344-84f9adcbab92}, !- Name
  {cac9d940-856f-4e0e-8b85-d499cae3f1ba}, !- Source Object
  6,                                      !- Outlet Port
  {bfbd98aa-a544-4909-b158-91f0cd85de39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf61a45d-c307-4af3-8fad-dda1ab85abdb}, !- Handle
  {d992bec4-1e4e-40d6-9098-3c07c6f76b57}, !- Name
  {bfbd98aa-a544-4909-b158-91f0cd85de39}, !- Source Object
  3,                                      !- Outlet Port
  {dd6cf13d-dc8c-49f2-8902-235216d051b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {804fea5a-2f7b-460c-9322-0984c38e90bd}, !- Handle
  Node 88,                                !- Name
  {55b80457-c81c-40c0-9976-e5d1d946de47}, !- Inlet Port
  {819b321f-8f35-4982-86d5-1f00b3f1af2c}; !- Outlet Port

OS:Connection,
  {55b80457-c81c-40c0-9976-e5d1d946de47}, !- Handle
  {c8fb9d96-7b37-4d2d-b10b-0d05a4fe4602}, !- Name
  {43104805-4aa8-419a-8c17-6e80633dc0fc}, !- Source Object
  9,                                      !- Outlet Port
  {804fea5a-2f7b-460c-9322-0984c38e90bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819b321f-8f35-4982-86d5-1f00b3f1af2c}, !- Handle
  {f626f876-adf8-4d24-90e8-e89c16a16a73}, !- Name
  {804fea5a-2f7b-460c-9322-0984c38e90bd}, !- Source Object
  3,                                      !- Outlet Port
  {cac9d940-856f-4e0e-8b85-d499cae3f1ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {205fc83c-daa7-4bf7-aeb1-298f4c5cd123}, !- Handle
  Node 89,                                !- Name
  {9adb9558-f5de-4b64-9962-40959c8bbd99}, !- Inlet Port
  {10fc310c-9ed4-4fdf-8da2-e65f7c255172}; !- Outlet Port

OS:Connection,
  {abd2485c-aa8a-4aff-b808-52f4e4b42647}, !- Handle
  {e30d2e4f-6554-46fb-b867-a8e940c5e1c7}, !- Name
  {b4f66f8b-6c6c-4429-aeda-8491abe1ddd7}, !- Source Object
  3,                                      !- Outlet Port
  {fe99d37a-7b57-42c4-a015-5e8092cb936c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9adb9558-f5de-4b64-9962-40959c8bbd99}, !- Handle
  {81e273f3-b2ba-4de9-9e3d-4a218c5ee650}, !- Name
  {fe99d37a-7b57-42c4-a015-5e8092cb936c}, !- Source Object
  5,                                      !- Outlet Port
  {205fc83c-daa7-4bf7-aeb1-298f4c5cd123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10fc310c-9ed4-4fdf-8da2-e65f7c255172}, !- Handle
  {c6abef61-5104-411d-ab9a-9bc9f78e5441}, !- Name
  {205fc83c-daa7-4bf7-aeb1-298f4c5cd123}, !- Source Object
  3,                                      !- Outlet Port
  {43104805-4aa8-419a-8c17-6e80633dc0fc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {71d0099b-6527-419f-a2ea-62df95031752}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {f5ed20a0-01f9-4ece-ab98-1af27a03ed21}, !- Control Zone Name
  {8760107e-2788-4f4b-a1ff-21118f64a986}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b12997ef-1b38-4413-ba62-56d21456f02e}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {2debaed1-4ffe-4aac-aa3c-07ee0aed4640}, !- Inlet Air Node Name
  {858c0a23-5578-4b4c-bb4b-750bdf25ad60}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a9cc7dc4-c587-4c11-a9b0-e61b4faed83f}, !- Handle
  Node 90,                                !- Name
  {98dd854f-3124-42b2-ac32-88e00d197f18}, !- Inlet Port
  {dba0d3fd-4f89-4a29-b232-81e873db17cd}; !- Outlet Port

OS:Connection,
  {ce2602f4-1d4a-4779-9be6-3fcd2f1758ee}, !- Handle
  {70b21966-c0f5-4bd0-b4f8-dd631dda1243}, !- Name
  {eb7bfd00-f039-4841-a0e2-70b6d88c5ab7}, !- Source Object
  3,                                      !- Outlet Port
  {54258c34-927a-48fb-b6f4-7ee9d3f25caa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98dd854f-3124-42b2-ac32-88e00d197f18}, !- Handle
  {b3aa91a0-7e13-4bc8-972e-cccfd02ab310}, !- Name
  {f5ed20a0-01f9-4ece-ab98-1af27a03ed21}, !- Source Object
  12,                                     !- Outlet Port
  {a9cc7dc4-c587-4c11-a9b0-e61b4faed83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba0d3fd-4f89-4a29-b232-81e873db17cd}, !- Handle
  {a36f3799-23da-45b3-8d17-6b80f9feacdf}, !- Name
  {a9cc7dc4-c587-4c11-a9b0-e61b4faed83f}, !- Source Object
  3,                                      !- Outlet Port
  {cdd6da36-653b-4288-8c31-b986e2120fd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2debaed1-4ffe-4aac-aa3c-07ee0aed4640}, !- Handle
  {05a5a279-d8b6-410d-89bc-4f258cba39aa}, !- Name
  {9df68021-8311-4ce6-a969-c3e2182635e7}, !- Source Object
  3,                                      !- Outlet Port
  {b12997ef-1b38-4413-ba62-56d21456f02e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {858c0a23-5578-4b4c-bb4b-750bdf25ad60}, !- Handle
  {a5d89308-a366-4eb3-8959-951df631fed1}, !- Name
  {b12997ef-1b38-4413-ba62-56d21456f02e}, !- Source Object
  4,                                      !- Outlet Port
  {eb7bfd00-f039-4841-a0e2-70b6d88c5ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1fd0e50e-514b-4bd4-8888-f433812f5ea6}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bb626f03-ecfa-4abc-b416-971a8fd0e791}, !- Water Inlet Node Name
  {262cf3ae-4621-4e2c-a267-8d1737cba384}; !- Water Outlet Node Name

OS:Node,
  {1793c370-7969-4294-9097-27655a5d598b}, !- Handle
  Node 91,                                !- Name
  {009b1484-0b33-4216-8cd4-34671f054d9a}, !- Inlet Port
  {bb626f03-ecfa-4abc-b416-971a8fd0e791}; !- Outlet Port

OS:Connection,
  {009b1484-0b33-4216-8cd4-34671f054d9a}, !- Handle
  {52826faa-c09e-4a3e-9425-b4bfeef4c618}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  7,                                      !- Outlet Port
  {1793c370-7969-4294-9097-27655a5d598b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cad5eca-a4b1-4297-b25f-d675f1806fe0}, !- Handle
  Node 92,                                !- Name
  {262cf3ae-4621-4e2c-a267-8d1737cba384}, !- Inlet Port
  {8b16823c-cc14-45e4-b2c9-6dbd1078b129}; !- Outlet Port

OS:Connection,
  {bb626f03-ecfa-4abc-b416-971a8fd0e791}, !- Handle
  {34782ec8-333b-4958-8037-6ac6ee99bdaa}, !- Name
  {1793c370-7969-4294-9097-27655a5d598b}, !- Source Object
  3,                                      !- Outlet Port
  {1fd0e50e-514b-4bd4-8888-f433812f5ea6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {262cf3ae-4621-4e2c-a267-8d1737cba384}, !- Handle
  {29e6531e-5d6f-4996-837b-2634eeaf74b5}, !- Name
  {1fd0e50e-514b-4bd4-8888-f433812f5ea6}, !- Source Object
  10,                                     !- Outlet Port
  {8cad5eca-a4b1-4297-b25f-d675f1806fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b16823c-cc14-45e4-b2c9-6dbd1078b129}, !- Handle
  {36e773b1-375d-47b0-a6f7-4ab8ef47ef71}, !- Name
  {8cad5eca-a4b1-4297-b25f-d675f1806fe0}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {11eceab8-0ea7-47f4-99d5-e623fe704b30}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {1fd0e50e-514b-4bd4-8888-f433812f5ea6}; !- Heating Coil Name

OS:AirLoopHVAC,
  {658f80a7-d702-4d07-b158-9f5cefc8844e}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Availability Schedule
  {cfcf662f-0d04-40ab-baaf-d25d819633e5}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3e722ba-f65b-4542-8899-30ef529f5cb5}, !- Supply Side Inlet Node Name
  {668feec0-2dfe-4aeb-bd32-8b8121a55c42}, !- Demand Side Outlet Node Name
  {873a18cd-548a-433f-a64e-faa32d826b65}, !- Demand Side Inlet Node A
  {867fdddd-b74f-4b57-b25b-2f31e2e199db}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d50188af-70c0-466f-af34-a8f9c5bb74f6}, !- Handle
  Node 93,                                !- Name
  {c3e722ba-f65b-4542-8899-30ef529f5cb5}, !- Inlet Port
  {96c4b8e9-00e7-47db-8365-0faed0c2255c}; !- Outlet Port

OS:Node,
  {9e78834d-3108-4ad8-9294-c6d76452055a}, !- Handle
  Node 94,                                !- Name
  {b21cf5a3-281d-4f6f-be8d-6c31343b2507}, !- Inlet Port
  {867fdddd-b74f-4b57-b25b-2f31e2e199db}; !- Outlet Port

OS:Connection,
  {c3e722ba-f65b-4542-8899-30ef529f5cb5}, !- Handle
  {b6f8cda5-3660-4001-b656-e5abad5ea38f}, !- Name
  {658f80a7-d702-4d07-b158-9f5cefc8844e}, !- Source Object
  8,                                      !- Outlet Port
  {d50188af-70c0-466f-af34-a8f9c5bb74f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867fdddd-b74f-4b57-b25b-2f31e2e199db}, !- Handle
  {f5857e2b-4877-4d1f-a068-97e20dda33a9}, !- Name
  {9e78834d-3108-4ad8-9294-c6d76452055a}, !- Source Object
  3,                                      !- Outlet Port
  {658f80a7-d702-4d07-b158-9f5cefc8844e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {feba0a76-f802-4046-950b-2c32798c3f2f}, !- Handle
  Node 95,                                !- Name
  {873a18cd-548a-433f-a64e-faa32d826b65}, !- Inlet Port
  {e428c0e5-d351-461a-9799-0eec614361f8}; !- Outlet Port

OS:Node,
  {35e39728-e224-4fc6-ad6f-950303cd436c}, !- Handle
  Node 96,                                !- Name
  {597f4807-61ec-4348-a9d6-704372e297cf}, !- Inlet Port
  {668feec0-2dfe-4aeb-bd32-8b8121a55c42}; !- Outlet Port

OS:Node,
  {bc7f275f-de2f-44f8-b8e8-9071d182c067}, !- Handle
  Node 97,                                !- Name
  {802cebb3-26d9-44b3-a313-c86f3823f21c}, !- Inlet Port
  {2946d298-2ff5-4817-af58-15eb2191d815}; !- Outlet Port

OS:Connection,
  {873a18cd-548a-433f-a64e-faa32d826b65}, !- Handle
  {aa4a3a98-7e81-4200-ac41-dfd947ffb6cd}, !- Name
  {658f80a7-d702-4d07-b158-9f5cefc8844e}, !- Source Object
  10,                                     !- Outlet Port
  {feba0a76-f802-4046-950b-2c32798c3f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668feec0-2dfe-4aeb-bd32-8b8121a55c42}, !- Handle
  {3d3afa7f-5290-493a-9990-10148559df70}, !- Name
  {35e39728-e224-4fc6-ad6f-950303cd436c}, !- Source Object
  3,                                      !- Outlet Port
  {658f80a7-d702-4d07-b158-9f5cefc8844e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6bbd3a5d-8ef1-483c-9af2-f2ffe302c083}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e428c0e5-d351-461a-9799-0eec614361f8}, !- Inlet Node Name
  {823892bf-acf1-4373-8bc3-eaab6e138fc8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8e09388d-a2c0-4242-86e9-c84f3dc2d704}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {597f4807-61ec-4348-a9d6-704372e297cf}, !- Outlet Node Name
  {f72eaff5-664c-4e8f-9660-82751ea0b3e6}; !- Inlet Node Name 1

OS:Connection,
  {e428c0e5-d351-461a-9799-0eec614361f8}, !- Handle
  {a9e636db-c669-44da-9e22-9ce63f553cc4}, !- Name
  {feba0a76-f802-4046-950b-2c32798c3f2f}, !- Source Object
  3,                                      !- Outlet Port
  {6bbd3a5d-8ef1-483c-9af2-f2ffe302c083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597f4807-61ec-4348-a9d6-704372e297cf}, !- Handle
  {a89ba53e-3942-4516-82f4-23c054aa0719}, !- Name
  {8e09388d-a2c0-4242-86e9-c84f3dc2d704}, !- Source Object
  2,                                      !- Outlet Port
  {35e39728-e224-4fc6-ad6f-950303cd436c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14b794e1-19f3-4ffa-94b8-0c765607baa5}, !- Handle
  {658f80a7-d702-4d07-b158-9f5cefc8844e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {430dd3f5-3f17-4124-b150-7ded5fd324b0}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {33374b92-2bb4-4783-95f7-c81b8445d09f}, !- Air Inlet Node Name
  {b21cf5a3-281d-4f6f-be8d-6c31343b2507}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1929cee6-a628-4116-9ffb-89d245c02b9a}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0c439166-dcd4-41fa-b093-d15648004a63}, !- Air Inlet Node Name
  {8e9836fc-16cf-496d-969f-b4c1ad7c7b01}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3b75feef-48d1-40b9-a123-1d212b332eb7}, !- Handle
  Coil Cooling DX Single Speed 6 24kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {063acedb-34b0-4ed2-990a-f81be3950156}, !- Air Inlet Node Name
  {5649a351-9838-4c3e-a30b-cec157d7821a}, !- Air Outlet Node Name
  {fff3b9f7-5380-4758-b9d4-27749cc772ba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a2b8ddd-e853-4e71-9b57-9b1ead88318e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e14af8b3-f727-46e8-b5ae-68b9d3e7a75c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0bb49c41-7417-4c9b-a8f5-bd84e04a5a8d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {356c3fd6-a717-4803-b644-f60d660babb3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1b7931c7-8623-4221-9ae9-56c6e43e7f6a}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10366c9f-36ab-4ac6-8cf7-327674ad05ca}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {75c236de-a86a-4538-8d91-87a4bb9e9be0}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7385e49-3738-437c-af85-873ac48d07cb}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {20ecc1e1-3e6c-48b1-8563-08175877adb6}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {544be18e-d4f7-4e10-9ddd-e84d447c2118}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {30c82156-b7cf-4256-ab8e-5a9a38df85e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {30c82156-b7cf-4256-ab8e-5a9a38df85e7}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da89612f-8c0d-4792-97ae-193df6e73107}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {544be18e-d4f7-4e10-9ddd-e84d447c2118}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ea152b7-dfc1-43fe-b9a9-5dcffa727b32}, !- Mixed Air Node Name
  {2eaf015f-5ebd-4837-82ce-81dc891659db}, !- Outdoor Air Stream Node Name
  {286181c0-39c9-4abb-9c68-7887a63ebd38}, !- Relief Air Stream Node Name
  {96c4b8e9-00e7-47db-8365-0faed0c2255c}; !- Return Air Stream Node Name

OS:Node,
  {000ee9e0-f348-4701-9712-ec825ca738f8}, !- Handle
  Node 98,                                !- Name
  ,                                       !- Inlet Port
  {2eaf015f-5ebd-4837-82ce-81dc891659db}; !- Outlet Port

OS:Connection,
  {2eaf015f-5ebd-4837-82ce-81dc891659db}, !- Handle
  {fff9e833-b7df-48c2-aafa-2283bdd1303b}, !- Name
  {000ee9e0-f348-4701-9712-ec825ca738f8}, !- Source Object
  3,                                      !- Outlet Port
  {da89612f-8c0d-4792-97ae-193df6e73107}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7dc2816-3d5f-47b7-9e80-7cb6a8fe8cfa}, !- Handle
  Node 99,                                !- Name
  {286181c0-39c9-4abb-9c68-7887a63ebd38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {286181c0-39c9-4abb-9c68-7887a63ebd38}, !- Handle
  {c535a25d-e783-49b4-b476-b231e366471c}, !- Name
  {da89612f-8c0d-4792-97ae-193df6e73107}, !- Source Object
  7,                                      !- Outlet Port
  {a7dc2816-3d5f-47b7-9e80-7cb6a8fe8cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21cf5a3-281d-4f6f-be8d-6c31343b2507}, !- Handle
  {52eccc0b-f7f3-4252-98dc-06bd31a738bc}, !- Name
  {430dd3f5-3f17-4124-b150-7ded5fd324b0}, !- Source Object
  9,                                      !- Outlet Port
  {9e78834d-3108-4ad8-9294-c6d76452055a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecb26469-ccdc-4cd9-9e53-1f6841c0fca1}, !- Handle
  Node 100,                               !- Name
  {8e9836fc-16cf-496d-969f-b4c1ad7c7b01}, !- Inlet Port
  {33374b92-2bb4-4783-95f7-c81b8445d09f}; !- Outlet Port

OS:Connection,
  {8e9836fc-16cf-496d-969f-b4c1ad7c7b01}, !- Handle
  {1b0c4e35-1ba9-4220-95eb-6ec69e428633}, !- Name
  {1929cee6-a628-4116-9ffb-89d245c02b9a}, !- Source Object
  6,                                      !- Outlet Port
  {ecb26469-ccdc-4cd9-9e53-1f6841c0fca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33374b92-2bb4-4783-95f7-c81b8445d09f}, !- Handle
  {0a2d5521-18b2-49b2-9b54-20dcf5cfa72b}, !- Name
  {ecb26469-ccdc-4cd9-9e53-1f6841c0fca1}, !- Source Object
  3,                                      !- Outlet Port
  {430dd3f5-3f17-4124-b150-7ded5fd324b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0e651588-8777-43de-9219-8e467dc844b6}, !- Handle
  Node 101,                               !- Name
  {5649a351-9838-4c3e-a30b-cec157d7821a}, !- Inlet Port
  {0c439166-dcd4-41fa-b093-d15648004a63}; !- Outlet Port

OS:Connection,
  {5649a351-9838-4c3e-a30b-cec157d7821a}, !- Handle
  {707b1022-26d4-4bfc-b02a-38526c539060}, !- Name
  {3b75feef-48d1-40b9-a123-1d212b332eb7}, !- Source Object
  9,                                      !- Outlet Port
  {0e651588-8777-43de-9219-8e467dc844b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c439166-dcd4-41fa-b093-d15648004a63}, !- Handle
  {144d1d12-12bc-4ce7-aaf2-29c2ebeae815}, !- Name
  {0e651588-8777-43de-9219-8e467dc844b6}, !- Source Object
  3,                                      !- Outlet Port
  {1929cee6-a628-4116-9ffb-89d245c02b9a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5d37836d-72b9-452b-8580-31c9196435a3}, !- Handle
  Node 102,                               !- Name
  {4ea152b7-dfc1-43fe-b9a9-5dcffa727b32}, !- Inlet Port
  {063acedb-34b0-4ed2-990a-f81be3950156}; !- Outlet Port

OS:Connection,
  {96c4b8e9-00e7-47db-8365-0faed0c2255c}, !- Handle
  {ab808187-7915-47d6-b872-143034331502}, !- Name
  {d50188af-70c0-466f-af34-a8f9c5bb74f6}, !- Source Object
  3,                                      !- Outlet Port
  {da89612f-8c0d-4792-97ae-193df6e73107}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ea152b7-dfc1-43fe-b9a9-5dcffa727b32}, !- Handle
  {44d5d5e9-cb4b-4d8c-9bcd-a1ae7e0597ad}, !- Name
  {da89612f-8c0d-4792-97ae-193df6e73107}, !- Source Object
  5,                                      !- Outlet Port
  {5d37836d-72b9-452b-8580-31c9196435a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063acedb-34b0-4ed2-990a-f81be3950156}, !- Handle
  {06329b26-9d1e-4842-8fdd-196dc6de640e}, !- Name
  {5d37836d-72b9-452b-8580-31c9196435a3}, !- Source Object
  3,                                      !- Outlet Port
  {3b75feef-48d1-40b9-a123-1d212b332eb7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ec8945be-f354-456e-aa5c-5317c4bd9660}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {8efec1cc-8c6a-48da-b277-9300e6942ad7}, !- Control Zone Name
  {9e78834d-3108-4ad8-9294-c6d76452055a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4e6e05e8-4fe8-4440-9e00-f85b6b466e09}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {823892bf-acf1-4373-8bc3-eaab6e138fc8}, !- Inlet Air Node Name
  {802cebb3-26d9-44b3-a313-c86f3823f21c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {967bb3a8-c0d0-41ad-96cb-223bea192f81}, !- Handle
  Node 103,                               !- Name
  {2fb676c9-0fcb-4846-9247-1f4aa9c28645}, !- Inlet Port
  {f72eaff5-664c-4e8f-9660-82751ea0b3e6}; !- Outlet Port

OS:Connection,
  {2946d298-2ff5-4817-af58-15eb2191d815}, !- Handle
  {85e5fb54-5a10-42f2-90af-17b317cb4df2}, !- Name
  {bc7f275f-de2f-44f8-b8e8-9071d182c067}, !- Source Object
  3,                                      !- Outlet Port
  {9cb7e34c-7cdd-4c09-b331-a72796137eee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fb676c9-0fcb-4846-9247-1f4aa9c28645}, !- Handle
  {e69a50fa-f9ef-4517-b87f-f0fa05979707}, !- Name
  {8efec1cc-8c6a-48da-b277-9300e6942ad7}, !- Source Object
  12,                                     !- Outlet Port
  {967bb3a8-c0d0-41ad-96cb-223bea192f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72eaff5-664c-4e8f-9660-82751ea0b3e6}, !- Handle
  {5da40db7-f6cb-4097-a7ad-e576e3a761fd}, !- Name
  {967bb3a8-c0d0-41ad-96cb-223bea192f81}, !- Source Object
  3,                                      !- Outlet Port
  {8e09388d-a2c0-4242-86e9-c84f3dc2d704}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {823892bf-acf1-4373-8bc3-eaab6e138fc8}, !- Handle
  {f784c460-bc9a-42f1-93d4-111bb7dc5eae}, !- Name
  {6bbd3a5d-8ef1-483c-9af2-f2ffe302c083}, !- Source Object
  3,                                      !- Outlet Port
  {4e6e05e8-4fe8-4440-9e00-f85b6b466e09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {802cebb3-26d9-44b3-a313-c86f3823f21c}, !- Handle
  {6139e5d4-a34e-4b19-b518-5ce8c1e41bb0}, !- Name
  {4e6e05e8-4fe8-4440-9e00-f85b6b466e09}, !- Source Object
  4,                                      !- Outlet Port
  {bc7f275f-de2f-44f8-b8e8-9071d182c067}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {643b4666-ddce-4fa1-a3cf-88ef12e4d3b4}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f2085c26-b84b-444f-9a23-83cddd70a829}, !- Water Inlet Node Name
  {0de2927a-c1d2-4a8e-ac44-bd442561eb14}; !- Water Outlet Node Name

OS:Node,
  {1d2724df-8fcb-46e3-a3d6-816e0ac190d3}, !- Handle
  Node 104,                               !- Name
  {7b72d9ae-4372-4dca-a1db-90e11f78a65c}, !- Inlet Port
  {f2085c26-b84b-444f-9a23-83cddd70a829}; !- Outlet Port

OS:Connection,
  {7b72d9ae-4372-4dca-a1db-90e11f78a65c}, !- Handle
  {e80a11f3-4ab4-4499-9181-c1aeffdf6a11}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  8,                                      !- Outlet Port
  {1d2724df-8fcb-46e3-a3d6-816e0ac190d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46acda2a-6e53-4633-9235-942c62f98bde}, !- Handle
  Node 105,                               !- Name
  {0de2927a-c1d2-4a8e-ac44-bd442561eb14}, !- Inlet Port
  {78ac7a94-a0d6-49e6-b1e4-4065a6952255}; !- Outlet Port

OS:Connection,
  {f2085c26-b84b-444f-9a23-83cddd70a829}, !- Handle
  {442868dd-2337-45e0-bbae-bb3a413a12e5}, !- Name
  {1d2724df-8fcb-46e3-a3d6-816e0ac190d3}, !- Source Object
  3,                                      !- Outlet Port
  {643b4666-ddce-4fa1-a3cf-88ef12e4d3b4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0de2927a-c1d2-4a8e-ac44-bd442561eb14}, !- Handle
  {ab045d65-b731-44bc-a60f-7dd394a93b40}, !- Name
  {643b4666-ddce-4fa1-a3cf-88ef12e4d3b4}, !- Source Object
  10,                                     !- Outlet Port
  {46acda2a-6e53-4633-9235-942c62f98bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ac7a94-a0d6-49e6-b1e4-4065a6952255}, !- Handle
  {b3e8d81f-88d7-47e5-bb70-4c966dfde194}, !- Name
  {46acda2a-6e53-4633-9235-942c62f98bde}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {daa8b87a-b11c-40cc-a45f-d60040027d4a}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {643b4666-ddce-4fa1-a3cf-88ef12e4d3b4}; !- Heating Coil Name

OS:AirLoopHVAC,
  {86d94ef3-d26e-48f6-84bb-3f0e13340a94}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-east NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fbbe34df-3aad-4040-81cd-1173da3160a1}, !- Supply Side Inlet Node Name
  {9ed63588-98e2-4ce5-a1d6-b415c1c00d57}, !- Demand Side Outlet Node Name
  {5d9f42ae-32c8-421a-a826-a0adc4842e1c}, !- Demand Side Inlet Node A
  {6d057173-6787-48d8-ad46-3169c56f97a8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {dae19731-fff4-4df6-8ee3-0358a4764a4e}, !- Handle
  Node 106,                               !- Name
  {fbbe34df-3aad-4040-81cd-1173da3160a1}, !- Inlet Port
  {b25a98d1-325c-4e9d-ab45-b176f46b536a}; !- Outlet Port

OS:Node,
  {ae2859a7-c022-45a0-834f-0b3dede9d030}, !- Handle
  Node 107,                               !- Name
  {2c8f14ad-ebf2-49bc-9480-98421937dd2d}, !- Inlet Port
  {6d057173-6787-48d8-ad46-3169c56f97a8}; !- Outlet Port

OS:Connection,
  {fbbe34df-3aad-4040-81cd-1173da3160a1}, !- Handle
  {af50436a-fef5-44a1-89a4-8e61c310eb6c}, !- Name
  {86d94ef3-d26e-48f6-84bb-3f0e13340a94}, !- Source Object
  8,                                      !- Outlet Port
  {dae19731-fff4-4df6-8ee3-0358a4764a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d057173-6787-48d8-ad46-3169c56f97a8}, !- Handle
  {959a1fd0-0ddf-423f-8c24-b39d9f745351}, !- Name
  {ae2859a7-c022-45a0-834f-0b3dede9d030}, !- Source Object
  3,                                      !- Outlet Port
  {86d94ef3-d26e-48f6-84bb-3f0e13340a94}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {78329288-863a-488b-9a9d-625575a14bc7}, !- Handle
  Node 108,                               !- Name
  {5d9f42ae-32c8-421a-a826-a0adc4842e1c}, !- Inlet Port
  {06b4a8b8-c909-4e2a-a278-c23a4d262e4d}; !- Outlet Port

OS:Node,
  {4417655c-78c1-4d4e-b146-9de53d6b7f26}, !- Handle
  Node 109,                               !- Name
  {d1636dcf-e02a-4551-a04d-dca90d0f71fe}, !- Inlet Port
  {9ed63588-98e2-4ce5-a1d6-b415c1c00d57}; !- Outlet Port

OS:Node,
  {07ea937d-3d8a-4606-8aa8-0251966c7e68}, !- Handle
  Node 110,                               !- Name
  {1e0cb371-577b-45d8-90d8-cf4874658f91}, !- Inlet Port
  {7dfb6c56-d72d-489a-b3a9-4f2e1483d4a7}; !- Outlet Port

OS:Connection,
  {5d9f42ae-32c8-421a-a826-a0adc4842e1c}, !- Handle
  {df7f3c4d-1b6e-4b37-9f47-a7dfaabfb37c}, !- Name
  {86d94ef3-d26e-48f6-84bb-3f0e13340a94}, !- Source Object
  10,                                     !- Outlet Port
  {78329288-863a-488b-9a9d-625575a14bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed63588-98e2-4ce5-a1d6-b415c1c00d57}, !- Handle
  {5a4a4968-9c90-48f9-a9a7-9065410101fa}, !- Name
  {4417655c-78c1-4d4e-b146-9de53d6b7f26}, !- Source Object
  3,                                      !- Outlet Port
  {86d94ef3-d26e-48f6-84bb-3f0e13340a94}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9f29545d-2015-476c-9a17-24351a4314c2}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {06b4a8b8-c909-4e2a-a278-c23a4d262e4d}, !- Inlet Node Name
  {ac4536cd-583b-434d-9734-3a4fcf4807f5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4d47cc9f-6e08-4219-ad36-c31d24076a8e}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {d1636dcf-e02a-4551-a04d-dca90d0f71fe}, !- Outlet Node Name
  {22c68771-9883-4ade-b98e-50da8baa3c19}; !- Inlet Node Name 1

OS:Connection,
  {06b4a8b8-c909-4e2a-a278-c23a4d262e4d}, !- Handle
  {1229caee-37cd-4d6c-ad12-6af33fafabb6}, !- Name
  {78329288-863a-488b-9a9d-625575a14bc7}, !- Source Object
  3,                                      !- Outlet Port
  {9f29545d-2015-476c-9a17-24351a4314c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1636dcf-e02a-4551-a04d-dca90d0f71fe}, !- Handle
  {1ca4cb1a-bd51-4e10-927c-ec8760be4ea3}, !- Name
  {4d47cc9f-6e08-4219-ad36-c31d24076a8e}, !- Source Object
  2,                                      !- Outlet Port
  {4417655c-78c1-4d4e-b146-9de53d6b7f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bed262e8-a227-4586-873f-9e32e30b04d9}, !- Handle
  {86d94ef3-d26e-48f6-84bb-3f0e13340a94}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {23b2805d-1a8c-4ee7-b249-bf049b02c228}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {802aa6b8-ff27-4225-a597-e3ca2cfe1d7f}, !- Air Inlet Node Name
  {2c8f14ad-ebf2-49bc-9480-98421937dd2d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ab4663c3-9eb3-475f-9181-5c0ed19ee4eb}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5e3dcd24-4bf3-4d32-837d-4a5169feca17}, !- Air Inlet Node Name
  {93edc8ad-5f70-4cb1-94d2-8136fb5f761e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e7479b74-9296-491d-bf80-450d967c37b6}, !- Handle
  Coil Cooling DX Single Speed 7 15kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d4bad761-ed5b-44ed-bc47-055b87f0d4b8}, !- Air Inlet Node Name
  {0956022a-7183-406a-9f16-1500a40cde79}, !- Air Outlet Node Name
  {70237fad-50f0-42de-ab6a-e066371863e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4a47938-b473-4290-a80f-479e6e4f1171}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74e07aca-8f14-4b53-be9a-273d1153f167}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e409777-3c59-4d9a-a436-c3112013016d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fb4d55f5-8ee8-4fdd-9ed1-002d84c8b203}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {22acf4e8-8488-4347-bfbe-4cffc7db4c74}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6677c42-8b8b-4ec0-a08f-79864a4b131c}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {11e70b82-fbe3-4aa3-b8a8-630a9898ab1e}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d373ac20-078d-400c-86e3-50ab012493cd}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c683e968-0aa1-44c3-bcd9-5f4c89756f91}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8c7397a9-0b76-4fd3-a956-f5cbd5e11654}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4052f1e4-7477-487d-bbb9-ac7be53967d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4052f1e4-7477-487d-bbb9-ac7be53967d4}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d21c1443-74fb-480e-bc82-73f4baf5df82}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {8c7397a9-0b76-4fd3-a956-f5cbd5e11654}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {adf0525f-5d0a-453c-91ed-1b82eea85da3}, !- Mixed Air Node Name
  {5f88253e-71b9-4ad6-b048-043f2ca64392}, !- Outdoor Air Stream Node Name
  {b04db69f-dc19-45d1-b0cd-7f4e10ec2a41}, !- Relief Air Stream Node Name
  {b25a98d1-325c-4e9d-ab45-b176f46b536a}; !- Return Air Stream Node Name

OS:Node,
  {e4779bf1-b265-4739-83f4-83e9913e16b1}, !- Handle
  Node 111,                               !- Name
  ,                                       !- Inlet Port
  {5f88253e-71b9-4ad6-b048-043f2ca64392}; !- Outlet Port

OS:Connection,
  {5f88253e-71b9-4ad6-b048-043f2ca64392}, !- Handle
  {7269d881-4365-47e2-a615-ba9e9739d52a}, !- Name
  {e4779bf1-b265-4739-83f4-83e9913e16b1}, !- Source Object
  3,                                      !- Outlet Port
  {d21c1443-74fb-480e-bc82-73f4baf5df82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bffdd153-c7d0-4fb2-b115-c8cf6f0b92a2}, !- Handle
  Node 112,                               !- Name
  {b04db69f-dc19-45d1-b0cd-7f4e10ec2a41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b04db69f-dc19-45d1-b0cd-7f4e10ec2a41}, !- Handle
  {1fd1bfa3-91c9-4c27-9e38-e93e1dc7f333}, !- Name
  {d21c1443-74fb-480e-bc82-73f4baf5df82}, !- Source Object
  7,                                      !- Outlet Port
  {bffdd153-c7d0-4fb2-b115-c8cf6f0b92a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8f14ad-ebf2-49bc-9480-98421937dd2d}, !- Handle
  {e9b04752-af77-47b3-b8d3-0d3d6447cb54}, !- Name
  {23b2805d-1a8c-4ee7-b249-bf049b02c228}, !- Source Object
  9,                                      !- Outlet Port
  {ae2859a7-c022-45a0-834f-0b3dede9d030}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e7b9c6d-bc37-4b10-bc0c-ef1307a91ad7}, !- Handle
  Node 113,                               !- Name
  {93edc8ad-5f70-4cb1-94d2-8136fb5f761e}, !- Inlet Port
  {802aa6b8-ff27-4225-a597-e3ca2cfe1d7f}; !- Outlet Port

OS:Connection,
  {93edc8ad-5f70-4cb1-94d2-8136fb5f761e}, !- Handle
  {5bff26d2-80b5-48e8-a5a5-723acfe96bff}, !- Name
  {ab4663c3-9eb3-475f-9181-5c0ed19ee4eb}, !- Source Object
  6,                                      !- Outlet Port
  {1e7b9c6d-bc37-4b10-bc0c-ef1307a91ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802aa6b8-ff27-4225-a597-e3ca2cfe1d7f}, !- Handle
  {c593c4d0-4279-4cef-9469-12dfca69e252}, !- Name
  {1e7b9c6d-bc37-4b10-bc0c-ef1307a91ad7}, !- Source Object
  3,                                      !- Outlet Port
  {23b2805d-1a8c-4ee7-b249-bf049b02c228}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fe680dfb-49bc-4c96-9649-1f2735f38496}, !- Handle
  Node 114,                               !- Name
  {0956022a-7183-406a-9f16-1500a40cde79}, !- Inlet Port
  {5e3dcd24-4bf3-4d32-837d-4a5169feca17}; !- Outlet Port

OS:Connection,
  {0956022a-7183-406a-9f16-1500a40cde79}, !- Handle
  {0cc05dda-eee5-4013-9814-6744d8ae3fbb}, !- Name
  {e7479b74-9296-491d-bf80-450d967c37b6}, !- Source Object
  9,                                      !- Outlet Port
  {fe680dfb-49bc-4c96-9649-1f2735f38496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3dcd24-4bf3-4d32-837d-4a5169feca17}, !- Handle
  {5102637e-7a73-427a-b4a4-1c21f55d8918}, !- Name
  {fe680dfb-49bc-4c96-9649-1f2735f38496}, !- Source Object
  3,                                      !- Outlet Port
  {ab4663c3-9eb3-475f-9181-5c0ed19ee4eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d0494fe8-c977-484d-aa1b-35f3fef87c64}, !- Handle
  Node 115,                               !- Name
  {adf0525f-5d0a-453c-91ed-1b82eea85da3}, !- Inlet Port
  {d4bad761-ed5b-44ed-bc47-055b87f0d4b8}; !- Outlet Port

OS:Connection,
  {b25a98d1-325c-4e9d-ab45-b176f46b536a}, !- Handle
  {0ddc27b4-7b5b-43fc-9be8-7c9181b45a6e}, !- Name
  {dae19731-fff4-4df6-8ee3-0358a4764a4e}, !- Source Object
  3,                                      !- Outlet Port
  {d21c1443-74fb-480e-bc82-73f4baf5df82}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {adf0525f-5d0a-453c-91ed-1b82eea85da3}, !- Handle
  {7f38b34e-31a6-4928-a7bc-1b5b76478647}, !- Name
  {d21c1443-74fb-480e-bc82-73f4baf5df82}, !- Source Object
  5,                                      !- Outlet Port
  {d0494fe8-c977-484d-aa1b-35f3fef87c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4bad761-ed5b-44ed-bc47-055b87f0d4b8}, !- Handle
  {b234dec6-608a-466e-a64d-f3b4f5a87436}, !- Name
  {d0494fe8-c977-484d-aa1b-35f3fef87c64}, !- Source Object
  3,                                      !- Outlet Port
  {e7479b74-9296-491d-bf80-450d967c37b6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {476b9bf0-e1bf-4750-a267-d202fe756add}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {534890f0-3157-40aa-abc9-65071d85f504}, !- Control Zone Name
  {ae2859a7-c022-45a0-834f-0b3dede9d030}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4d9c9fee-47ea-4a53-8716-d2825295eb74}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {ac4536cd-583b-434d-9734-3a4fcf4807f5}, !- Inlet Air Node Name
  {1e0cb371-577b-45d8-90d8-cf4874658f91}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b577625-d126-4557-93ff-f2020b0f600f}, !- Handle
  Node 116,                               !- Name
  {526469ed-295d-451f-b771-44bc0f750a28}, !- Inlet Port
  {22c68771-9883-4ade-b98e-50da8baa3c19}; !- Outlet Port

OS:Connection,
  {7dfb6c56-d72d-489a-b3a9-4f2e1483d4a7}, !- Handle
  {15162559-4a3d-4ad7-b419-2454555e38ff}, !- Name
  {07ea937d-3d8a-4606-8aa8-0251966c7e68}, !- Source Object
  3,                                      !- Outlet Port
  {c9b644ef-2f7e-4d3b-b5a5-4154f287df42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {526469ed-295d-451f-b771-44bc0f750a28}, !- Handle
  {45660a46-0155-4898-afad-f5bb3902cf8c}, !- Name
  {534890f0-3157-40aa-abc9-65071d85f504}, !- Source Object
  12,                                     !- Outlet Port
  {6b577625-d126-4557-93ff-f2020b0f600f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c68771-9883-4ade-b98e-50da8baa3c19}, !- Handle
  {8c29b03c-3a0d-4c9e-b921-ea170aa2e057}, !- Name
  {6b577625-d126-4557-93ff-f2020b0f600f}, !- Source Object
  3,                                      !- Outlet Port
  {4d47cc9f-6e08-4219-ad36-c31d24076a8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac4536cd-583b-434d-9734-3a4fcf4807f5}, !- Handle
  {dd410a94-d71a-4d5d-adcb-ad5818ff817a}, !- Name
  {9f29545d-2015-476c-9a17-24351a4314c2}, !- Source Object
  3,                                      !- Outlet Port
  {4d9c9fee-47ea-4a53-8716-d2825295eb74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e0cb371-577b-45d8-90d8-cf4874658f91}, !- Handle
  {483baedd-d1fe-4dfe-b89e-5dced87ccb81}, !- Name
  {4d9c9fee-47ea-4a53-8716-d2825295eb74}, !- Source Object
  4,                                      !- Outlet Port
  {07ea937d-3d8a-4606-8aa8-0251966c7e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0486686d-dcca-438b-ad87-f278ccc8ceda}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {825b22ca-4655-4220-ad2f-9e4451d83d5f}, !- Water Inlet Node Name
  {d4b76a79-7ad5-432b-8926-35e00976508d}; !- Water Outlet Node Name

OS:Node,
  {bab8c47f-e740-4d19-9105-ad242d67c227}, !- Handle
  Node 117,                               !- Name
  {2bc9ee7e-ec72-4bd3-a4a9-000e3f41e07c}, !- Inlet Port
  {825b22ca-4655-4220-ad2f-9e4451d83d5f}; !- Outlet Port

OS:Connection,
  {2bc9ee7e-ec72-4bd3-a4a9-000e3f41e07c}, !- Handle
  {3528974d-0cfa-4230-8e13-3983eb64fad7}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  9,                                      !- Outlet Port
  {bab8c47f-e740-4d19-9105-ad242d67c227}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b73477f5-4c57-4512-bc1b-e9b072efdbca}, !- Handle
  Node 118,                               !- Name
  {d4b76a79-7ad5-432b-8926-35e00976508d}, !- Inlet Port
  {f3ff19c4-cd1a-44d6-89ce-80b49a1a819a}; !- Outlet Port

OS:Connection,
  {825b22ca-4655-4220-ad2f-9e4451d83d5f}, !- Handle
  {1cc5f403-3203-4e06-9c32-e7cc4a96b4c8}, !- Name
  {bab8c47f-e740-4d19-9105-ad242d67c227}, !- Source Object
  3,                                      !- Outlet Port
  {0486686d-dcca-438b-ad87-f278ccc8ceda}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d4b76a79-7ad5-432b-8926-35e00976508d}, !- Handle
  {8f14f213-0a65-41ec-bc98-b6118e9949cc}, !- Name
  {0486686d-dcca-438b-ad87-f278ccc8ceda}, !- Source Object
  10,                                     !- Outlet Port
  {b73477f5-4c57-4512-bc1b-e9b072efdbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ff19c4-cd1a-44d6-89ce-80b49a1a819a}, !- Handle
  {d790b012-fb32-4416-a877-4d5f19682951}, !- Name
  {b73477f5-4c57-4512-bc1b-e9b072efdbca}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8f8334e1-6c07-48d3-bc37-caac2d28d74c}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {0486686d-dcca-438b-ad87-f278ccc8ceda}; !- Heating Coil Name

OS:AirLoopHVAC,
  {aa620467-d66c-479f-b41b-287194c03a85}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-west NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d65ab8c2-6ddb-41b4-9d3e-85e46ec221ff}, !- Supply Side Inlet Node Name
  {f895e387-a1e3-49d7-9981-c0b45ef18005}, !- Demand Side Outlet Node Name
  {c5fc9f26-4537-446a-96ae-6c950fb950a4}, !- Demand Side Inlet Node A
  {3ce8a745-a6f7-40b4-b32e-ee2ec8fe9430}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {39a816a6-591f-4043-af61-bdbaba6243d6}, !- Handle
  Node 119,                               !- Name
  {d65ab8c2-6ddb-41b4-9d3e-85e46ec221ff}, !- Inlet Port
  {10f64d23-aea6-44ad-ba70-b7605e9349d0}; !- Outlet Port

OS:Node,
  {beb123b7-14a8-4501-b6bc-c004a9a799e2}, !- Handle
  Node 120,                               !- Name
  {4c54f362-16f8-42b0-a822-c28d5b5feaeb}, !- Inlet Port
  {3ce8a745-a6f7-40b4-b32e-ee2ec8fe9430}; !- Outlet Port

OS:Connection,
  {d65ab8c2-6ddb-41b4-9d3e-85e46ec221ff}, !- Handle
  {0606f4b7-7227-416b-a250-9769e1a73fcc}, !- Name
  {aa620467-d66c-479f-b41b-287194c03a85}, !- Source Object
  8,                                      !- Outlet Port
  {39a816a6-591f-4043-af61-bdbaba6243d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce8a745-a6f7-40b4-b32e-ee2ec8fe9430}, !- Handle
  {2608ef54-45e3-40a5-a635-6660dad32940}, !- Name
  {beb123b7-14a8-4501-b6bc-c004a9a799e2}, !- Source Object
  3,                                      !- Outlet Port
  {aa620467-d66c-479f-b41b-287194c03a85}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7f3a1dfd-8de3-463c-b83d-96c2394810b1}, !- Handle
  Node 121,                               !- Name
  {c5fc9f26-4537-446a-96ae-6c950fb950a4}, !- Inlet Port
  {0b3c546c-27a2-454c-ad57-8cd54e1b5058}; !- Outlet Port

OS:Node,
  {f385c2fd-5173-473b-9946-c727c9b73f84}, !- Handle
  Node 122,                               !- Name
  {a070954f-8646-4ae7-b7b0-a3106c04e3ad}, !- Inlet Port
  {f895e387-a1e3-49d7-9981-c0b45ef18005}; !- Outlet Port

OS:Node,
  {607e0180-fbc1-40d2-a2e1-5f839aaaf2ef}, !- Handle
  Node 123,                               !- Name
  {4ea71cb6-bc85-4db1-ae44-bfa7e6c29219}, !- Inlet Port
  {5b031de8-2b3d-4141-ad64-c86e35785f8a}; !- Outlet Port

OS:Connection,
  {c5fc9f26-4537-446a-96ae-6c950fb950a4}, !- Handle
  {3f7c4865-a373-4703-8a28-c4539758a6eb}, !- Name
  {aa620467-d66c-479f-b41b-287194c03a85}, !- Source Object
  10,                                     !- Outlet Port
  {7f3a1dfd-8de3-463c-b83d-96c2394810b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f895e387-a1e3-49d7-9981-c0b45ef18005}, !- Handle
  {e04810cc-d1be-4489-ae9a-ef9c78b4637a}, !- Name
  {f385c2fd-5173-473b-9946-c727c9b73f84}, !- Source Object
  3,                                      !- Outlet Port
  {aa620467-d66c-479f-b41b-287194c03a85}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b43f1330-9f43-4b17-8275-c15fcdfb5c31}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {0b3c546c-27a2-454c-ad57-8cd54e1b5058}, !- Inlet Node Name
  {77df6c7a-4498-435a-b1f8-2f08e8db61ae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4874161-0290-40c1-9d9b-5772effa914b}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {a070954f-8646-4ae7-b7b0-a3106c04e3ad}, !- Outlet Node Name
  {84d29a2d-74bf-42b1-b0af-cb1cde985dac}; !- Inlet Node Name 1

OS:Connection,
  {0b3c546c-27a2-454c-ad57-8cd54e1b5058}, !- Handle
  {f453f2ea-a8c9-4760-b5f1-26a32915826e}, !- Name
  {7f3a1dfd-8de3-463c-b83d-96c2394810b1}, !- Source Object
  3,                                      !- Outlet Port
  {b43f1330-9f43-4b17-8275-c15fcdfb5c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a070954f-8646-4ae7-b7b0-a3106c04e3ad}, !- Handle
  {258db6ec-6697-4ab2-ab78-cf6fbb0667b6}, !- Name
  {d4874161-0290-40c1-9d9b-5772effa914b}, !- Source Object
  2,                                      !- Outlet Port
  {f385c2fd-5173-473b-9946-c727c9b73f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {324ae014-d59e-46c5-bf73-b9d39f862ef0}, !- Handle
  {aa620467-d66c-479f-b41b-287194c03a85}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {3650e104-8ab7-4df3-a6bc-c9bfa820502a}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ed644af2-a387-4c23-9ac6-5be33cee9ae1}, !- Air Inlet Node Name
  {4c54f362-16f8-42b0-a822-c28d5b5feaeb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b4484f62-6562-433c-8070-25c64b1d36bc}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {43e7dd90-46f7-4194-a62f-74f7277fd32f}, !- Air Inlet Node Name
  {5ba89603-a36a-433e-ab39-2126432614f0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {79184489-4836-4680-9ba8-417ea534247d}, !- Handle
  Coil Cooling DX Single Speed 8 7kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {11810e6c-8b44-4124-aeb4-39e38d15274f}, !- Air Inlet Node Name
  {6637cf4e-a2e6-44f2-ad58-3a724d025a6f}, !- Air Outlet Node Name
  {c09a7d4d-384b-451f-884a-4a041cf9e4a9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d22f1d52-3044-4d3f-be4c-c852093d3c22}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0589e7ea-aa5e-479f-8037-8c669b941b18}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7711505-f1cf-4e0b-967c-e63e343c2eee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {14c17251-34f2-4223-8a1f-39df0dd96d91}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bfae921c-90d4-4cbb-9f8d-2355c31d8f7f}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce7d8fb2-083a-406a-8376-67b6f06b9fdf}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aeb46cea-7e41-4563-a6f3-e99918f5736a}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf0a1b4f-7860-4a1e-9fac-c64b35a9d62d}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {619268bf-695e-403d-97c9-8a9ba59b96c0}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {90ae7f50-dc55-4a1f-8509-7aecf0ad6fae}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {82e89d8f-beac-4e9b-9365-e38ce36c40e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {82e89d8f-beac-4e9b-9365-e38ce36c40e8}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34205df3-55c9-4835-98f4-4106c8cd008a}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {90ae7f50-dc55-4a1f-8509-7aecf0ad6fae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9814ec6f-e6dc-4c9f-b441-f43424d66317}, !- Mixed Air Node Name
  {37056f2f-5613-41ff-b0e9-4a7f890774d8}, !- Outdoor Air Stream Node Name
  {8a6e7ba3-6803-48d0-8303-c00613d7add1}, !- Relief Air Stream Node Name
  {10f64d23-aea6-44ad-ba70-b7605e9349d0}; !- Return Air Stream Node Name

OS:Node,
  {bd36e6e2-feea-4d5b-b9ed-893a5bbd0811}, !- Handle
  Node 124,                               !- Name
  ,                                       !- Inlet Port
  {37056f2f-5613-41ff-b0e9-4a7f890774d8}; !- Outlet Port

OS:Connection,
  {37056f2f-5613-41ff-b0e9-4a7f890774d8}, !- Handle
  {2bd9c22a-58da-49b8-842b-96eafb538559}, !- Name
  {bd36e6e2-feea-4d5b-b9ed-893a5bbd0811}, !- Source Object
  3,                                      !- Outlet Port
  {34205df3-55c9-4835-98f4-4106c8cd008a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2fd6b009-c6e5-409c-aa7b-723d0f810a92}, !- Handle
  Node 125,                               !- Name
  {8a6e7ba3-6803-48d0-8303-c00613d7add1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a6e7ba3-6803-48d0-8303-c00613d7add1}, !- Handle
  {a2997e01-ac83-4d03-a14d-dee86d53f1bd}, !- Name
  {34205df3-55c9-4835-98f4-4106c8cd008a}, !- Source Object
  7,                                      !- Outlet Port
  {2fd6b009-c6e5-409c-aa7b-723d0f810a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c54f362-16f8-42b0-a822-c28d5b5feaeb}, !- Handle
  {6a6e4876-2edb-4819-b6c6-86856d8b0cf0}, !- Name
  {3650e104-8ab7-4df3-a6bc-c9bfa820502a}, !- Source Object
  9,                                      !- Outlet Port
  {beb123b7-14a8-4501-b6bc-c004a9a799e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47a8f41f-dfde-473c-a733-ae302103153a}, !- Handle
  Node 126,                               !- Name
  {5ba89603-a36a-433e-ab39-2126432614f0}, !- Inlet Port
  {ed644af2-a387-4c23-9ac6-5be33cee9ae1}; !- Outlet Port

OS:Connection,
  {5ba89603-a36a-433e-ab39-2126432614f0}, !- Handle
  {7a8fd10e-c659-4ad0-9330-89fb99d16738}, !- Name
  {b4484f62-6562-433c-8070-25c64b1d36bc}, !- Source Object
  6,                                      !- Outlet Port
  {47a8f41f-dfde-473c-a733-ae302103153a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed644af2-a387-4c23-9ac6-5be33cee9ae1}, !- Handle
  {a0f31eec-9abb-48fd-a325-d51d131362c6}, !- Name
  {47a8f41f-dfde-473c-a733-ae302103153a}, !- Source Object
  3,                                      !- Outlet Port
  {3650e104-8ab7-4df3-a6bc-c9bfa820502a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cabce7db-bd6b-45cf-beca-91992afbc16f}, !- Handle
  Node 127,                               !- Name
  {6637cf4e-a2e6-44f2-ad58-3a724d025a6f}, !- Inlet Port
  {43e7dd90-46f7-4194-a62f-74f7277fd32f}; !- Outlet Port

OS:Connection,
  {6637cf4e-a2e6-44f2-ad58-3a724d025a6f}, !- Handle
  {1225060c-03e2-4926-9e33-ad2bb54608d3}, !- Name
  {79184489-4836-4680-9ba8-417ea534247d}, !- Source Object
  9,                                      !- Outlet Port
  {cabce7db-bd6b-45cf-beca-91992afbc16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e7dd90-46f7-4194-a62f-74f7277fd32f}, !- Handle
  {dddd3087-36f0-43a3-924e-19d0c3f003df}, !- Name
  {cabce7db-bd6b-45cf-beca-91992afbc16f}, !- Source Object
  3,                                      !- Outlet Port
  {b4484f62-6562-433c-8070-25c64b1d36bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d32fedd1-ee18-4d12-817d-efac98c406ba}, !- Handle
  Node 128,                               !- Name
  {9814ec6f-e6dc-4c9f-b441-f43424d66317}, !- Inlet Port
  {11810e6c-8b44-4124-aeb4-39e38d15274f}; !- Outlet Port

OS:Connection,
  {10f64d23-aea6-44ad-ba70-b7605e9349d0}, !- Handle
  {da4b84a9-f814-4a71-8202-7c93f60d87ef}, !- Name
  {39a816a6-591f-4043-af61-bdbaba6243d6}, !- Source Object
  3,                                      !- Outlet Port
  {34205df3-55c9-4835-98f4-4106c8cd008a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9814ec6f-e6dc-4c9f-b441-f43424d66317}, !- Handle
  {d27b7c79-480f-4e52-9b4e-7937f4fad78a}, !- Name
  {34205df3-55c9-4835-98f4-4106c8cd008a}, !- Source Object
  5,                                      !- Outlet Port
  {d32fedd1-ee18-4d12-817d-efac98c406ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11810e6c-8b44-4124-aeb4-39e38d15274f}, !- Handle
  {d2b2d8fc-ad6e-43e5-80b3-29bcb4253abc}, !- Name
  {d32fedd1-ee18-4d12-817d-efac98c406ba}, !- Source Object
  3,                                      !- Outlet Port
  {79184489-4836-4680-9ba8-417ea534247d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a70a814f-7f25-45aa-b734-6db80be5196b}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {73ce200e-7b73-4663-b9a5-b1ecaeb632ba}, !- Control Zone Name
  {beb123b7-14a8-4501-b6bc-c004a9a799e2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {08029ba7-2236-4b47-a273-8b8e1b0ab3f0}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {77df6c7a-4498-435a-b1f8-2f08e8db61ae}, !- Inlet Air Node Name
  {4ea71cb6-bc85-4db1-ae44-bfa7e6c29219}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4cc1d09-4f69-4d30-bcc3-3228082ee5ce}, !- Handle
  Node 129,                               !- Name
  {4dae75ed-d018-4c14-906b-90fc77dcf9b9}, !- Inlet Port
  {84d29a2d-74bf-42b1-b0af-cb1cde985dac}; !- Outlet Port

OS:Connection,
  {5b031de8-2b3d-4141-ad64-c86e35785f8a}, !- Handle
  {344a9f71-34bc-457b-8522-ca439e73e567}, !- Name
  {607e0180-fbc1-40d2-a2e1-5f839aaaf2ef}, !- Source Object
  3,                                      !- Outlet Port
  {93107f5f-bdd0-45bf-bcc4-a55849c92fba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dae75ed-d018-4c14-906b-90fc77dcf9b9}, !- Handle
  {08493c5a-6323-456e-9d08-9904332c874e}, !- Name
  {73ce200e-7b73-4663-b9a5-b1ecaeb632ba}, !- Source Object
  12,                                     !- Outlet Port
  {a4cc1d09-4f69-4d30-bcc3-3228082ee5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d29a2d-74bf-42b1-b0af-cb1cde985dac}, !- Handle
  {ac9db4cc-21cc-4d1b-b3d0-3a6a800ef0fb}, !- Name
  {a4cc1d09-4f69-4d30-bcc3-3228082ee5ce}, !- Source Object
  3,                                      !- Outlet Port
  {d4874161-0290-40c1-9d9b-5772effa914b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77df6c7a-4498-435a-b1f8-2f08e8db61ae}, !- Handle
  {ed6b8546-481c-4c6f-b268-b6c65486de32}, !- Name
  {b43f1330-9f43-4b17-8275-c15fcdfb5c31}, !- Source Object
  3,                                      !- Outlet Port
  {08029ba7-2236-4b47-a273-8b8e1b0ab3f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ea71cb6-bc85-4db1-ae44-bfa7e6c29219}, !- Handle
  {02910372-34b1-49bb-a1ac-2bc31d839390}, !- Name
  {08029ba7-2236-4b47-a273-8b8e1b0ab3f0}, !- Source Object
  4,                                      !- Outlet Port
  {607e0180-fbc1-40d2-a2e1-5f839aaaf2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4e799b7e-98b2-47ba-b0d4-1b87a847ece5}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7df96bfb-e90e-423b-9380-44f42e66c10e}, !- Water Inlet Node Name
  {87755048-df6b-4bfe-8df1-1a359339347b}; !- Water Outlet Node Name

OS:Node,
  {68222f79-af40-47fe-8189-dbb21696e0f6}, !- Handle
  Node 130,                               !- Name
  {34711ded-d106-4c7f-9244-359027e0444e}, !- Inlet Port
  {7df96bfb-e90e-423b-9380-44f42e66c10e}; !- Outlet Port

OS:Connection,
  {34711ded-d106-4c7f-9244-359027e0444e}, !- Handle
  {9da872ff-cb5d-4206-bcb1-fcf4c3b757fa}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  10,                                     !- Outlet Port
  {68222f79-af40-47fe-8189-dbb21696e0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8deffe46-5102-4c4d-a686-3a5749c6580e}, !- Handle
  Node 131,                               !- Name
  {87755048-df6b-4bfe-8df1-1a359339347b}, !- Inlet Port
  {a98854e9-fafb-4c24-b041-94f70d2c718a}; !- Outlet Port

OS:Connection,
  {7df96bfb-e90e-423b-9380-44f42e66c10e}, !- Handle
  {44dd7616-ace0-495b-85b4-8790e2eb196a}, !- Name
  {68222f79-af40-47fe-8189-dbb21696e0f6}, !- Source Object
  3,                                      !- Outlet Port
  {4e799b7e-98b2-47ba-b0d4-1b87a847ece5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {87755048-df6b-4bfe-8df1-1a359339347b}, !- Handle
  {dd623adc-4dc4-40ea-9ffd-a68347a5bf9a}, !- Name
  {4e799b7e-98b2-47ba-b0d4-1b87a847ece5}, !- Source Object
  10,                                     !- Outlet Port
  {8deffe46-5102-4c4d-a686-3a5749c6580e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98854e9-fafb-4c24-b041-94f70d2c718a}, !- Handle
  {82f3567a-57e2-4c2c-b9d7-2cc5bca98066}, !- Name
  {8deffe46-5102-4c4d-a686-3a5749c6580e}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9b7d33a3-a0e7-4598-9b13-493dcf38578a}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {4e799b7e-98b2-47ba-b0d4-1b87a847ece5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {94fabe63-35a2-4e20-8aad-4030e65d5385}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Availability Schedule
  {fd3d8c90-4ffc-48ce-97c3-ec883428e435}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4792e06b-c2e5-4df8-9120-c5742b5601a3}, !- Supply Side Inlet Node Name
  {d6932950-8925-410d-b68d-0a445b618504}, !- Demand Side Outlet Node Name
  {a2ef1fc0-1a78-4657-9e9c-9576b803e149}, !- Demand Side Inlet Node A
  {7af85fa6-1c52-4938-a484-c47b5ea71b73}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c5772787-8ffa-44b9-b221-35fe48ef2d85}, !- Handle
  Node 132,                               !- Name
  {4792e06b-c2e5-4df8-9120-c5742b5601a3}, !- Inlet Port
  {3607c13f-7d20-40b3-98b2-7cbce85d8bea}; !- Outlet Port

OS:Node,
  {fe7680da-6c8e-4ba8-bf2c-505ec4e56855}, !- Handle
  Node 133,                               !- Name
  {90192a4f-7efa-4348-8286-287f4cd07958}, !- Inlet Port
  {7af85fa6-1c52-4938-a484-c47b5ea71b73}; !- Outlet Port

OS:Connection,
  {4792e06b-c2e5-4df8-9120-c5742b5601a3}, !- Handle
  {3fc386ac-956c-4c2d-a9bf-a581b4d73913}, !- Name
  {94fabe63-35a2-4e20-8aad-4030e65d5385}, !- Source Object
  8,                                      !- Outlet Port
  {c5772787-8ffa-44b9-b221-35fe48ef2d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af85fa6-1c52-4938-a484-c47b5ea71b73}, !- Handle
  {7dcdf071-e965-47a6-81e6-aa2d3c07910d}, !- Name
  {fe7680da-6c8e-4ba8-bf2c-505ec4e56855}, !- Source Object
  3,                                      !- Outlet Port
  {94fabe63-35a2-4e20-8aad-4030e65d5385}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {05e0ee51-c574-4cb3-936f-451b314c4a40}, !- Handle
  Node 134,                               !- Name
  {a2ef1fc0-1a78-4657-9e9c-9576b803e149}, !- Inlet Port
  {eda0668e-2705-460d-bf80-a6e3ecd5f653}; !- Outlet Port

OS:Node,
  {84f240bb-082f-43c3-921b-a6c92c74f290}, !- Handle
  Node 135,                               !- Name
  {ac480e71-bebf-4a9d-b239-43aa913f18e9}, !- Inlet Port
  {d6932950-8925-410d-b68d-0a445b618504}; !- Outlet Port

OS:Node,
  {9751639d-c9ba-43fe-92e6-ab5330ea3f39}, !- Handle
  Node 136,                               !- Name
  {cd0e30c1-b1b7-4285-878c-d06208a05579}, !- Inlet Port
  {79d85e2b-cfbc-4edf-b34f-03d383065996}; !- Outlet Port

OS:Connection,
  {a2ef1fc0-1a78-4657-9e9c-9576b803e149}, !- Handle
  {a1c18198-4c83-4e95-8ae9-17bc8b02a39d}, !- Name
  {94fabe63-35a2-4e20-8aad-4030e65d5385}, !- Source Object
  10,                                     !- Outlet Port
  {05e0ee51-c574-4cb3-936f-451b314c4a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6932950-8925-410d-b68d-0a445b618504}, !- Handle
  {693014c1-6dcf-4400-8ff8-87e6157d777a}, !- Name
  {84f240bb-082f-43c3-921b-a6c92c74f290}, !- Source Object
  3,                                      !- Outlet Port
  {94fabe63-35a2-4e20-8aad-4030e65d5385}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {34dae0c8-091c-4978-a972-2caecc51f8dc}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {eda0668e-2705-460d-bf80-a6e3ecd5f653}, !- Inlet Node Name
  {c54baff1-2046-41e9-8bdc-3c9eac9ab2a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a12d52d4-f257-4f6e-9d32-5aefa54b88fc}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {ac480e71-bebf-4a9d-b239-43aa913f18e9}, !- Outlet Node Name
  {a6590d9d-cbbd-4b34-93b3-b3b1bebda78c}; !- Inlet Node Name 1

OS:Connection,
  {eda0668e-2705-460d-bf80-a6e3ecd5f653}, !- Handle
  {f1600c02-720b-48c0-a0ea-0767ce16424c}, !- Name
  {05e0ee51-c574-4cb3-936f-451b314c4a40}, !- Source Object
  3,                                      !- Outlet Port
  {34dae0c8-091c-4978-a972-2caecc51f8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac480e71-bebf-4a9d-b239-43aa913f18e9}, !- Handle
  {7dc07b5d-e045-42cc-840a-e03a6695da50}, !- Name
  {a12d52d4-f257-4f6e-9d32-5aefa54b88fc}, !- Source Object
  2,                                      !- Outlet Port
  {84f240bb-082f-43c3-921b-a6c92c74f290}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d1840ed1-d178-42cc-b8f8-87ba12ba7b1a}, !- Handle
  {94fabe63-35a2-4e20-8aad-4030e65d5385}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {efe1efdf-c0e4-47be-ab58-dc9e3c8921da}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5634fa72-5dac-4c85-9664-1818ed8c201a}, !- Air Inlet Node Name
  {90192a4f-7efa-4348-8286-287f4cd07958}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {209de174-8ad3-4d2a-b5bd-93f57b95e7a4}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {998d8c32-be9c-452c-888e-0cd5b0351ac8}, !- Air Inlet Node Name
  {d2ecaf36-4fb1-4b01-becb-c033b50efa5f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {608e2189-c9a2-4566-a2c0-32ca9554929e}, !- Handle
  Coil Cooling DX Single Speed 9 58kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2017c551-ba13-4580-ba4b-86d767dce4a7}, !- Air Inlet Node Name
  {dd7ed59d-0787-47cd-ad59-f56aeca3a805}, !- Air Outlet Node Name
  {e673bb1f-cf08-42ca-ab92-b387df2b8c67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a8e8f11a-e833-4953-8c55-77d7f6341c77}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {69860227-320f-45df-89a8-7b4b0e04c8f4}, !- Energy Input Ratio Function of Temperature Curve Name
  {17728b5c-f8aa-4e9e-b22b-3b8532d072c4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {15ecf869-5692-4c1b-a848-e0152536b8b4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5cff68dc-2d78-4a26-b000-52cbd4c394e2}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67a9ccab-c81d-4943-98a6-674e58f55e8c}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c32479a-5769-4f40-9597-9e10b1087ed5}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1a492e1-51c3-4089-a03c-581e73ff0ec3}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e82e5f10-fc1a-4189-9ea4-2c871ad62105}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5b12fea9-816f-4a1a-a98c-80cee60005fe}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f2ea744c-eb0d-4f88-a93f-d2b8d80fbf52}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f2ea744c-eb0d-4f88-a93f-d2b8d80fbf52}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef52ec96-6fe4-494a-a44c-8a3c48ecf6e4}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {5b12fea9-816f-4a1a-a98c-80cee60005fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f5b69c68-02bb-46e5-9004-0a77d03968a7}, !- Mixed Air Node Name
  {cb8b9b8d-8f1d-498e-8457-5633a5a83680}, !- Outdoor Air Stream Node Name
  {372d2a3e-888b-48a7-806d-2e29a1067ad2}, !- Relief Air Stream Node Name
  {3607c13f-7d20-40b3-98b2-7cbce85d8bea}; !- Return Air Stream Node Name

OS:Node,
  {76bd021d-26ac-4ca2-8323-6af5e2a00378}, !- Handle
  Node 137,                               !- Name
  ,                                       !- Inlet Port
  {cb8b9b8d-8f1d-498e-8457-5633a5a83680}; !- Outlet Port

OS:Connection,
  {cb8b9b8d-8f1d-498e-8457-5633a5a83680}, !- Handle
  {b6b7229e-2e4c-47a4-9efc-fad47d60e8a8}, !- Name
  {76bd021d-26ac-4ca2-8323-6af5e2a00378}, !- Source Object
  3,                                      !- Outlet Port
  {ef52ec96-6fe4-494a-a44c-8a3c48ecf6e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40d7d22e-6e71-4dad-80dd-5c9bca7377da}, !- Handle
  Node 138,                               !- Name
  {372d2a3e-888b-48a7-806d-2e29a1067ad2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {372d2a3e-888b-48a7-806d-2e29a1067ad2}, !- Handle
  {dca9dcdd-18ab-427f-9289-9752e383b91e}, !- Name
  {ef52ec96-6fe4-494a-a44c-8a3c48ecf6e4}, !- Source Object
  7,                                      !- Outlet Port
  {40d7d22e-6e71-4dad-80dd-5c9bca7377da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90192a4f-7efa-4348-8286-287f4cd07958}, !- Handle
  {6dc2b918-abef-4945-8f09-f790bbeb7923}, !- Name
  {efe1efdf-c0e4-47be-ab58-dc9e3c8921da}, !- Source Object
  9,                                      !- Outlet Port
  {fe7680da-6c8e-4ba8-bf2c-505ec4e56855}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {380b059b-179b-4168-ae44-c0f1d440038c}, !- Handle
  Node 139,                               !- Name
  {d2ecaf36-4fb1-4b01-becb-c033b50efa5f}, !- Inlet Port
  {5634fa72-5dac-4c85-9664-1818ed8c201a}; !- Outlet Port

OS:Connection,
  {d2ecaf36-4fb1-4b01-becb-c033b50efa5f}, !- Handle
  {31ce214e-7972-4301-a19c-661c621e0672}, !- Name
  {209de174-8ad3-4d2a-b5bd-93f57b95e7a4}, !- Source Object
  6,                                      !- Outlet Port
  {380b059b-179b-4168-ae44-c0f1d440038c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5634fa72-5dac-4c85-9664-1818ed8c201a}, !- Handle
  {a2e9f2c5-0a2e-4969-a4ec-02b869a089fc}, !- Name
  {380b059b-179b-4168-ae44-c0f1d440038c}, !- Source Object
  3,                                      !- Outlet Port
  {efe1efdf-c0e4-47be-ab58-dc9e3c8921da}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aa230e51-39ac-435f-b5d5-3b520f02bd15}, !- Handle
  Node 140,                               !- Name
  {dd7ed59d-0787-47cd-ad59-f56aeca3a805}, !- Inlet Port
  {998d8c32-be9c-452c-888e-0cd5b0351ac8}; !- Outlet Port

OS:Connection,
  {dd7ed59d-0787-47cd-ad59-f56aeca3a805}, !- Handle
  {1bfb1fcf-6ee9-44f9-8ba7-6143f8b7960c}, !- Name
  {608e2189-c9a2-4566-a2c0-32ca9554929e}, !- Source Object
  9,                                      !- Outlet Port
  {aa230e51-39ac-435f-b5d5-3b520f02bd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998d8c32-be9c-452c-888e-0cd5b0351ac8}, !- Handle
  {21542a63-31ee-4cda-847d-8b00c905a2aa}, !- Name
  {aa230e51-39ac-435f-b5d5-3b520f02bd15}, !- Source Object
  3,                                      !- Outlet Port
  {209de174-8ad3-4d2a-b5bd-93f57b95e7a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {975333a0-e87b-4655-81b8-480895a34c20}, !- Handle
  Node 141,                               !- Name
  {f5b69c68-02bb-46e5-9004-0a77d03968a7}, !- Inlet Port
  {2017c551-ba13-4580-ba4b-86d767dce4a7}; !- Outlet Port

OS:Connection,
  {3607c13f-7d20-40b3-98b2-7cbce85d8bea}, !- Handle
  {0962a8c7-61ce-4745-bd1a-9ee7d320f680}, !- Name
  {c5772787-8ffa-44b9-b221-35fe48ef2d85}, !- Source Object
  3,                                      !- Outlet Port
  {ef52ec96-6fe4-494a-a44c-8a3c48ecf6e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f5b69c68-02bb-46e5-9004-0a77d03968a7}, !- Handle
  {e13f5dc2-2e63-4a29-9af0-8d29b27c85b6}, !- Name
  {ef52ec96-6fe4-494a-a44c-8a3c48ecf6e4}, !- Source Object
  5,                                      !- Outlet Port
  {975333a0-e87b-4655-81b8-480895a34c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2017c551-ba13-4580-ba4b-86d767dce4a7}, !- Handle
  {4df90b24-1e3e-4e61-a426-d26b8ed08353}, !- Name
  {975333a0-e87b-4655-81b8-480895a34c20}, !- Source Object
  3,                                      !- Outlet Port
  {608e2189-c9a2-4566-a2c0-32ca9554929e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {20f8dcc5-ef54-499a-aab3-3ab97e1db5d4}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {d717e2ac-5bd1-4a33-b709-906f170edd0e}, !- Control Zone Name
  {fe7680da-6c8e-4ba8-bf2c-505ec4e56855}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1cdd3903-e074-4203-8950-1ae72bacf6b3}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {c54baff1-2046-41e9-8bdc-3c9eac9ab2a1}, !- Inlet Air Node Name
  {cd0e30c1-b1b7-4285-878c-d06208a05579}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41dfcae7-4a56-47ad-8993-69de7fb9bf8d}, !- Handle
  Node 142,                               !- Name
  {23061fb6-0aac-4f82-a3e8-d6306993f21d}, !- Inlet Port
  {a6590d9d-cbbd-4b34-93b3-b3b1bebda78c}; !- Outlet Port

OS:Connection,
  {79d85e2b-cfbc-4edf-b34f-03d383065996}, !- Handle
  {c79f6aad-adcc-474d-9474-35c4eeb3c248}, !- Name
  {9751639d-c9ba-43fe-92e6-ab5330ea3f39}, !- Source Object
  3,                                      !- Outlet Port
  {8b72bf36-43b0-4d1f-b2cb-8c85194b7088}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23061fb6-0aac-4f82-a3e8-d6306993f21d}, !- Handle
  {f1d3e624-44dd-4cae-a5fd-68877f32bfdb}, !- Name
  {d717e2ac-5bd1-4a33-b709-906f170edd0e}, !- Source Object
  12,                                     !- Outlet Port
  {41dfcae7-4a56-47ad-8993-69de7fb9bf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6590d9d-cbbd-4b34-93b3-b3b1bebda78c}, !- Handle
  {65f5f7bf-5266-42b2-a8e4-46d179ecff9d}, !- Name
  {41dfcae7-4a56-47ad-8993-69de7fb9bf8d}, !- Source Object
  3,                                      !- Outlet Port
  {a12d52d4-f257-4f6e-9d32-5aefa54b88fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c54baff1-2046-41e9-8bdc-3c9eac9ab2a1}, !- Handle
  {3b6dc749-f1f5-4ac2-8620-d41b3916a53d}, !- Name
  {34dae0c8-091c-4978-a972-2caecc51f8dc}, !- Source Object
  3,                                      !- Outlet Port
  {1cdd3903-e074-4203-8950-1ae72bacf6b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd0e30c1-b1b7-4285-878c-d06208a05579}, !- Handle
  {9295d121-9b32-4230-9bd2-c03c91d44e92}, !- Name
  {1cdd3903-e074-4203-8950-1ae72bacf6b3}, !- Source Object
  4,                                      !- Outlet Port
  {9751639d-c9ba-43fe-92e6-ab5330ea3f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c67a2d95-85aa-4c86-877f-df3eb2978cbf}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {523a150a-5f87-4c0e-8cec-322081604df2}, !- Water Inlet Node Name
  {804e7a34-5e0c-4232-adbc-b5c33c3d37e0}; !- Water Outlet Node Name

OS:Node,
  {bf6a7864-39e3-46ab-98f1-350ea06c6b2e}, !- Handle
  Node 143,                               !- Name
  {72b00436-e752-471d-82c4-362ad6adb9a4}, !- Inlet Port
  {523a150a-5f87-4c0e-8cec-322081604df2}; !- Outlet Port

OS:Connection,
  {72b00436-e752-471d-82c4-362ad6adb9a4}, !- Handle
  {2e4c30c7-d279-44df-8b8c-f91e3072e37f}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  11,                                     !- Outlet Port
  {bf6a7864-39e3-46ab-98f1-350ea06c6b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5b46d5a-8fcc-4eb5-a9f5-491e5f04ea1f}, !- Handle
  Node 144,                               !- Name
  {804e7a34-5e0c-4232-adbc-b5c33c3d37e0}, !- Inlet Port
  {0e089ef8-f322-4a6d-a3e5-256b01206e32}; !- Outlet Port

OS:Connection,
  {523a150a-5f87-4c0e-8cec-322081604df2}, !- Handle
  {18983af6-f7f2-4859-82ad-7c2a1f22e9ca}, !- Name
  {bf6a7864-39e3-46ab-98f1-350ea06c6b2e}, !- Source Object
  3,                                      !- Outlet Port
  {c67a2d95-85aa-4c86-877f-df3eb2978cbf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {804e7a34-5e0c-4232-adbc-b5c33c3d37e0}, !- Handle
  {60b36a87-ea47-486b-a86d-1494286e96b0}, !- Name
  {c67a2d95-85aa-4c86-877f-df3eb2978cbf}, !- Source Object
  10,                                     !- Outlet Port
  {e5b46d5a-8fcc-4eb5-a9f5-491e5f04ea1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e089ef8-f322-4a6d-a3e5-256b01206e32}, !- Handle
  {37f6ea31-13a1-413e-aed3-efee7971b6a7}, !- Name
  {e5b46d5a-8fcc-4eb5-a9f5-491e5f04ea1f}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3ef56ff2-c83b-4e1d-9f2a-680177cf8023}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {c67a2d95-85aa-4c86-877f-df3eb2978cbf}; !- Heating Coil Name

OS:AirLoopHVAC,
  {91b99166-e67f-4a9b-8977-1ad5f07e0c53}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-core NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36d2e0bc-ed34-4862-b8ef-47a23c906017}, !- Supply Side Inlet Node Name
  {2df48930-1eea-44eb-bba2-4a92841cd118}, !- Demand Side Outlet Node Name
  {ddb1d854-3b96-4dc6-b253-c495bb658a76}, !- Demand Side Inlet Node A
  {71d9f760-5339-4a54-95d1-a6f41e88699c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c86d9583-8e53-494e-84f6-1db31c0eba19}, !- Handle
  Node 145,                               !- Name
  {36d2e0bc-ed34-4862-b8ef-47a23c906017}, !- Inlet Port
  {d247a679-90fa-4734-b196-5963b517297a}; !- Outlet Port

OS:Node,
  {5221bdaf-362f-4e45-9983-512ed23fe72d}, !- Handle
  Node 146,                               !- Name
  {e6015f22-ceee-411f-aef5-d597a6f4df2e}, !- Inlet Port
  {71d9f760-5339-4a54-95d1-a6f41e88699c}; !- Outlet Port

OS:Connection,
  {36d2e0bc-ed34-4862-b8ef-47a23c906017}, !- Handle
  {45ecee19-5820-4871-9516-6ec8d758ead3}, !- Name
  {91b99166-e67f-4a9b-8977-1ad5f07e0c53}, !- Source Object
  8,                                      !- Outlet Port
  {c86d9583-8e53-494e-84f6-1db31c0eba19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d9f760-5339-4a54-95d1-a6f41e88699c}, !- Handle
  {139ebd8c-ddb3-40b6-b947-452e0711dfac}, !- Name
  {5221bdaf-362f-4e45-9983-512ed23fe72d}, !- Source Object
  3,                                      !- Outlet Port
  {91b99166-e67f-4a9b-8977-1ad5f07e0c53}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0104ad19-0441-4594-a7ed-d90c5e5a622c}, !- Handle
  Node 147,                               !- Name
  {ddb1d854-3b96-4dc6-b253-c495bb658a76}, !- Inlet Port
  {26644801-bc25-4b1a-8f7b-74cc6cc0ef9a}; !- Outlet Port

OS:Node,
  {d46d4992-aee2-4249-bae2-9894964aefa1}, !- Handle
  Node 148,                               !- Name
  {50a58d05-ad3f-4e1d-b786-678389c9d231}, !- Inlet Port
  {2df48930-1eea-44eb-bba2-4a92841cd118}; !- Outlet Port

OS:Node,
  {0059975d-187e-4fe8-8161-e02dde1dbf9e}, !- Handle
  Node 149,                               !- Name
  {f5385d87-6d47-430b-b2f1-be6fbb653722}, !- Inlet Port
  {780e49e5-f473-43cd-bb50-a74224b2ee41}; !- Outlet Port

OS:Connection,
  {ddb1d854-3b96-4dc6-b253-c495bb658a76}, !- Handle
  {80bfbabb-e2ba-437b-a09c-7fe0f1aa5f09}, !- Name
  {91b99166-e67f-4a9b-8977-1ad5f07e0c53}, !- Source Object
  10,                                     !- Outlet Port
  {0104ad19-0441-4594-a7ed-d90c5e5a622c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df48930-1eea-44eb-bba2-4a92841cd118}, !- Handle
  {37d661b6-4ad8-4a9e-bd08-60ecf50924c7}, !- Name
  {d46d4992-aee2-4249-bae2-9894964aefa1}, !- Source Object
  3,                                      !- Outlet Port
  {91b99166-e67f-4a9b-8977-1ad5f07e0c53}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {58547abc-40b4-4364-95cd-d8cfdb923a08}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {26644801-bc25-4b1a-8f7b-74cc6cc0ef9a}, !- Inlet Node Name
  {08ab1d4b-2ae2-4286-916c-784fcca8308d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b5188b8b-2bf8-4510-a408-56f01600698c}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {50a58d05-ad3f-4e1d-b786-678389c9d231}, !- Outlet Node Name
  {da225f0b-e604-4b0f-9ae5-77a5bb7a3fe9}; !- Inlet Node Name 1

OS:Connection,
  {26644801-bc25-4b1a-8f7b-74cc6cc0ef9a}, !- Handle
  {2efcdac5-a1c3-4f49-91e1-897fab9d8422}, !- Name
  {0104ad19-0441-4594-a7ed-d90c5e5a622c}, !- Source Object
  3,                                      !- Outlet Port
  {58547abc-40b4-4364-95cd-d8cfdb923a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a58d05-ad3f-4e1d-b786-678389c9d231}, !- Handle
  {98a5bdc3-fa99-496e-b77b-c4bc5d1e9601}, !- Name
  {b5188b8b-2bf8-4510-a408-56f01600698c}, !- Source Object
  2,                                      !- Outlet Port
  {d46d4992-aee2-4249-bae2-9894964aefa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {209d2417-cb13-4c85-8440-bbe8d9db03ed}, !- Handle
  {91b99166-e67f-4a9b-8977-1ad5f07e0c53}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {7c6cd8cf-4229-4b93-a9a3-125bf4bc444f}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5241a1d0-876f-4e15-bf44-2f919e2933b0}, !- Air Inlet Node Name
  {e6015f22-ceee-411f-aef5-d597a6f4df2e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {288f0b2b-5255-4dcb-b881-bf82781379b3}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9237ddd9-b400-4655-bb42-177fa97817ac}, !- Air Inlet Node Name
  {8f82599f-6b44-4669-aa68-e033ae9f0e77}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d434585a-b1c3-4002-8268-ec4794ca8ad1}, !- Handle
  Coil Cooling DX Single Speed 10 11kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8776fd3d-f233-4c0d-8249-0de2c3f8b666}, !- Air Inlet Node Name
  {b6c9be18-a254-4e32-930c-b784a4f00e59}, !- Air Outlet Node Name
  {229b3c7f-42d2-47c7-b676-62743f629edf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c28661f4-b501-45b9-97fd-e6c47d64ce67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {44b2b98b-047b-47c0-9e9d-4066a1a056a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {62ca9b16-7b66-446f-9c4b-55d03b2b9655}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3b90c06-3dec-4703-a43e-89353d15732c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3f2c5fbc-750c-4de0-a3a2-7272a8079c94}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b754c216-9793-45ce-99b8-5a41801e0be4}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b6301c0-1678-4b49-972c-70ee2abf35c5}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69e7a594-0dc1-477e-afcd-84af23d92f1b}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c271f98e-d37a-4624-b92f-767dbec9565c}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d86a75af-eba9-4c6b-8bb4-a65f8bdc1df8}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c1abdc66-0f91-4e36-a9e8-1cbc77b0e0e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c1abdc66-0f91-4e36-a9e8-1cbc77b0e0e7}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c3819bd-e9b8-4094-a040-d3fdd8d7f15a}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {d86a75af-eba9-4c6b-8bb4-a65f8bdc1df8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {20de30ac-5ed0-47eb-b348-8d8256f090a2}, !- Mixed Air Node Name
  {917d77a1-f2cf-4fae-b0ab-ed433fb406b8}, !- Outdoor Air Stream Node Name
  {03932f58-5808-4969-b0d5-238d015b67a8}, !- Relief Air Stream Node Name
  {d247a679-90fa-4734-b196-5963b517297a}; !- Return Air Stream Node Name

OS:Node,
  {12f7852a-4e04-4b59-bc61-45644867293e}, !- Handle
  Node 150,                               !- Name
  ,                                       !- Inlet Port
  {917d77a1-f2cf-4fae-b0ab-ed433fb406b8}; !- Outlet Port

OS:Connection,
  {917d77a1-f2cf-4fae-b0ab-ed433fb406b8}, !- Handle
  {ac77ed91-edb5-4892-88ad-cb8ed0c372fb}, !- Name
  {12f7852a-4e04-4b59-bc61-45644867293e}, !- Source Object
  3,                                      !- Outlet Port
  {1c3819bd-e9b8-4094-a040-d3fdd8d7f15a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a155b74-242e-4651-ac89-de016d68f77e}, !- Handle
  Node 151,                               !- Name
  {03932f58-5808-4969-b0d5-238d015b67a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03932f58-5808-4969-b0d5-238d015b67a8}, !- Handle
  {e2062dc3-9b13-4aab-b147-6434d8eb375b}, !- Name
  {1c3819bd-e9b8-4094-a040-d3fdd8d7f15a}, !- Source Object
  7,                                      !- Outlet Port
  {5a155b74-242e-4651-ac89-de016d68f77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6015f22-ceee-411f-aef5-d597a6f4df2e}, !- Handle
  {ecd97576-fec5-4fea-94f8-b747498d6a11}, !- Name
  {7c6cd8cf-4229-4b93-a9a3-125bf4bc444f}, !- Source Object
  9,                                      !- Outlet Port
  {5221bdaf-362f-4e45-9983-512ed23fe72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc611e88-475c-466d-8efb-252d5fc1e9b2}, !- Handle
  Node 152,                               !- Name
  {8f82599f-6b44-4669-aa68-e033ae9f0e77}, !- Inlet Port
  {5241a1d0-876f-4e15-bf44-2f919e2933b0}; !- Outlet Port

OS:Connection,
  {8f82599f-6b44-4669-aa68-e033ae9f0e77}, !- Handle
  {6de6e37f-8ac2-4447-bd9f-dfebb77268a9}, !- Name
  {288f0b2b-5255-4dcb-b881-bf82781379b3}, !- Source Object
  6,                                      !- Outlet Port
  {fc611e88-475c-466d-8efb-252d5fc1e9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5241a1d0-876f-4e15-bf44-2f919e2933b0}, !- Handle
  {52ea8754-97b3-4648-bb08-23deb93126ab}, !- Name
  {fc611e88-475c-466d-8efb-252d5fc1e9b2}, !- Source Object
  3,                                      !- Outlet Port
  {7c6cd8cf-4229-4b93-a9a3-125bf4bc444f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {75215484-ac90-44d5-aece-34c257703b41}, !- Handle
  Node 153,                               !- Name
  {b6c9be18-a254-4e32-930c-b784a4f00e59}, !- Inlet Port
  {9237ddd9-b400-4655-bb42-177fa97817ac}; !- Outlet Port

OS:Connection,
  {b6c9be18-a254-4e32-930c-b784a4f00e59}, !- Handle
  {b7b18ac6-8ddf-4055-8588-147b74e153b1}, !- Name
  {d434585a-b1c3-4002-8268-ec4794ca8ad1}, !- Source Object
  9,                                      !- Outlet Port
  {75215484-ac90-44d5-aece-34c257703b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9237ddd9-b400-4655-bb42-177fa97817ac}, !- Handle
  {66cb2c9c-dbb5-47d2-8f45-79be20141171}, !- Name
  {75215484-ac90-44d5-aece-34c257703b41}, !- Source Object
  3,                                      !- Outlet Port
  {288f0b2b-5255-4dcb-b881-bf82781379b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {abb382c8-0533-4462-8be2-17a154e88ce7}, !- Handle
  Node 154,                               !- Name
  {20de30ac-5ed0-47eb-b348-8d8256f090a2}, !- Inlet Port
  {8776fd3d-f233-4c0d-8249-0de2c3f8b666}; !- Outlet Port

OS:Connection,
  {d247a679-90fa-4734-b196-5963b517297a}, !- Handle
  {7c59fdc6-ee92-4b58-9388-3fb73e8305c6}, !- Name
  {c86d9583-8e53-494e-84f6-1db31c0eba19}, !- Source Object
  3,                                      !- Outlet Port
  {1c3819bd-e9b8-4094-a040-d3fdd8d7f15a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {20de30ac-5ed0-47eb-b348-8d8256f090a2}, !- Handle
  {35d33462-fa53-460f-b5e1-e52f2ce782f8}, !- Name
  {1c3819bd-e9b8-4094-a040-d3fdd8d7f15a}, !- Source Object
  5,                                      !- Outlet Port
  {abb382c8-0533-4462-8be2-17a154e88ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8776fd3d-f233-4c0d-8249-0de2c3f8b666}, !- Handle
  {453a6613-586b-4057-8530-b24dca23a618}, !- Name
  {abb382c8-0533-4462-8be2-17a154e88ce7}, !- Source Object
  3,                                      !- Outlet Port
  {d434585a-b1c3-4002-8268-ec4794ca8ad1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {87201ca7-5cb3-4b96-b9f7-e2a0a75b6a53}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {9bddcc86-30e8-4e74-bd13-33a4e51b1389}, !- Control Zone Name
  {5221bdaf-362f-4e45-9983-512ed23fe72d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1d49a4ae-c99b-4765-8555-172a9d38083c}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {08ab1d4b-2ae2-4286-916c-784fcca8308d}, !- Inlet Air Node Name
  {f5385d87-6d47-430b-b2f1-be6fbb653722}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ba5cfef-5f59-4144-86b7-e54191ec96ec}, !- Handle
  Node 155,                               !- Name
  {7cf17b4e-1efc-4d8c-80f0-0cf6ac9f83b1}, !- Inlet Port
  {da225f0b-e604-4b0f-9ae5-77a5bb7a3fe9}; !- Outlet Port

OS:Connection,
  {780e49e5-f473-43cd-bb50-a74224b2ee41}, !- Handle
  {afd13dc6-3cf8-4c61-81cd-9c93b3094b42}, !- Name
  {0059975d-187e-4fe8-8161-e02dde1dbf9e}, !- Source Object
  3,                                      !- Outlet Port
  {41672644-32ae-462c-a80c-7b38c8b3c55b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cf17b4e-1efc-4d8c-80f0-0cf6ac9f83b1}, !- Handle
  {3bed26b5-55ff-4b2f-83d0-1e6e144167b8}, !- Name
  {9bddcc86-30e8-4e74-bd13-33a4e51b1389}, !- Source Object
  12,                                     !- Outlet Port
  {4ba5cfef-5f59-4144-86b7-e54191ec96ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da225f0b-e604-4b0f-9ae5-77a5bb7a3fe9}, !- Handle
  {c5f91101-4a71-487e-ab09-d32f11a680a6}, !- Name
  {4ba5cfef-5f59-4144-86b7-e54191ec96ec}, !- Source Object
  3,                                      !- Outlet Port
  {b5188b8b-2bf8-4510-a408-56f01600698c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08ab1d4b-2ae2-4286-916c-784fcca8308d}, !- Handle
  {274dc608-cb59-4259-8720-5f85b94f8204}, !- Name
  {58547abc-40b4-4364-95cd-d8cfdb923a08}, !- Source Object
  3,                                      !- Outlet Port
  {1d49a4ae-c99b-4765-8555-172a9d38083c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5385d87-6d47-430b-b2f1-be6fbb653722}, !- Handle
  {a0dd2825-fd4a-4401-bcc3-df7e505af0a2}, !- Name
  {1d49a4ae-c99b-4765-8555-172a9d38083c}, !- Source Object
  4,                                      !- Outlet Port
  {0059975d-187e-4fe8-8161-e02dde1dbf9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d355e7a3-8396-41db-a266-e0075cef70d8}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9e0e2f0a-c999-49ec-a181-6fdc66fa390c}, !- Water Inlet Node Name
  {898e50f1-eaf6-4d9a-83de-4ac57ded3b51}; !- Water Outlet Node Name

OS:Node,
  {a13c654d-414a-4b7d-bcb7-655e3b10d6b2}, !- Handle
  Node 156,                               !- Name
  {ea451ad3-9b28-4242-a5ad-862b3a8b9883}, !- Inlet Port
  {9e0e2f0a-c999-49ec-a181-6fdc66fa390c}; !- Outlet Port

OS:Connection,
  {ea451ad3-9b28-4242-a5ad-862b3a8b9883}, !- Handle
  {bf7b0b7d-9236-4783-bd06-4d0ce250d172}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  12,                                     !- Outlet Port
  {a13c654d-414a-4b7d-bcb7-655e3b10d6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc9ef2c0-cf11-4dd2-b1ef-9373ca9198af}, !- Handle
  Node 157,                               !- Name
  {898e50f1-eaf6-4d9a-83de-4ac57ded3b51}, !- Inlet Port
  {55713576-b741-43d7-b74e-89fe51dfa956}; !- Outlet Port

OS:Connection,
  {9e0e2f0a-c999-49ec-a181-6fdc66fa390c}, !- Handle
  {7a79f245-e4d3-42cf-be34-98ac126befe6}, !- Name
  {a13c654d-414a-4b7d-bcb7-655e3b10d6b2}, !- Source Object
  3,                                      !- Outlet Port
  {d355e7a3-8396-41db-a266-e0075cef70d8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {898e50f1-eaf6-4d9a-83de-4ac57ded3b51}, !- Handle
  {f45e5402-a6eb-49b1-9cf0-4da93a4d2d78}, !- Name
  {d355e7a3-8396-41db-a266-e0075cef70d8}, !- Source Object
  10,                                     !- Outlet Port
  {cc9ef2c0-cf11-4dd2-b1ef-9373ca9198af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55713576-b741-43d7-b74e-89fe51dfa956}, !- Handle
  {951a2481-f590-4d3e-a9e4-f2ba5fcc28cd}, !- Name
  {cc9ef2c0-cf11-4dd2-b1ef-9373ca9198af}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {691ced6b-3ed3-4dee-ab58-bc1d3c72ff2b}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {d355e7a3-8396-41db-a266-e0075cef70d8}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6e1642ce-7180-485a-90ea-45b62bd9ba6b}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0508abc0-3145-4600-ad71-87854e51506b}, !- Supply Side Inlet Node Name
  {05d16327-f96b-4ea3-9c1b-36678df35983}, !- Demand Side Outlet Node Name
  {f0984394-47a4-4380-8300-0d3a3f273b22}, !- Demand Side Inlet Node A
  {a86bd932-e070-4f6e-94d4-1aed43284516}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e3670935-b76b-489c-869a-6a778e4be3c6}, !- Handle
  Node 158,                               !- Name
  {0508abc0-3145-4600-ad71-87854e51506b}, !- Inlet Port
  {4a91bc1a-dbde-4203-8fae-f846612d109a}; !- Outlet Port

OS:Node,
  {ac2757ef-7958-4cbb-82e6-a78518e8f99c}, !- Handle
  Node 159,                               !- Name
  {ae9dae91-ed6c-4b68-9b09-8d635125dd87}, !- Inlet Port
  {a86bd932-e070-4f6e-94d4-1aed43284516}; !- Outlet Port

OS:Connection,
  {0508abc0-3145-4600-ad71-87854e51506b}, !- Handle
  {f6152969-a600-4210-8d41-2014846db694}, !- Name
  {6e1642ce-7180-485a-90ea-45b62bd9ba6b}, !- Source Object
  8,                                      !- Outlet Port
  {e3670935-b76b-489c-869a-6a778e4be3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a86bd932-e070-4f6e-94d4-1aed43284516}, !- Handle
  {1f932d91-b9ce-4042-b2ce-2c3235710ff2}, !- Name
  {ac2757ef-7958-4cbb-82e6-a78518e8f99c}, !- Source Object
  3,                                      !- Outlet Port
  {6e1642ce-7180-485a-90ea-45b62bd9ba6b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ce468039-2c11-4a86-a2c9-362e06bc813c}, !- Handle
  Node 160,                               !- Name
  {f0984394-47a4-4380-8300-0d3a3f273b22}, !- Inlet Port
  {036ad56a-ff0b-43c7-8d96-812cc661e631}; !- Outlet Port

OS:Node,
  {de47cb72-f289-4823-ac7e-0ace9849e7a2}, !- Handle
  Node 161,                               !- Name
  {64b2aec0-f17e-4801-80aa-0579665acd65}, !- Inlet Port
  {05d16327-f96b-4ea3-9c1b-36678df35983}; !- Outlet Port

OS:Node,
  {c39d40ef-1bd2-4dbf-966c-cd60e7b43092}, !- Handle
  Node 162,                               !- Name
  {85ca85f9-9561-4c29-b786-09aadf9c5181}, !- Inlet Port
  {7ed42e46-c92f-4dbe-bfce-e3e45b947014}; !- Outlet Port

OS:Connection,
  {f0984394-47a4-4380-8300-0d3a3f273b22}, !- Handle
  {2b18ed84-c125-481e-9d36-8f36671b10df}, !- Name
  {6e1642ce-7180-485a-90ea-45b62bd9ba6b}, !- Source Object
  10,                                     !- Outlet Port
  {ce468039-2c11-4a86-a2c9-362e06bc813c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d16327-f96b-4ea3-9c1b-36678df35983}, !- Handle
  {8d697e28-7d97-4f74-9a87-941d2b2f16f0}, !- Name
  {de47cb72-f289-4823-ac7e-0ace9849e7a2}, !- Source Object
  3,                                      !- Outlet Port
  {6e1642ce-7180-485a-90ea-45b62bd9ba6b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20272704-b4a8-4a8a-b062-7a108e90b042}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {036ad56a-ff0b-43c7-8d96-812cc661e631}, !- Inlet Node Name
  {f6f9a06c-a22f-44ef-bd2c-75dffc427b8b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f27b511d-21b1-4068-8888-7f50c1af5821}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {64b2aec0-f17e-4801-80aa-0579665acd65}, !- Outlet Node Name
  {cc1799df-4de7-4927-aa54-3ba248932858}; !- Inlet Node Name 1

OS:Connection,
  {036ad56a-ff0b-43c7-8d96-812cc661e631}, !- Handle
  {2c4beca1-a731-41c2-a1e7-d0a086e2dfc8}, !- Name
  {ce468039-2c11-4a86-a2c9-362e06bc813c}, !- Source Object
  3,                                      !- Outlet Port
  {20272704-b4a8-4a8a-b062-7a108e90b042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b2aec0-f17e-4801-80aa-0579665acd65}, !- Handle
  {ca36d8d2-a82b-424a-a488-655cafe06fd2}, !- Name
  {f27b511d-21b1-4068-8888-7f50c1af5821}, !- Source Object
  2,                                      !- Outlet Port
  {de47cb72-f289-4823-ac7e-0ace9849e7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7288a85e-7728-42d2-a2f4-877ad2c1c680}, !- Handle
  {6e1642ce-7180-485a-90ea-45b62bd9ba6b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2fc4233c-d4f8-4854-ba1c-0d987e7820b5}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3bc32c5a-3d28-4022-ab43-1daf831aafad}, !- Air Inlet Node Name
  {ae9dae91-ed6c-4b68-9b09-8d635125dd87}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0e5dcb93-b23c-494d-9e66-5e2d6a5cca68}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1ed621ca-96c1-4b27-aeb1-d451ac1aa90e}, !- Air Inlet Node Name
  {10d36019-cbce-4bb7-b862-a11c9502d1b8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1fa7cdf0-f93e-4b52-8b17-47947fb573e4}, !- Handle
  Coil Cooling DX Single Speed 11 13kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {474800e2-6a3f-4c48-a937-0b6db9304e9b}, !- Air Inlet Node Name
  {aec751c8-308d-443c-a932-a825d79ff32e}, !- Air Outlet Node Name
  {0db4501f-8e77-427f-9b2a-279305c3e328}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ec257ddb-0ced-4241-991e-a885c1ccac0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0b85b10e-103f-4911-98b4-9b12fd426c37}, !- Energy Input Ratio Function of Temperature Curve Name
  {00218a35-fd7b-43a8-b154-4806d2f33610}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a7d70b0c-9fec-4f0f-8ea2-44e8b63ff2d2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e97a3530-41c4-4d7d-b252-7c331d259f93}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b5a267cf-65f2-4e88-95fe-70bd1434366c}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8935638f-ea2d-4599-89d1-29ea3ee8da16}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b637f9d8-0d0e-465d-971b-82248cf8aa4d}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {79209117-0bf3-4994-949e-67a71a421fcd}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {002c5763-b69b-4ebb-90e3-bec237d3fce8}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {579ce679-df1a-4031-90e0-7071d79a3c86}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {579ce679-df1a-4031-90e0-7071d79a3c86}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f2354ef-5831-43da-8ea7-fe6a98556db5}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {002c5763-b69b-4ebb-90e3-bec237d3fce8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c783c9ce-7c9f-46d6-8f21-dab8f9342dfc}, !- Mixed Air Node Name
  {4cb3a086-9230-43b2-bc1c-d0cd6995beaf}, !- Outdoor Air Stream Node Name
  {f7553bc4-bafa-4e68-8836-78c00f0b7a25}, !- Relief Air Stream Node Name
  {4a91bc1a-dbde-4203-8fae-f846612d109a}; !- Return Air Stream Node Name

OS:Node,
  {f9e6f8e0-baff-4224-b93d-1a754f4122be}, !- Handle
  Node 163,                               !- Name
  ,                                       !- Inlet Port
  {4cb3a086-9230-43b2-bc1c-d0cd6995beaf}; !- Outlet Port

OS:Connection,
  {4cb3a086-9230-43b2-bc1c-d0cd6995beaf}, !- Handle
  {8d49c167-e6bc-46dd-bf81-837fd5f1ace1}, !- Name
  {f9e6f8e0-baff-4224-b93d-1a754f4122be}, !- Source Object
  3,                                      !- Outlet Port
  {1f2354ef-5831-43da-8ea7-fe6a98556db5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d504e274-479c-439a-aebb-d033f38632e6}, !- Handle
  Node 164,                               !- Name
  {f7553bc4-bafa-4e68-8836-78c00f0b7a25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7553bc4-bafa-4e68-8836-78c00f0b7a25}, !- Handle
  {efda1f4b-4b20-419d-80f1-d5cf08d8b0f7}, !- Name
  {1f2354ef-5831-43da-8ea7-fe6a98556db5}, !- Source Object
  7,                                      !- Outlet Port
  {d504e274-479c-439a-aebb-d033f38632e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9dae91-ed6c-4b68-9b09-8d635125dd87}, !- Handle
  {9ea95d3c-a7ce-4962-afa4-4c61d6c835a7}, !- Name
  {2fc4233c-d4f8-4854-ba1c-0d987e7820b5}, !- Source Object
  9,                                      !- Outlet Port
  {ac2757ef-7958-4cbb-82e6-a78518e8f99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a959425d-2ea0-4205-8b25-e56f3a586fd1}, !- Handle
  Node 165,                               !- Name
  {10d36019-cbce-4bb7-b862-a11c9502d1b8}, !- Inlet Port
  {3bc32c5a-3d28-4022-ab43-1daf831aafad}; !- Outlet Port

OS:Connection,
  {10d36019-cbce-4bb7-b862-a11c9502d1b8}, !- Handle
  {44560da5-4fa8-472d-835f-7e58d92d6b40}, !- Name
  {0e5dcb93-b23c-494d-9e66-5e2d6a5cca68}, !- Source Object
  6,                                      !- Outlet Port
  {a959425d-2ea0-4205-8b25-e56f3a586fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc32c5a-3d28-4022-ab43-1daf831aafad}, !- Handle
  {8e065e5f-90a2-4e79-9131-ad98615e31eb}, !- Name
  {a959425d-2ea0-4205-8b25-e56f3a586fd1}, !- Source Object
  3,                                      !- Outlet Port
  {2fc4233c-d4f8-4854-ba1c-0d987e7820b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ffe119bf-2687-4c8e-ac5c-169a881f796d}, !- Handle
  Node 166,                               !- Name
  {aec751c8-308d-443c-a932-a825d79ff32e}, !- Inlet Port
  {1ed621ca-96c1-4b27-aeb1-d451ac1aa90e}; !- Outlet Port

OS:Connection,
  {aec751c8-308d-443c-a932-a825d79ff32e}, !- Handle
  {4c5c0bea-8a5c-463b-8217-165bd22ff5c1}, !- Name
  {1fa7cdf0-f93e-4b52-8b17-47947fb573e4}, !- Source Object
  9,                                      !- Outlet Port
  {ffe119bf-2687-4c8e-ac5c-169a881f796d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed621ca-96c1-4b27-aeb1-d451ac1aa90e}, !- Handle
  {7bee608d-306f-4fc3-9b84-fefa29dec8a1}, !- Name
  {ffe119bf-2687-4c8e-ac5c-169a881f796d}, !- Source Object
  3,                                      !- Outlet Port
  {0e5dcb93-b23c-494d-9e66-5e2d6a5cca68}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ca4abcb4-2d3e-4a6c-b2be-136579193d6f}, !- Handle
  Node 167,                               !- Name
  {c783c9ce-7c9f-46d6-8f21-dab8f9342dfc}, !- Inlet Port
  {474800e2-6a3f-4c48-a937-0b6db9304e9b}; !- Outlet Port

OS:Connection,
  {4a91bc1a-dbde-4203-8fae-f846612d109a}, !- Handle
  {a5221211-f6d5-4e21-aed8-c4c74f2d20df}, !- Name
  {e3670935-b76b-489c-869a-6a778e4be3c6}, !- Source Object
  3,                                      !- Outlet Port
  {1f2354ef-5831-43da-8ea7-fe6a98556db5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c783c9ce-7c9f-46d6-8f21-dab8f9342dfc}, !- Handle
  {c832bf94-8db4-4092-a817-b083a7136029}, !- Name
  {1f2354ef-5831-43da-8ea7-fe6a98556db5}, !- Source Object
  5,                                      !- Outlet Port
  {ca4abcb4-2d3e-4a6c-b2be-136579193d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474800e2-6a3f-4c48-a937-0b6db9304e9b}, !- Handle
  {45a1b0ba-34f4-4535-8b57-04175e62f749}, !- Name
  {ca4abcb4-2d3e-4a6c-b2be-136579193d6f}, !- Source Object
  3,                                      !- Outlet Port
  {1fa7cdf0-f93e-4b52-8b17-47947fb573e4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fccda89c-6aa9-44ad-8403-2772da170826}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {72b23cc1-1519-4a53-8728-b94c53bc6560}, !- Control Zone Name
  {ac2757ef-7958-4cbb-82e6-a78518e8f99c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b5ff1d8f-8a4f-4710-8ed0-8105d8be704b}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {f6f9a06c-a22f-44ef-bd2c-75dffc427b8b}, !- Inlet Air Node Name
  {85ca85f9-9561-4c29-b786-09aadf9c5181}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {611df8d6-38ff-45db-80d9-abe8bf91dc61}, !- Handle
  Node 168,                               !- Name
  {b341f4a7-bc64-4773-a133-bfb6a63b1351}, !- Inlet Port
  {cc1799df-4de7-4927-aa54-3ba248932858}; !- Outlet Port

OS:Connection,
  {7ed42e46-c92f-4dbe-bfce-e3e45b947014}, !- Handle
  {8318ebe6-319b-4c07-b019-9f95d9eb1da4}, !- Name
  {c39d40ef-1bd2-4dbf-966c-cd60e7b43092}, !- Source Object
  3,                                      !- Outlet Port
  {75375ff3-bd0c-42df-b146-55435d8071c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b341f4a7-bc64-4773-a133-bfb6a63b1351}, !- Handle
  {6ae08bee-1172-4143-b0d0-2fe11a6aa8cb}, !- Name
  {72b23cc1-1519-4a53-8728-b94c53bc6560}, !- Source Object
  12,                                     !- Outlet Port
  {611df8d6-38ff-45db-80d9-abe8bf91dc61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1799df-4de7-4927-aa54-3ba248932858}, !- Handle
  {fb74b362-8df0-403f-ae3c-7758f37bbd1a}, !- Name
  {611df8d6-38ff-45db-80d9-abe8bf91dc61}, !- Source Object
  3,                                      !- Outlet Port
  {f27b511d-21b1-4068-8888-7f50c1af5821}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6f9a06c-a22f-44ef-bd2c-75dffc427b8b}, !- Handle
  {3a44224f-32ad-49a5-8f2c-5e7f4cb0ad29}, !- Name
  {20272704-b4a8-4a8a-b062-7a108e90b042}, !- Source Object
  3,                                      !- Outlet Port
  {b5ff1d8f-8a4f-4710-8ed0-8105d8be704b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85ca85f9-9561-4c29-b786-09aadf9c5181}, !- Handle
  {3ab587af-7b73-469c-abb2-e442ddfa1dd2}, !- Name
  {b5ff1d8f-8a4f-4710-8ed0-8105d8be704b}, !- Source Object
  4,                                      !- Outlet Port
  {c39d40ef-1bd2-4dbf-966c-cd60e7b43092}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fbf9a745-256b-4e22-ada2-63b5980b807a}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fb9e3485-655d-451b-ba18-7b5baa0ae66f}, !- Water Inlet Node Name
  {61eb6e82-7b22-497b-8a32-3ffe2ccc740c}; !- Water Outlet Node Name

OS:Node,
  {0309e539-6db6-4c4a-8f73-06eebb954403}, !- Handle
  Node 169,                               !- Name
  {5b8acd71-ac04-42a0-97d7-66f0eba0d921}, !- Inlet Port
  {fb9e3485-655d-451b-ba18-7b5baa0ae66f}; !- Outlet Port

OS:Connection,
  {5b8acd71-ac04-42a0-97d7-66f0eba0d921}, !- Handle
  {cb6d1672-6432-47ac-880e-d2b71d518966}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  13,                                     !- Outlet Port
  {0309e539-6db6-4c4a-8f73-06eebb954403}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23305f25-0f4b-4dac-8f09-481d628c9815}, !- Handle
  Node 170,                               !- Name
  {61eb6e82-7b22-497b-8a32-3ffe2ccc740c}, !- Inlet Port
  {2e81dd59-970d-44b4-b95b-94580e0a17e7}; !- Outlet Port

OS:Connection,
  {fb9e3485-655d-451b-ba18-7b5baa0ae66f}, !- Handle
  {ab51f11a-9ebf-4079-a44f-db5d18243f40}, !- Name
  {0309e539-6db6-4c4a-8f73-06eebb954403}, !- Source Object
  3,                                      !- Outlet Port
  {fbf9a745-256b-4e22-ada2-63b5980b807a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {61eb6e82-7b22-497b-8a32-3ffe2ccc740c}, !- Handle
  {24bbdfb9-e2a2-4b2a-92ea-21e59756dbd1}, !- Name
  {fbf9a745-256b-4e22-ada2-63b5980b807a}, !- Source Object
  10,                                     !- Outlet Port
  {23305f25-0f4b-4dac-8f09-481d628c9815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e81dd59-970d-44b4-b95b-94580e0a17e7}, !- Handle
  {fd24a85d-051b-4664-ad1a-edc6be180c4f}, !- Name
  {23305f25-0f4b-4dac-8f09-481d628c9815}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d77f9288-f784-4598-af89-b789673a9697}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {fbf9a745-256b-4e22-ada2-63b5980b807a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9745289c-50c5-4029-b431-a90c55e8f157}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-east NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c894e748-b1e0-4d0f-8c17-ba7498ab6ce2}, !- Supply Side Inlet Node Name
  {6bd0743c-da90-48d0-b284-f60ecdd1a2ea}, !- Demand Side Outlet Node Name
  {ef2d66a4-1b4a-470a-a569-ac4907d294b9}, !- Demand Side Inlet Node A
  {dc0487ed-b569-4ca8-af47-25052dbf4e32}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {0baefd92-924f-4614-aa73-6076cbc3701e}, !- Handle
  Node 171,                               !- Name
  {c894e748-b1e0-4d0f-8c17-ba7498ab6ce2}, !- Inlet Port
  {7e1d37d7-cce0-4f89-b437-62d742756b1b}; !- Outlet Port

OS:Node,
  {4debbf7d-a747-42df-9a64-65473a81cb3a}, !- Handle
  Node 172,                               !- Name
  {9e2df47e-f2c2-4736-ab7a-9d79a8f26e69}, !- Inlet Port
  {dc0487ed-b569-4ca8-af47-25052dbf4e32}; !- Outlet Port

OS:Connection,
  {c894e748-b1e0-4d0f-8c17-ba7498ab6ce2}, !- Handle
  {5a760e7c-7f2d-44ff-96b4-4be52d02cfc9}, !- Name
  {9745289c-50c5-4029-b431-a90c55e8f157}, !- Source Object
  8,                                      !- Outlet Port
  {0baefd92-924f-4614-aa73-6076cbc3701e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0487ed-b569-4ca8-af47-25052dbf4e32}, !- Handle
  {b60ab185-0428-48c7-9832-e275f7d474cf}, !- Name
  {4debbf7d-a747-42df-9a64-65473a81cb3a}, !- Source Object
  3,                                      !- Outlet Port
  {9745289c-50c5-4029-b431-a90c55e8f157}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4b0aa821-9043-4212-a31a-cd6155a19c40}, !- Handle
  Node 173,                               !- Name
  {ef2d66a4-1b4a-470a-a569-ac4907d294b9}, !- Inlet Port
  {2313b5fd-cf63-4913-a2d0-5bb6d66417f2}; !- Outlet Port

OS:Node,
  {701e9f6c-670e-485e-a2cf-52528875654d}, !- Handle
  Node 174,                               !- Name
  {1fdcef08-2eb6-4855-8a04-79be18d198a1}, !- Inlet Port
  {6bd0743c-da90-48d0-b284-f60ecdd1a2ea}; !- Outlet Port

OS:Node,
  {acca9b31-8989-4774-a28d-eabe228cd7f1}, !- Handle
  Node 175,                               !- Name
  {770edc65-2e6c-4632-985c-27046fefefb5}, !- Inlet Port
  {7f1a396c-bb4e-4c93-94c9-9c4c294817f0}; !- Outlet Port

OS:Connection,
  {ef2d66a4-1b4a-470a-a569-ac4907d294b9}, !- Handle
  {bad3313c-2ae0-4d1d-9ce6-36b75e7b07a3}, !- Name
  {9745289c-50c5-4029-b431-a90c55e8f157}, !- Source Object
  10,                                     !- Outlet Port
  {4b0aa821-9043-4212-a31a-cd6155a19c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd0743c-da90-48d0-b284-f60ecdd1a2ea}, !- Handle
  {d0606c82-4c8e-4ff4-a863-bc28c4642a42}, !- Name
  {701e9f6c-670e-485e-a2cf-52528875654d}, !- Source Object
  3,                                      !- Outlet Port
  {9745289c-50c5-4029-b431-a90c55e8f157}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3425873-3ee4-4e53-8c21-fc33465b1e1e}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {2313b5fd-cf63-4913-a2d0-5bb6d66417f2}, !- Inlet Node Name
  {613fb5eb-03b3-4a93-ad89-170f9b327466}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7075ff77-0f5a-46a1-bd11-0d19b7d74299}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {1fdcef08-2eb6-4855-8a04-79be18d198a1}, !- Outlet Node Name
  {dd2fbf0c-e9d0-4042-be8d-7649cc0ff7c1}; !- Inlet Node Name 1

OS:Connection,
  {2313b5fd-cf63-4913-a2d0-5bb6d66417f2}, !- Handle
  {8f05b073-a4cb-4b31-9ab5-9184a0a75d6d}, !- Name
  {4b0aa821-9043-4212-a31a-cd6155a19c40}, !- Source Object
  3,                                      !- Outlet Port
  {c3425873-3ee4-4e53-8c21-fc33465b1e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdcef08-2eb6-4855-8a04-79be18d198a1}, !- Handle
  {f4829ad4-c08e-40a6-985c-a542da415dec}, !- Name
  {7075ff77-0f5a-46a1-bd11-0d19b7d74299}, !- Source Object
  2,                                      !- Outlet Port
  {701e9f6c-670e-485e-a2cf-52528875654d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a777dc4-fc2c-453f-9317-f0d2239a6fe3}, !- Handle
  {9745289c-50c5-4029-b431-a90c55e8f157}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {1f2b98cf-c1ae-461b-93f9-8d1c27d48047}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7501845f-9dad-4225-883e-5115c3e6feac}, !- Air Inlet Node Name
  {9e2df47e-f2c2-4736-ab7a-9d79a8f26e69}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d75e0172-8886-4dc5-bff1-e0923504cbd4}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {66ab78ab-c6a5-4684-afb3-1cad95097060}, !- Air Inlet Node Name
  {10133fdc-346d-406c-8af3-73153acc09ae}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b7b83be6-2d00-43e7-acfc-81ad814c5cd6}, !- Handle
  Coil Cooling DX Single Speed 12 13kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7012db36-bd95-4ad7-bb6e-dc8e0b1e04aa}, !- Air Inlet Node Name
  {071c56e2-4cdd-42c5-b575-6a15c4ff2d0f}, !- Air Outlet Node Name
  {510f0d8b-496b-4eff-b863-4df4f715b2ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1c454ba2-5a05-438f-abef-e434d1e7550f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4f3860b3-b0de-4e2e-993a-4c0101145ee6}, !- Energy Input Ratio Function of Temperature Curve Name
  {6ce5b22e-3e31-4111-a3a2-5a98285dc46f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {51fc3a3c-3e6e-476a-afaa-e49eba8860f2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {63333d46-3c9e-46c5-a89a-307343ab8ac4}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {439ecea2-f843-4e17-bcca-2b31a0735d15}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e31e6b5f-2b3b-416b-8b90-8615a266dcfd}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e29d94d-4e4d-43df-81be-8aa88510e0d2}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c263ea76-19b2-4fc9-b313-deff9969467f}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a323851a-5906-4b6d-b5c6-aa415c8325c7}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f118695c-b6df-4d20-8df8-5fd74e366efc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f118695c-b6df-4d20-8df8-5fd74e366efc}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {142efb9e-e382-4dee-ba1f-7bb751f0a707}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {a323851a-5906-4b6d-b5c6-aa415c8325c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a2ee7f8d-6a2e-4907-b920-85f10b04c316}, !- Mixed Air Node Name
  {9af3e081-4438-46f8-9ec4-51f5a0b8e0f7}, !- Outdoor Air Stream Node Name
  {f9cd4bbe-bc6e-4cbe-82fc-4e9ce6ada283}, !- Relief Air Stream Node Name
  {7e1d37d7-cce0-4f89-b437-62d742756b1b}; !- Return Air Stream Node Name

OS:Node,
  {e3a42741-c92b-4a3b-aae8-0b55755a26d1}, !- Handle
  Node 176,                               !- Name
  ,                                       !- Inlet Port
  {9af3e081-4438-46f8-9ec4-51f5a0b8e0f7}; !- Outlet Port

OS:Connection,
  {9af3e081-4438-46f8-9ec4-51f5a0b8e0f7}, !- Handle
  {b23cb81d-063c-4ba9-adb7-2128070d62f5}, !- Name
  {e3a42741-c92b-4a3b-aae8-0b55755a26d1}, !- Source Object
  3,                                      !- Outlet Port
  {142efb9e-e382-4dee-ba1f-7bb751f0a707}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abe4cc80-63a4-44a7-a142-9c8cc1c0444f}, !- Handle
  Node 177,                               !- Name
  {f9cd4bbe-bc6e-4cbe-82fc-4e9ce6ada283}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9cd4bbe-bc6e-4cbe-82fc-4e9ce6ada283}, !- Handle
  {fc9edd8e-7867-4ce9-949c-bfc92890f462}, !- Name
  {142efb9e-e382-4dee-ba1f-7bb751f0a707}, !- Source Object
  7,                                      !- Outlet Port
  {abe4cc80-63a4-44a7-a142-9c8cc1c0444f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2df47e-f2c2-4736-ab7a-9d79a8f26e69}, !- Handle
  {b8a2cdcf-f390-4b86-99fb-b1e99f347132}, !- Name
  {1f2b98cf-c1ae-461b-93f9-8d1c27d48047}, !- Source Object
  9,                                      !- Outlet Port
  {4debbf7d-a747-42df-9a64-65473a81cb3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bad6df08-57e3-4209-9753-9661849e3488}, !- Handle
  Node 178,                               !- Name
  {10133fdc-346d-406c-8af3-73153acc09ae}, !- Inlet Port
  {7501845f-9dad-4225-883e-5115c3e6feac}; !- Outlet Port

OS:Connection,
  {10133fdc-346d-406c-8af3-73153acc09ae}, !- Handle
  {8b4af8e9-1be8-4dd8-9b6c-323cc0a4b89b}, !- Name
  {d75e0172-8886-4dc5-bff1-e0923504cbd4}, !- Source Object
  6,                                      !- Outlet Port
  {bad6df08-57e3-4209-9753-9661849e3488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7501845f-9dad-4225-883e-5115c3e6feac}, !- Handle
  {29d52f6c-49ae-4dc0-bec5-f2a249e3dae6}, !- Name
  {bad6df08-57e3-4209-9753-9661849e3488}, !- Source Object
  3,                                      !- Outlet Port
  {1f2b98cf-c1ae-461b-93f9-8d1c27d48047}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a100ae1c-c4aa-4ba1-886a-31dd18d47ffc}, !- Handle
  Node 179,                               !- Name
  {071c56e2-4cdd-42c5-b575-6a15c4ff2d0f}, !- Inlet Port
  {66ab78ab-c6a5-4684-afb3-1cad95097060}; !- Outlet Port

OS:Connection,
  {071c56e2-4cdd-42c5-b575-6a15c4ff2d0f}, !- Handle
  {2eb1328f-482f-4626-bcff-5c2a09a6af7f}, !- Name
  {b7b83be6-2d00-43e7-acfc-81ad814c5cd6}, !- Source Object
  9,                                      !- Outlet Port
  {a100ae1c-c4aa-4ba1-886a-31dd18d47ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ab78ab-c6a5-4684-afb3-1cad95097060}, !- Handle
  {90b56634-453b-4680-b435-e3ebf9563b6f}, !- Name
  {a100ae1c-c4aa-4ba1-886a-31dd18d47ffc}, !- Source Object
  3,                                      !- Outlet Port
  {d75e0172-8886-4dc5-bff1-e0923504cbd4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {544aca6b-0943-43f5-a8b3-c7e46687bcfe}, !- Handle
  Node 180,                               !- Name
  {a2ee7f8d-6a2e-4907-b920-85f10b04c316}, !- Inlet Port
  {7012db36-bd95-4ad7-bb6e-dc8e0b1e04aa}; !- Outlet Port

OS:Connection,
  {7e1d37d7-cce0-4f89-b437-62d742756b1b}, !- Handle
  {8fd918d9-42d6-4ebf-8bd5-0489417cba2c}, !- Name
  {0baefd92-924f-4614-aa73-6076cbc3701e}, !- Source Object
  3,                                      !- Outlet Port
  {142efb9e-e382-4dee-ba1f-7bb751f0a707}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2ee7f8d-6a2e-4907-b920-85f10b04c316}, !- Handle
  {94917265-2895-436b-9f6f-46130f8d77f2}, !- Name
  {142efb9e-e382-4dee-ba1f-7bb751f0a707}, !- Source Object
  5,                                      !- Outlet Port
  {544aca6b-0943-43f5-a8b3-c7e46687bcfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7012db36-bd95-4ad7-bb6e-dc8e0b1e04aa}, !- Handle
  {6fa69c59-f188-496c-b052-ead1a1f32f26}, !- Name
  {544aca6b-0943-43f5-a8b3-c7e46687bcfe}, !- Source Object
  3,                                      !- Outlet Port
  {b7b83be6-2d00-43e7-acfc-81ad814c5cd6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a1e3e90a-bb3d-47a6-a449-f83a492fadc3}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {e11c0fd2-bd14-47ec-ab77-3095d545ae48}, !- Control Zone Name
  {4debbf7d-a747-42df-9a64-65473a81cb3a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1628d535-7213-428a-a7f6-46d32ad072b0}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {613fb5eb-03b3-4a93-ad89-170f9b327466}, !- Inlet Air Node Name
  {770edc65-2e6c-4632-985c-27046fefefb5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6bea0eca-8d01-4b17-95c7-31673edc9e26}, !- Handle
  Node 181,                               !- Name
  {2f9701fc-d460-4bdf-9a3c-b844ec049844}, !- Inlet Port
  {dd2fbf0c-e9d0-4042-be8d-7649cc0ff7c1}; !- Outlet Port

OS:Connection,
  {7f1a396c-bb4e-4c93-94c9-9c4c294817f0}, !- Handle
  {78a4a878-d4cd-4b9b-93be-2832e255166e}, !- Name
  {acca9b31-8989-4774-a28d-eabe228cd7f1}, !- Source Object
  3,                                      !- Outlet Port
  {60b61784-21ca-4694-abe2-075d6b749b18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f9701fc-d460-4bdf-9a3c-b844ec049844}, !- Handle
  {10e44670-c537-401f-85b7-94c5569845d6}, !- Name
  {e11c0fd2-bd14-47ec-ab77-3095d545ae48}, !- Source Object
  12,                                     !- Outlet Port
  {6bea0eca-8d01-4b17-95c7-31673edc9e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2fbf0c-e9d0-4042-be8d-7649cc0ff7c1}, !- Handle
  {03d88253-033c-4334-a179-ceaddc5d8855}, !- Name
  {6bea0eca-8d01-4b17-95c7-31673edc9e26}, !- Source Object
  3,                                      !- Outlet Port
  {7075ff77-0f5a-46a1-bd11-0d19b7d74299}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {613fb5eb-03b3-4a93-ad89-170f9b327466}, !- Handle
  {f74cb758-8515-4d2a-a5a3-760942bccbcd}, !- Name
  {c3425873-3ee4-4e53-8c21-fc33465b1e1e}, !- Source Object
  3,                                      !- Outlet Port
  {1628d535-7213-428a-a7f6-46d32ad072b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {770edc65-2e6c-4632-985c-27046fefefb5}, !- Handle
  {1a7e4f32-6bc9-46f8-9a45-a47bb570672c}, !- Name
  {1628d535-7213-428a-a7f6-46d32ad072b0}, !- Source Object
  4,                                      !- Outlet Port
  {acca9b31-8989-4774-a28d-eabe228cd7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {39585c80-d464-42a8-877c-5815f070f806}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {364b110a-4fec-41b5-8ba1-5ae71d9c786a}, !- Water Inlet Node Name
  {9fed2c52-dcbb-4cc7-a69a-9dd8cca8f02e}; !- Water Outlet Node Name

OS:Node,
  {603c3de4-b599-40b7-a502-b2ae623b643b}, !- Handle
  Node 182,                               !- Name
  {ae31dfc6-5332-450c-81b7-3c97f5a0fe26}, !- Inlet Port
  {364b110a-4fec-41b5-8ba1-5ae71d9c786a}; !- Outlet Port

OS:Connection,
  {ae31dfc6-5332-450c-81b7-3c97f5a0fe26}, !- Handle
  {bc170e53-04c6-44b1-92ab-5e064b846933}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  14,                                     !- Outlet Port
  {603c3de4-b599-40b7-a502-b2ae623b643b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {092f904b-2d3f-48f0-b861-3dd9d406ff85}, !- Handle
  Node 183,                               !- Name
  {9fed2c52-dcbb-4cc7-a69a-9dd8cca8f02e}, !- Inlet Port
  {98c36a25-d45a-4243-9fd7-05beead394e2}; !- Outlet Port

OS:Connection,
  {364b110a-4fec-41b5-8ba1-5ae71d9c786a}, !- Handle
  {cc18e51c-1f3d-403c-b2d4-be0264e4f223}, !- Name
  {603c3de4-b599-40b7-a502-b2ae623b643b}, !- Source Object
  3,                                      !- Outlet Port
  {39585c80-d464-42a8-877c-5815f070f806}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9fed2c52-dcbb-4cc7-a69a-9dd8cca8f02e}, !- Handle
  {dc52da96-e1b3-41a8-a354-72ddcc15ab48}, !- Name
  {39585c80-d464-42a8-877c-5815f070f806}, !- Source Object
  10,                                     !- Outlet Port
  {092f904b-2d3f-48f0-b861-3dd9d406ff85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c36a25-d45a-4243-9fd7-05beead394e2}, !- Handle
  {5cf0d5d4-ed28-4fe9-a7c1-4829b7ab23f4}, !- Name
  {092f904b-2d3f-48f0-b861-3dd9d406ff85}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {092156ee-cb58-4352-bd37-3f842ce00c05}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {39585c80-d464-42a8-877c-5815f070f806}; !- Heating Coil Name

OS:AirLoopHVAC,
  {62bde392-4a87-4acb-a1cd-78c03faaf223}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-west NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb4bb1e3-0b79-4489-be2e-160f442f98fb}, !- Supply Side Inlet Node Name
  {13fa4ea3-04c8-48bf-b5a0-7b77b44dacea}, !- Demand Side Outlet Node Name
  {a347f32a-4990-4b90-ac0f-ca09355847ed}, !- Demand Side Inlet Node A
  {93b1c632-d3bd-45a9-9ce8-354f14742653}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {686f4fd0-0b34-472d-8d7c-712ba4baa7b5}, !- Handle
  Node 184,                               !- Name
  {bb4bb1e3-0b79-4489-be2e-160f442f98fb}, !- Inlet Port
  {51e844b7-e75a-45b5-966f-ac70b08e5d93}; !- Outlet Port

OS:Node,
  {1bc740ec-3cf6-4348-a918-a8ce065b5a87}, !- Handle
  Node 185,                               !- Name
  {c3d78de6-6f50-4bc3-94af-88bec27140c2}, !- Inlet Port
  {93b1c632-d3bd-45a9-9ce8-354f14742653}; !- Outlet Port

OS:Connection,
  {bb4bb1e3-0b79-4489-be2e-160f442f98fb}, !- Handle
  {98499b5e-8dae-4d72-971a-58faca2af62a}, !- Name
  {62bde392-4a87-4acb-a1cd-78c03faaf223}, !- Source Object
  8,                                      !- Outlet Port
  {686f4fd0-0b34-472d-8d7c-712ba4baa7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b1c632-d3bd-45a9-9ce8-354f14742653}, !- Handle
  {ceb6b312-f3d6-4426-8a36-8f0a778b3f22}, !- Name
  {1bc740ec-3cf6-4348-a918-a8ce065b5a87}, !- Source Object
  3,                                      !- Outlet Port
  {62bde392-4a87-4acb-a1cd-78c03faaf223}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cf131964-d04b-475e-b90c-c04a8874acca}, !- Handle
  Node 186,                               !- Name
  {a347f32a-4990-4b90-ac0f-ca09355847ed}, !- Inlet Port
  {5f79f6b6-4af8-40f8-a908-19a302658ee6}; !- Outlet Port

OS:Node,
  {93ff3353-db24-4e0a-ac74-5a26df79c5c0}, !- Handle
  Node 187,                               !- Name
  {305b669e-913e-4943-bc38-4d3a2a861173}, !- Inlet Port
  {13fa4ea3-04c8-48bf-b5a0-7b77b44dacea}; !- Outlet Port

OS:Node,
  {46b54364-28d9-43b1-924e-a7c577909ab6}, !- Handle
  Node 188,                               !- Name
  {7781771e-2985-4403-b2e1-a8604c90e032}, !- Inlet Port
  {b30be309-c677-40cf-8553-c606f2c17834}; !- Outlet Port

OS:Connection,
  {a347f32a-4990-4b90-ac0f-ca09355847ed}, !- Handle
  {49b8bf4a-16ef-4392-8e4c-304943d530af}, !- Name
  {62bde392-4a87-4acb-a1cd-78c03faaf223}, !- Source Object
  10,                                     !- Outlet Port
  {cf131964-d04b-475e-b90c-c04a8874acca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13fa4ea3-04c8-48bf-b5a0-7b77b44dacea}, !- Handle
  {288a0817-b2a7-4ac5-8f33-52c17b1c3e37}, !- Name
  {93ff3353-db24-4e0a-ac74-5a26df79c5c0}, !- Source Object
  3,                                      !- Outlet Port
  {62bde392-4a87-4acb-a1cd-78c03faaf223}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0edd32f-51ca-4dcd-99f2-7d38803fd4b4}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {5f79f6b6-4af8-40f8-a908-19a302658ee6}, !- Inlet Node Name
  {53a60c34-161e-436b-83b3-bd4b9db17ce1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3c6097c7-6d8d-4734-921f-5a72ae66dbdc}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {305b669e-913e-4943-bc38-4d3a2a861173}, !- Outlet Node Name
  {285c2bc6-7114-460c-8b63-8632010010f8}; !- Inlet Node Name 1

OS:Connection,
  {5f79f6b6-4af8-40f8-a908-19a302658ee6}, !- Handle
  {fb20e900-8dc8-48c6-846e-4d5680880091}, !- Name
  {cf131964-d04b-475e-b90c-c04a8874acca}, !- Source Object
  3,                                      !- Outlet Port
  {e0edd32f-51ca-4dcd-99f2-7d38803fd4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {305b669e-913e-4943-bc38-4d3a2a861173}, !- Handle
  {2bd1cde4-3378-4f48-ab9c-a918c011c09c}, !- Name
  {3c6097c7-6d8d-4734-921f-5a72ae66dbdc}, !- Source Object
  2,                                      !- Outlet Port
  {93ff3353-db24-4e0a-ac74-5a26df79c5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {28e5a46c-ed83-4bf1-b6a4-0146d9717042}, !- Handle
  {62bde392-4a87-4acb-a1cd-78c03faaf223}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {6c0d39da-3616-4066-864d-eebe790ca38e}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5e38b8ff-9f84-4f57-b947-6a89d3885e81}, !- Air Inlet Node Name
  {c3d78de6-6f50-4bc3-94af-88bec27140c2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1777f163-1907-4376-a016-b87165abc2e3}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cecb3914-5c66-42a0-b164-6d902e6c632d}, !- Air Inlet Node Name
  {b0d2023b-9760-48c7-a73e-4201c67def39}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9a9b968c-3b4f-47aa-8925-1ab871ef6e94}, !- Handle
  Coil Cooling DX Single Speed 13 7kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {aea26e6b-62e5-4e02-9a43-9538b9a0cbe5}, !- Air Inlet Node Name
  {e6398129-c303-410a-bedd-c3b10ac31fb8}, !- Air Outlet Node Name
  {4b9c289c-2d04-4066-928d-1110d6e44c99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f30c5f4b-ec10-4702-96ac-5f2874ac88b3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f0c9a809-0889-4914-bc58-ef3ec6db47fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad836fe0-80bc-4713-9dcf-9ce386f3c8f9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e677a5d4-a4de-4ddc-8a88-a2108da904be}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a015f4a5-f9ae-4c4f-9e56-98969cd7b2a1}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3145f1c5-079d-478c-b2c4-2c2754c6d125}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d5e95ac-20a1-469e-963a-cb4c50a963a1}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5adca69-009d-4486-b508-6d6090e0d109}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {acf5e7cb-8531-42f5-bc89-92a3182cbc06}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e0412e24-1f05-4f1b-a66c-c397dddaed91}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {efa4e9a3-9044-4520-a57e-48b16fe1c53d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {efa4e9a3-9044-4520-a57e-48b16fe1c53d}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9424f2d-d4e3-4efb-9491-5ecf0ef7959f}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {e0412e24-1f05-4f1b-a66c-c397dddaed91}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {390b1343-dede-44a8-b0f4-cb63d4436335}, !- Mixed Air Node Name
  {772830d5-0461-411b-9f11-2bbdbddfacf0}, !- Outdoor Air Stream Node Name
  {7afa069e-ab4e-4a4f-9994-399a1a708d5f}, !- Relief Air Stream Node Name
  {51e844b7-e75a-45b5-966f-ac70b08e5d93}; !- Return Air Stream Node Name

OS:Node,
  {cca0491b-6c17-48e0-96aa-2c9b786a0ff1}, !- Handle
  Node 189,                               !- Name
  ,                                       !- Inlet Port
  {772830d5-0461-411b-9f11-2bbdbddfacf0}; !- Outlet Port

OS:Connection,
  {772830d5-0461-411b-9f11-2bbdbddfacf0}, !- Handle
  {db838bec-504d-4ec2-ad89-b14d75e3bad4}, !- Name
  {cca0491b-6c17-48e0-96aa-2c9b786a0ff1}, !- Source Object
  3,                                      !- Outlet Port
  {d9424f2d-d4e3-4efb-9491-5ecf0ef7959f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18c6e12a-80d4-4826-9980-afbfcf321458}, !- Handle
  Node 190,                               !- Name
  {7afa069e-ab4e-4a4f-9994-399a1a708d5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7afa069e-ab4e-4a4f-9994-399a1a708d5f}, !- Handle
  {0553502b-8a80-49d5-9131-1841dc365ab8}, !- Name
  {d9424f2d-d4e3-4efb-9491-5ecf0ef7959f}, !- Source Object
  7,                                      !- Outlet Port
  {18c6e12a-80d4-4826-9980-afbfcf321458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d78de6-6f50-4bc3-94af-88bec27140c2}, !- Handle
  {dfbbe860-ace8-4276-8a49-afc7145707d8}, !- Name
  {6c0d39da-3616-4066-864d-eebe790ca38e}, !- Source Object
  9,                                      !- Outlet Port
  {1bc740ec-3cf6-4348-a918-a8ce065b5a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e273417-0cec-4e14-8207-8e5c2bc7f2a8}, !- Handle
  Node 191,                               !- Name
  {b0d2023b-9760-48c7-a73e-4201c67def39}, !- Inlet Port
  {5e38b8ff-9f84-4f57-b947-6a89d3885e81}; !- Outlet Port

OS:Connection,
  {b0d2023b-9760-48c7-a73e-4201c67def39}, !- Handle
  {c68e14aa-8a03-49ef-8e25-953ae428bf67}, !- Name
  {1777f163-1907-4376-a016-b87165abc2e3}, !- Source Object
  6,                                      !- Outlet Port
  {9e273417-0cec-4e14-8207-8e5c2bc7f2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e38b8ff-9f84-4f57-b947-6a89d3885e81}, !- Handle
  {94759f6b-bc99-4267-8740-9618103cc9ff}, !- Name
  {9e273417-0cec-4e14-8207-8e5c2bc7f2a8}, !- Source Object
  3,                                      !- Outlet Port
  {6c0d39da-3616-4066-864d-eebe790ca38e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c40e07fa-6b83-4e23-89bd-2cc9ba404756}, !- Handle
  Node 192,                               !- Name
  {e6398129-c303-410a-bedd-c3b10ac31fb8}, !- Inlet Port
  {cecb3914-5c66-42a0-b164-6d902e6c632d}; !- Outlet Port

OS:Connection,
  {e6398129-c303-410a-bedd-c3b10ac31fb8}, !- Handle
  {2c693b8b-65d1-470a-9362-a8056f54c212}, !- Name
  {9a9b968c-3b4f-47aa-8925-1ab871ef6e94}, !- Source Object
  9,                                      !- Outlet Port
  {c40e07fa-6b83-4e23-89bd-2cc9ba404756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cecb3914-5c66-42a0-b164-6d902e6c632d}, !- Handle
  {7b115ec6-2bf5-4eef-90e2-238825530c0e}, !- Name
  {c40e07fa-6b83-4e23-89bd-2cc9ba404756}, !- Source Object
  3,                                      !- Outlet Port
  {1777f163-1907-4376-a016-b87165abc2e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9771d8ba-533e-4440-ae33-7aefef6324eb}, !- Handle
  Node 193,                               !- Name
  {390b1343-dede-44a8-b0f4-cb63d4436335}, !- Inlet Port
  {aea26e6b-62e5-4e02-9a43-9538b9a0cbe5}; !- Outlet Port

OS:Connection,
  {51e844b7-e75a-45b5-966f-ac70b08e5d93}, !- Handle
  {1688bb59-5129-4b9a-ad0f-e9e93f2b0fc6}, !- Name
  {686f4fd0-0b34-472d-8d7c-712ba4baa7b5}, !- Source Object
  3,                                      !- Outlet Port
  {d9424f2d-d4e3-4efb-9491-5ecf0ef7959f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {390b1343-dede-44a8-b0f4-cb63d4436335}, !- Handle
  {1191d6d1-8617-4206-b4c5-c7b94b47c165}, !- Name
  {d9424f2d-d4e3-4efb-9491-5ecf0ef7959f}, !- Source Object
  5,                                      !- Outlet Port
  {9771d8ba-533e-4440-ae33-7aefef6324eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea26e6b-62e5-4e02-9a43-9538b9a0cbe5}, !- Handle
  {25b158dd-9461-46d8-9b07-ccb48cba210f}, !- Name
  {9771d8ba-533e-4440-ae33-7aefef6324eb}, !- Source Object
  3,                                      !- Outlet Port
  {9a9b968c-3b4f-47aa-8925-1ab871ef6e94}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e1823ee9-cc60-482c-a8bd-e46e8416bd85}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {cb4c456a-f7f0-4024-a99e-8017eae2e4b5}, !- Control Zone Name
  {1bc740ec-3cf6-4348-a918-a8ce065b5a87}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f96d1a7b-318d-43de-82da-9ba6e12dd67e}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {53a60c34-161e-436b-83b3-bd4b9db17ce1}, !- Inlet Air Node Name
  {7781771e-2985-4403-b2e1-a8604c90e032}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dff30b58-d807-4c77-be1b-308216677ff1}, !- Handle
  Node 194,                               !- Name
  {9be66586-cc14-4415-9d7c-2bd7239d5c60}, !- Inlet Port
  {285c2bc6-7114-460c-8b63-8632010010f8}; !- Outlet Port

OS:Connection,
  {b30be309-c677-40cf-8553-c606f2c17834}, !- Handle
  {873f0e6c-54c2-4908-b9e8-b88f86504d35}, !- Name
  {46b54364-28d9-43b1-924e-a7c577909ab6}, !- Source Object
  3,                                      !- Outlet Port
  {84e00945-d7e3-425c-85ee-4c3912f68a0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9be66586-cc14-4415-9d7c-2bd7239d5c60}, !- Handle
  {77e7dbfd-4c4d-42a0-89f7-ccbb9a4cc3fd}, !- Name
  {cb4c456a-f7f0-4024-a99e-8017eae2e4b5}, !- Source Object
  12,                                     !- Outlet Port
  {dff30b58-d807-4c77-be1b-308216677ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285c2bc6-7114-460c-8b63-8632010010f8}, !- Handle
  {2be4b92f-5e3c-48d0-893e-55383d306d77}, !- Name
  {dff30b58-d807-4c77-be1b-308216677ff1}, !- Source Object
  3,                                      !- Outlet Port
  {3c6097c7-6d8d-4734-921f-5a72ae66dbdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53a60c34-161e-436b-83b3-bd4b9db17ce1}, !- Handle
  {0bc05478-6a32-484f-a9bb-ab11f036806a}, !- Name
  {e0edd32f-51ca-4dcd-99f2-7d38803fd4b4}, !- Source Object
  3,                                      !- Outlet Port
  {f96d1a7b-318d-43de-82da-9ba6e12dd67e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7781771e-2985-4403-b2e1-a8604c90e032}, !- Handle
  {7aaf9a6a-fda1-4560-9467-995c00a5efff}, !- Name
  {f96d1a7b-318d-43de-82da-9ba6e12dd67e}, !- Source Object
  4,                                      !- Outlet Port
  {46b54364-28d9-43b1-924e-a7c577909ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5f279ebe-2515-472c-8fba-ef0b8c365654}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5143172b-8d48-4d3d-a51e-630c3ffc40fa}, !- Water Inlet Node Name
  {8dd90f1a-02e7-4a66-a68b-6c817d426edf}; !- Water Outlet Node Name

OS:Node,
  {eaccbc03-8eaf-41fc-8ff7-242cb72db3a6}, !- Handle
  Node 195,                               !- Name
  {84ef79eb-7ca9-4116-835d-6471d4e8a505}, !- Inlet Port
  {5143172b-8d48-4d3d-a51e-630c3ffc40fa}; !- Outlet Port

OS:Connection,
  {84ef79eb-7ca9-4116-835d-6471d4e8a505}, !- Handle
  {1fcbbe07-6461-4a65-88ff-a9eb4cc4ed86}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  15,                                     !- Outlet Port
  {eaccbc03-8eaf-41fc-8ff7-242cb72db3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf4e9f01-faa1-4a76-8512-7185f0d48892}, !- Handle
  Node 196,                               !- Name
  {8dd90f1a-02e7-4a66-a68b-6c817d426edf}, !- Inlet Port
  {48755958-c0e9-4067-9d85-83d5223ff8b5}; !- Outlet Port

OS:Connection,
  {5143172b-8d48-4d3d-a51e-630c3ffc40fa}, !- Handle
  {36cbb38c-7c62-4023-9283-9f8daccbbc4d}, !- Name
  {eaccbc03-8eaf-41fc-8ff7-242cb72db3a6}, !- Source Object
  3,                                      !- Outlet Port
  {5f279ebe-2515-472c-8fba-ef0b8c365654}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8dd90f1a-02e7-4a66-a68b-6c817d426edf}, !- Handle
  {fbbf9a27-5854-4d05-b25f-08d9c29baa6c}, !- Name
  {5f279ebe-2515-472c-8fba-ef0b8c365654}, !- Source Object
  10,                                     !- Outlet Port
  {bf4e9f01-faa1-4a76-8512-7185f0d48892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48755958-c0e9-4067-9d85-83d5223ff8b5}, !- Handle
  {3a2313fc-9e98-4ffc-9b2c-0864ef97f060}, !- Name
  {bf4e9f01-faa1-4a76-8512-7185f0d48892}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {26f2abce-d70c-4572-81b6-26cf34d2fa8b}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {5f279ebe-2515-472c-8fba-ef0b8c365654}; !- Heating Coil Name

OS:AirLoopHVAC,
  {5708df2b-5ba4-4427-a66e-76ed171523aa}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Availability Schedule
  {25e5a32a-4714-408d-92bd-1088f1ce7324}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d4464b86-44f9-4565-9daa-6b2791ec2026}, !- Supply Side Inlet Node Name
  {f3cf0b64-b633-4acc-a15a-5bb5d99173bd}, !- Demand Side Outlet Node Name
  {4a4e48e0-3faf-4da2-bbbc-314341ce4730}, !- Demand Side Inlet Node A
  {26eabea7-23be-49a1-9756-fbb20c092ca3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3dae0976-8d0f-4c1a-8895-ea4eb3258c38}, !- Handle
  Node 197,                               !- Name
  {d4464b86-44f9-4565-9daa-6b2791ec2026}, !- Inlet Port
  {06c96b1f-4d12-491a-a242-de9c49f3d12a}; !- Outlet Port

OS:Node,
  {62e5e9e5-2363-4454-8565-32e5fc13e439}, !- Handle
  Node 198,                               !- Name
  {754a98ad-7387-46e2-b15d-e4ab5908f2d5}, !- Inlet Port
  {26eabea7-23be-49a1-9756-fbb20c092ca3}; !- Outlet Port

OS:Connection,
  {d4464b86-44f9-4565-9daa-6b2791ec2026}, !- Handle
  {89be150c-1b15-40a4-ad37-629b5d5b2791}, !- Name
  {5708df2b-5ba4-4427-a66e-76ed171523aa}, !- Source Object
  8,                                      !- Outlet Port
  {3dae0976-8d0f-4c1a-8895-ea4eb3258c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26eabea7-23be-49a1-9756-fbb20c092ca3}, !- Handle
  {f00988ee-863d-4f5d-a447-1382c9040014}, !- Name
  {62e5e9e5-2363-4454-8565-32e5fc13e439}, !- Source Object
  3,                                      !- Outlet Port
  {5708df2b-5ba4-4427-a66e-76ed171523aa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {13dd4f9b-b8c7-47a1-9751-10aef9dca50e}, !- Handle
  Node 199,                               !- Name
  {4a4e48e0-3faf-4da2-bbbc-314341ce4730}, !- Inlet Port
  {26277200-0a6a-4a66-9bb6-7102ac793184}; !- Outlet Port

OS:Node,
  {a73162cc-508b-4b6b-a45c-73baeb0fc0b2}, !- Handle
  Node 200,                               !- Name
  {7acaaf7c-e51d-4539-8f32-ba7650315b1a}, !- Inlet Port
  {f3cf0b64-b633-4acc-a15a-5bb5d99173bd}; !- Outlet Port

OS:Node,
  {d9a8d7e9-446d-442a-90dd-ee56def47be4}, !- Handle
  Node 201,                               !- Name
  {3116600e-818f-447d-935b-1f70bf287415}, !- Inlet Port
  {e9650464-2f9a-471c-9a40-6b6fa00d2502}; !- Outlet Port

OS:Connection,
  {4a4e48e0-3faf-4da2-bbbc-314341ce4730}, !- Handle
  {5142d278-b608-4ff7-962d-1069021d95ef}, !- Name
  {5708df2b-5ba4-4427-a66e-76ed171523aa}, !- Source Object
  10,                                     !- Outlet Port
  {13dd4f9b-b8c7-47a1-9751-10aef9dca50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3cf0b64-b633-4acc-a15a-5bb5d99173bd}, !- Handle
  {747646c2-2eb6-42df-99f8-4a37f6538e20}, !- Name
  {a73162cc-508b-4b6b-a45c-73baeb0fc0b2}, !- Source Object
  3,                                      !- Outlet Port
  {5708df2b-5ba4-4427-a66e-76ed171523aa}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {036d603c-ec98-4bc3-ae05-b983daca5c08}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {26277200-0a6a-4a66-9bb6-7102ac793184}, !- Inlet Node Name
  {e5acff5c-cf05-40dc-bd90-feb4f011bd35}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {49490300-97c2-4534-af26-521a8eb2f42f}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {7acaaf7c-e51d-4539-8f32-ba7650315b1a}, !- Outlet Node Name
  {1772fa3e-755e-4b42-a79e-fa578d049fc5}; !- Inlet Node Name 1

OS:Connection,
  {26277200-0a6a-4a66-9bb6-7102ac793184}, !- Handle
  {cdbec498-739d-4d17-bced-5b998c5641fc}, !- Name
  {13dd4f9b-b8c7-47a1-9751-10aef9dca50e}, !- Source Object
  3,                                      !- Outlet Port
  {036d603c-ec98-4bc3-ae05-b983daca5c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7acaaf7c-e51d-4539-8f32-ba7650315b1a}, !- Handle
  {522dcb3f-9059-4576-a499-0fa4a3038b4c}, !- Name
  {49490300-97c2-4534-af26-521a8eb2f42f}, !- Source Object
  2,                                      !- Outlet Port
  {a73162cc-508b-4b6b-a45c-73baeb0fc0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed16b074-50dd-4b5f-819c-5a374b182de9}, !- Handle
  {5708df2b-5ba4-4427-a66e-76ed171523aa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {6e78f778-1890-4884-9b5d-6063ee1fe3df}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8fe83bf0-789e-4e90-a3a9-4386d3614771}, !- Air Inlet Node Name
  {754a98ad-7387-46e2-b15d-e4ab5908f2d5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c1a5f746-542d-4244-a268-44b15101df86}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a5d93a1d-6fa7-43b2-b8aa-dc21c1004ce0}, !- Air Inlet Node Name
  {265f7047-fa54-4f52-9d65-f46bd2268a15}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e6db52b0-c63d-4ec0-b05a-79e268249639}, !- Handle
  Coil Cooling DX Single Speed 14 25kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5b7e63ff-28f4-46ae-b92b-3ab92427634a}, !- Air Inlet Node Name
  {8c0ce038-941a-48ac-8f13-c0cbc56ba513}, !- Air Outlet Node Name
  {a33f2ab9-9a78-4696-aa23-875945438263}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f4e66d6-b508-4cdb-a088-3ce3947bc63b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {56724095-f44f-4ad1-8cbb-19dae79cc5d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {36447608-80ff-42e7-ac74-e31ba50c6333}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cdd2bf11-7193-4582-8e90-0a3c4843841a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5b83ee95-a8bb-4d4d-b6e3-76f3f47645e6}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b92e3d4e-1510-43cf-923b-e040a347c516}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0549aea2-18c4-4585-ba1d-58c0f7304b50}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d9f55d0-db54-4e77-afdd-2d673761c0bc}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c65e47b8-c436-4ffa-bf17-84008d721382}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ac23d997-c305-47c6-a638-7bb8037def3f}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {19ae9cb0-6894-4a5e-b5b8-5d660bb465e3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {19ae9cb0-6894-4a5e-b5b8-5d660bb465e3}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ec8d3f54-2cc0-4fd1-aa07-803ed115de15}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {ac23d997-c305-47c6-a638-7bb8037def3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67ceca28-4e17-41c9-8485-0d21ea862137}, !- Mixed Air Node Name
  {7d6f6274-907b-4cd2-83a2-9d40e56f9979}, !- Outdoor Air Stream Node Name
  {f229e419-442c-4f52-b830-4d0dacff5abe}, !- Relief Air Stream Node Name
  {06c96b1f-4d12-491a-a242-de9c49f3d12a}; !- Return Air Stream Node Name

OS:Node,
  {43e13d8c-4eca-49f5-bc4e-ed8033ba973e}, !- Handle
  Node 202,                               !- Name
  ,                                       !- Inlet Port
  {7d6f6274-907b-4cd2-83a2-9d40e56f9979}; !- Outlet Port

OS:Connection,
  {7d6f6274-907b-4cd2-83a2-9d40e56f9979}, !- Handle
  {f7d6c09d-431c-4638-9e68-e9fba56c8be0}, !- Name
  {43e13d8c-4eca-49f5-bc4e-ed8033ba973e}, !- Source Object
  3,                                      !- Outlet Port
  {ec8d3f54-2cc0-4fd1-aa07-803ed115de15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64d93c97-018e-405b-8a06-f135bd6be6a2}, !- Handle
  Node 203,                               !- Name
  {f229e419-442c-4f52-b830-4d0dacff5abe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f229e419-442c-4f52-b830-4d0dacff5abe}, !- Handle
  {30a89d35-a212-4ee9-994f-e105352f6868}, !- Name
  {ec8d3f54-2cc0-4fd1-aa07-803ed115de15}, !- Source Object
  7,                                      !- Outlet Port
  {64d93c97-018e-405b-8a06-f135bd6be6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754a98ad-7387-46e2-b15d-e4ab5908f2d5}, !- Handle
  {e924360d-0d3f-4c14-957b-b8e5beb056e2}, !- Name
  {6e78f778-1890-4884-9b5d-6063ee1fe3df}, !- Source Object
  9,                                      !- Outlet Port
  {62e5e9e5-2363-4454-8565-32e5fc13e439}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a2289f0-3e2e-44f7-8c4e-a8c027c21dc4}, !- Handle
  Node 204,                               !- Name
  {265f7047-fa54-4f52-9d65-f46bd2268a15}, !- Inlet Port
  {8fe83bf0-789e-4e90-a3a9-4386d3614771}; !- Outlet Port

OS:Connection,
  {265f7047-fa54-4f52-9d65-f46bd2268a15}, !- Handle
  {48048813-b90a-4809-b5b3-50c895d5163a}, !- Name
  {c1a5f746-542d-4244-a268-44b15101df86}, !- Source Object
  6,                                      !- Outlet Port
  {1a2289f0-3e2e-44f7-8c4e-a8c027c21dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe83bf0-789e-4e90-a3a9-4386d3614771}, !- Handle
  {f963743b-b705-40dd-8328-70ecc6397bfe}, !- Name
  {1a2289f0-3e2e-44f7-8c4e-a8c027c21dc4}, !- Source Object
  3,                                      !- Outlet Port
  {6e78f778-1890-4884-9b5d-6063ee1fe3df}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d908bdb4-907a-43d6-84d0-037aecb43d50}, !- Handle
  Node 205,                               !- Name
  {8c0ce038-941a-48ac-8f13-c0cbc56ba513}, !- Inlet Port
  {a5d93a1d-6fa7-43b2-b8aa-dc21c1004ce0}; !- Outlet Port

OS:Connection,
  {8c0ce038-941a-48ac-8f13-c0cbc56ba513}, !- Handle
  {c17311bb-b22e-4bb9-8754-1718857e88fb}, !- Name
  {e6db52b0-c63d-4ec0-b05a-79e268249639}, !- Source Object
  9,                                      !- Outlet Port
  {d908bdb4-907a-43d6-84d0-037aecb43d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d93a1d-6fa7-43b2-b8aa-dc21c1004ce0}, !- Handle
  {3a60750b-c71e-4017-985c-9477ae22199d}, !- Name
  {d908bdb4-907a-43d6-84d0-037aecb43d50}, !- Source Object
  3,                                      !- Outlet Port
  {c1a5f746-542d-4244-a268-44b15101df86}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0111cc67-fe99-492b-853b-4a5744eed173}, !- Handle
  Node 206,                               !- Name
  {67ceca28-4e17-41c9-8485-0d21ea862137}, !- Inlet Port
  {5b7e63ff-28f4-46ae-b92b-3ab92427634a}; !- Outlet Port

OS:Connection,
  {06c96b1f-4d12-491a-a242-de9c49f3d12a}, !- Handle
  {a89b1a50-ccde-4bcb-951e-10b2fd68c504}, !- Name
  {3dae0976-8d0f-4c1a-8895-ea4eb3258c38}, !- Source Object
  3,                                      !- Outlet Port
  {ec8d3f54-2cc0-4fd1-aa07-803ed115de15}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67ceca28-4e17-41c9-8485-0d21ea862137}, !- Handle
  {b9e124bb-5a3a-435e-8937-021145a3d500}, !- Name
  {ec8d3f54-2cc0-4fd1-aa07-803ed115de15}, !- Source Object
  5,                                      !- Outlet Port
  {0111cc67-fe99-492b-853b-4a5744eed173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7e63ff-28f4-46ae-b92b-3ab92427634a}, !- Handle
  {9c5cda8d-3316-4a99-87fd-8909c76f5b14}, !- Name
  {0111cc67-fe99-492b-853b-4a5744eed173}, !- Source Object
  3,                                      !- Outlet Port
  {e6db52b0-c63d-4ec0-b05a-79e268249639}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d562ed0d-5225-4d22-a7c2-3668a40e561b}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {a8419343-5927-4002-a894-2753f54dfe6a}, !- Control Zone Name
  {62e5e9e5-2363-4454-8565-32e5fc13e439}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {06df78f8-ab00-4326-b737-9444f6ebfd7b}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {e5acff5c-cf05-40dc-bd90-feb4f011bd35}, !- Inlet Air Node Name
  {3116600e-818f-447d-935b-1f70bf287415}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {337501ee-ef60-46f1-a818-d8e5b8df64cf}, !- Handle
  Node 207,                               !- Name
  {46407ef5-a36b-4f59-9353-11b889c2ce21}, !- Inlet Port
  {1772fa3e-755e-4b42-a79e-fa578d049fc5}; !- Outlet Port

OS:Connection,
  {e9650464-2f9a-471c-9a40-6b6fa00d2502}, !- Handle
  {be0299a4-d906-482a-be96-c900f83a28e3}, !- Name
  {d9a8d7e9-446d-442a-90dd-ee56def47be4}, !- Source Object
  3,                                      !- Outlet Port
  {e2fc6957-2767-4fc3-ad81-e566190abfe6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46407ef5-a36b-4f59-9353-11b889c2ce21}, !- Handle
  {4dbfad73-bacc-4794-a71b-0ed591c1c4e7}, !- Name
  {a8419343-5927-4002-a894-2753f54dfe6a}, !- Source Object
  12,                                     !- Outlet Port
  {337501ee-ef60-46f1-a818-d8e5b8df64cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1772fa3e-755e-4b42-a79e-fa578d049fc5}, !- Handle
  {ded57f08-db16-46f6-9b7f-e8814b334905}, !- Name
  {337501ee-ef60-46f1-a818-d8e5b8df64cf}, !- Source Object
  3,                                      !- Outlet Port
  {49490300-97c2-4534-af26-521a8eb2f42f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5acff5c-cf05-40dc-bd90-feb4f011bd35}, !- Handle
  {46df7194-7410-4e52-bed0-5de14596f153}, !- Name
  {036d603c-ec98-4bc3-ae05-b983daca5c08}, !- Source Object
  3,                                      !- Outlet Port
  {06df78f8-ab00-4326-b737-9444f6ebfd7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3116600e-818f-447d-935b-1f70bf287415}, !- Handle
  {b08f5134-516e-4e88-bd83-e0a74b9bc716}, !- Name
  {06df78f8-ab00-4326-b737-9444f6ebfd7b}, !- Source Object
  4,                                      !- Outlet Port
  {d9a8d7e9-446d-442a-90dd-ee56def47be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {96e23850-65e0-4f27-817f-0cc3619064f6}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ffebe637-1429-45e8-a3b4-093e3b4b87af}, !- Water Inlet Node Name
  {67a42b53-c909-4643-93e6-47b32c79e9e0}; !- Water Outlet Node Name

OS:Node,
  {a25cfdc2-d1bc-4e82-aaa5-1bc28ca2ecf7}, !- Handle
  Node 208,                               !- Name
  {b5ee7791-aaef-480a-9434-1805a3ef1559}, !- Inlet Port
  {ffebe637-1429-45e8-a3b4-093e3b4b87af}; !- Outlet Port

OS:Connection,
  {b5ee7791-aaef-480a-9434-1805a3ef1559}, !- Handle
  {f6c3d60f-ded5-4c39-bc98-ca26ed0ad7c0}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  16,                                     !- Outlet Port
  {a25cfdc2-d1bc-4e82-aaa5-1bc28ca2ecf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {403733c0-85c0-4211-adda-bd086a720038}, !- Handle
  Node 209,                               !- Name
  {67a42b53-c909-4643-93e6-47b32c79e9e0}, !- Inlet Port
  {007750c4-cfe2-43a6-960c-fa5dea431d36}; !- Outlet Port

OS:Connection,
  {ffebe637-1429-45e8-a3b4-093e3b4b87af}, !- Handle
  {0587a984-2493-4af6-b2da-fb3d20145b18}, !- Name
  {a25cfdc2-d1bc-4e82-aaa5-1bc28ca2ecf7}, !- Source Object
  3,                                      !- Outlet Port
  {96e23850-65e0-4f27-817f-0cc3619064f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {67a42b53-c909-4643-93e6-47b32c79e9e0}, !- Handle
  {728c5967-1c96-4279-a1b0-f628de7b5c6c}, !- Name
  {96e23850-65e0-4f27-817f-0cc3619064f6}, !- Source Object
  10,                                     !- Outlet Port
  {403733c0-85c0-4211-adda-bd086a720038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {007750c4-cfe2-43a6-960c-fa5dea431d36}, !- Handle
  {25cfc300-da04-4650-92f7-56fbb0aeacbd}, !- Name
  {403733c0-85c0-4211-adda-bd086a720038}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {31d8cb40-8f7b-49f6-bd72-672f52f4ea58}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {96e23850-65e0-4f27-817f-0cc3619064f6}; !- Heating Coil Name

OS:AirLoopHVAC,
  {af2fea5b-31fe-4fbd-84ce-485cdee807b0}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-core NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e7f8b803-b658-47f1-b86d-4f1d3c90110e}, !- Supply Side Inlet Node Name
  {782de549-9282-4b23-aa3f-372c062f84e6}, !- Demand Side Outlet Node Name
  {bb47515b-a4f1-43a5-bccc-e769d85a4731}, !- Demand Side Inlet Node A
  {23803875-f6a8-4fb3-a460-d86d0a4a9a31}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b97d16c7-4a57-4b1a-96c6-b03b52792726}, !- Handle
  Node 210,                               !- Name
  {e7f8b803-b658-47f1-b86d-4f1d3c90110e}, !- Inlet Port
  {35dd27b0-139a-42d5-a9cd-f71969bf2d0f}; !- Outlet Port

OS:Node,
  {6f2e57d9-07b2-4f93-8d91-25c2845a9fa4}, !- Handle
  Node 211,                               !- Name
  {b538e8eb-9341-4765-990e-983f0a187207}, !- Inlet Port
  {23803875-f6a8-4fb3-a460-d86d0a4a9a31}; !- Outlet Port

OS:Connection,
  {e7f8b803-b658-47f1-b86d-4f1d3c90110e}, !- Handle
  {c15db224-0d47-4ca2-9864-b199e6b4e3a4}, !- Name
  {af2fea5b-31fe-4fbd-84ce-485cdee807b0}, !- Source Object
  8,                                      !- Outlet Port
  {b97d16c7-4a57-4b1a-96c6-b03b52792726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23803875-f6a8-4fb3-a460-d86d0a4a9a31}, !- Handle
  {8c3715ba-8d84-4257-90e3-7abb5b8d327a}, !- Name
  {6f2e57d9-07b2-4f93-8d91-25c2845a9fa4}, !- Source Object
  3,                                      !- Outlet Port
  {af2fea5b-31fe-4fbd-84ce-485cdee807b0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {254baf46-ba07-4d87-a422-306546cb9dd1}, !- Handle
  Node 212,                               !- Name
  {bb47515b-a4f1-43a5-bccc-e769d85a4731}, !- Inlet Port
  {fa1a9e90-f56f-4428-8bba-269a7ff4047a}; !- Outlet Port

OS:Node,
  {61967e6d-fb84-4fcc-95de-aa0bb83d9020}, !- Handle
  Node 213,                               !- Name
  {b3a3acd9-3744-4c97-bb25-e6fd2b37599c}, !- Inlet Port
  {782de549-9282-4b23-aa3f-372c062f84e6}; !- Outlet Port

OS:Node,
  {aa99c11a-7f2a-49e8-af9e-96e852b67416}, !- Handle
  Node 214,                               !- Name
  {6b2481fa-4f93-4074-b0e5-910bc0f13b76}, !- Inlet Port
  {9e3a3b7d-e711-4ce5-9e15-54e2d6cbd978}; !- Outlet Port

OS:Connection,
  {bb47515b-a4f1-43a5-bccc-e769d85a4731}, !- Handle
  {c84099be-c33a-4f0c-a2e3-a457e7655c9c}, !- Name
  {af2fea5b-31fe-4fbd-84ce-485cdee807b0}, !- Source Object
  10,                                     !- Outlet Port
  {254baf46-ba07-4d87-a422-306546cb9dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {782de549-9282-4b23-aa3f-372c062f84e6}, !- Handle
  {6ff54670-ac18-41ab-ba80-2f2c01c3a898}, !- Name
  {61967e6d-fb84-4fcc-95de-aa0bb83d9020}, !- Source Object
  3,                                      !- Outlet Port
  {af2fea5b-31fe-4fbd-84ce-485cdee807b0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d8e5428-2899-4887-8769-068f7b38eec9}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {fa1a9e90-f56f-4428-8bba-269a7ff4047a}, !- Inlet Node Name
  {347b5001-b40f-41e5-815b-2ae3e7f6f1a2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e5fa4e3a-f37f-4476-b238-9ba65fcfecb7}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {b3a3acd9-3744-4c97-bb25-e6fd2b37599c}, !- Outlet Node Name
  {07591af3-7f88-48b1-b925-4e8a1c8e1fb6}; !- Inlet Node Name 1

OS:Connection,
  {fa1a9e90-f56f-4428-8bba-269a7ff4047a}, !- Handle
  {a25c367b-e041-4167-a558-90f03b4995aa}, !- Name
  {254baf46-ba07-4d87-a422-306546cb9dd1}, !- Source Object
  3,                                      !- Outlet Port
  {1d8e5428-2899-4887-8769-068f7b38eec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a3acd9-3744-4c97-bb25-e6fd2b37599c}, !- Handle
  {5f849b71-0d3d-47a2-84a0-57c26bfe9cf3}, !- Name
  {e5fa4e3a-f37f-4476-b238-9ba65fcfecb7}, !- Source Object
  2,                                      !- Outlet Port
  {61967e6d-fb84-4fcc-95de-aa0bb83d9020}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7b7c6090-0e17-407e-a32a-d77d537c3d9b}, !- Handle
  {af2fea5b-31fe-4fbd-84ce-485cdee807b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {142bb66c-0867-46a1-97cb-1df249151148}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1e030744-8ff3-4b9c-8617-9e5f0c51ba21}, !- Air Inlet Node Name
  {b538e8eb-9341-4765-990e-983f0a187207}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f818b35a-5629-47ab-811c-8da06b2b3d13}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {af332d20-dc22-4dee-8a70-4b6d1a2c5ea1}, !- Air Inlet Node Name
  {f9cb31a3-6546-46aa-9ee0-3d58785431bf}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f3d201c1-773d-4c9d-bee1-85be09ddab3b}, !- Handle
  Coil Cooling DX Single Speed 15 11kBtu/hr 14.0SEER, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e0b57fe8-8e28-40ba-b857-41334cf41152}, !- Air Inlet Node Name
  {33ec2f2e-8288-41be-969f-1e41dae2e66e}, !- Air Outlet Node Name
  {d0dfb530-bb50-4f34-a666-7b070e56c9f0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {884306f5-29e4-4938-b0b7-db15c848e9b7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e4bc7d4e-b06b-4854-a606-16e80a292b11}, !- Energy Input Ratio Function of Temperature Curve Name
  {4d2e498c-55b9-4cc6-9ea7-e6a214d807b7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {45ced27f-7b4a-4ad2-822b-577a732099b9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {27d03f41-bbef-47c5-a09f-16fe09c26a6a}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04f3b902-c0fa-4902-b4e6-2f61115d83a4}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6db0a83e-0e35-46bd-8301-bb248bc05518}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5acb8be-3674-4ca6-b31c-ed9971bf81b9}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4cec6cba-e1a9-4731-8213-8b3fe3eb4fa0}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {825c3bdf-9843-46bc-87aa-b68126c15744}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {55c05e6f-9ab2-4281-9644-6a0c094a05aa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {55c05e6f-9ab2-4281-9644-6a0c094a05aa}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {391a64fd-8040-493b-953f-469ab6a3c1be}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {825c3bdf-9843-46bc-87aa-b68126c15744}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1b848ccc-e000-4cee-aef5-4a4e5c7f46da}, !- Mixed Air Node Name
  {2186b29b-d885-4dad-81ee-0d17fbb2f782}, !- Outdoor Air Stream Node Name
  {ca8ba02f-17fe-48c3-897e-515c7be442b9}, !- Relief Air Stream Node Name
  {35dd27b0-139a-42d5-a9cd-f71969bf2d0f}; !- Return Air Stream Node Name

OS:Node,
  {63734916-7329-4178-8dd0-a01707595673}, !- Handle
  Node 215,                               !- Name
  ,                                       !- Inlet Port
  {2186b29b-d885-4dad-81ee-0d17fbb2f782}; !- Outlet Port

OS:Connection,
  {2186b29b-d885-4dad-81ee-0d17fbb2f782}, !- Handle
  {2fd40d97-cf63-4768-b293-c6d924689d2c}, !- Name
  {63734916-7329-4178-8dd0-a01707595673}, !- Source Object
  3,                                      !- Outlet Port
  {391a64fd-8040-493b-953f-469ab6a3c1be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9667db54-a0bc-4e71-8045-a8d19b936210}, !- Handle
  Node 216,                               !- Name
  {ca8ba02f-17fe-48c3-897e-515c7be442b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca8ba02f-17fe-48c3-897e-515c7be442b9}, !- Handle
  {75fda038-b801-48de-8fa7-1ebe69fe73d4}, !- Name
  {391a64fd-8040-493b-953f-469ab6a3c1be}, !- Source Object
  7,                                      !- Outlet Port
  {9667db54-a0bc-4e71-8045-a8d19b936210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b538e8eb-9341-4765-990e-983f0a187207}, !- Handle
  {557278b3-92a4-4c41-9d81-c96add306634}, !- Name
  {142bb66c-0867-46a1-97cb-1df249151148}, !- Source Object
  9,                                      !- Outlet Port
  {6f2e57d9-07b2-4f93-8d91-25c2845a9fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7d394d5-1e78-4738-85fd-df5804015b9f}, !- Handle
  Node 217,                               !- Name
  {f9cb31a3-6546-46aa-9ee0-3d58785431bf}, !- Inlet Port
  {1e030744-8ff3-4b9c-8617-9e5f0c51ba21}; !- Outlet Port

OS:Connection,
  {f9cb31a3-6546-46aa-9ee0-3d58785431bf}, !- Handle
  {f70b998b-47a1-4db5-95d9-ad052e72c2f8}, !- Name
  {f818b35a-5629-47ab-811c-8da06b2b3d13}, !- Source Object
  6,                                      !- Outlet Port
  {b7d394d5-1e78-4738-85fd-df5804015b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e030744-8ff3-4b9c-8617-9e5f0c51ba21}, !- Handle
  {cf4fc046-f450-4760-a034-33f4b7d8c1f5}, !- Name
  {b7d394d5-1e78-4738-85fd-df5804015b9f}, !- Source Object
  3,                                      !- Outlet Port
  {142bb66c-0867-46a1-97cb-1df249151148}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {44bb6bda-e1f1-430b-9c5d-9568fe158272}, !- Handle
  Node 218,                               !- Name
  {33ec2f2e-8288-41be-969f-1e41dae2e66e}, !- Inlet Port
  {af332d20-dc22-4dee-8a70-4b6d1a2c5ea1}; !- Outlet Port

OS:Connection,
  {33ec2f2e-8288-41be-969f-1e41dae2e66e}, !- Handle
  {aa0830c7-f780-4624-be21-f58f1ab8e033}, !- Name
  {f3d201c1-773d-4c9d-bee1-85be09ddab3b}, !- Source Object
  9,                                      !- Outlet Port
  {44bb6bda-e1f1-430b-9c5d-9568fe158272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af332d20-dc22-4dee-8a70-4b6d1a2c5ea1}, !- Handle
  {031eaa0a-e1cb-4f89-a311-23cfb7b7a533}, !- Name
  {44bb6bda-e1f1-430b-9c5d-9568fe158272}, !- Source Object
  3,                                      !- Outlet Port
  {f818b35a-5629-47ab-811c-8da06b2b3d13}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8ca0ee85-eadb-44a0-946e-d06fbd802757}, !- Handle
  Node 219,                               !- Name
  {1b848ccc-e000-4cee-aef5-4a4e5c7f46da}, !- Inlet Port
  {e0b57fe8-8e28-40ba-b857-41334cf41152}; !- Outlet Port

OS:Connection,
  {35dd27b0-139a-42d5-a9cd-f71969bf2d0f}, !- Handle
  {5935d947-9661-4127-9ba5-bf1b9e93ced8}, !- Name
  {b97d16c7-4a57-4b1a-96c6-b03b52792726}, !- Source Object
  3,                                      !- Outlet Port
  {391a64fd-8040-493b-953f-469ab6a3c1be}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1b848ccc-e000-4cee-aef5-4a4e5c7f46da}, !- Handle
  {dce109bb-91df-4de4-865d-569ddea590f8}, !- Name
  {391a64fd-8040-493b-953f-469ab6a3c1be}, !- Source Object
  5,                                      !- Outlet Port
  {8ca0ee85-eadb-44a0-946e-d06fbd802757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b57fe8-8e28-40ba-b857-41334cf41152}, !- Handle
  {237c8689-7030-4699-86ba-d15debdc7203}, !- Name
  {8ca0ee85-eadb-44a0-946e-d06fbd802757}, !- Source Object
  3,                                      !- Outlet Port
  {f3d201c1-773d-4c9d-bee1-85be09ddab3b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cacd857f-5df7-4c77-92e7-a9f655a02532}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {b9cfe988-8179-4458-a50b-85c177ee1829}, !- Control Zone Name
  {6f2e57d9-07b2-4f93-8d91-25c2845a9fa4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e04d69ed-532b-4314-848a-7dfb0e20a396}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {347b5001-b40f-41e5-815b-2ae3e7f6f1a2}, !- Inlet Air Node Name
  {6b2481fa-4f93-4074-b0e5-910bc0f13b76}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8074f24f-7e65-470f-bb33-5daaa3021dfd}, !- Handle
  Node 220,                               !- Name
  {0b5b1069-0860-4d04-a8f9-d0f099b565b0}, !- Inlet Port
  {07591af3-7f88-48b1-b925-4e8a1c8e1fb6}; !- Outlet Port

OS:Connection,
  {9e3a3b7d-e711-4ce5-9e15-54e2d6cbd978}, !- Handle
  {4cd89b3c-47d1-4442-ba13-db0c622c9f83}, !- Name
  {aa99c11a-7f2a-49e8-af9e-96e852b67416}, !- Source Object
  3,                                      !- Outlet Port
  {2ee59780-f674-42c7-adfc-e372d613e5e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b5b1069-0860-4d04-a8f9-d0f099b565b0}, !- Handle
  {9ee29a31-be20-430e-8adf-5d502a59a78b}, !- Name
  {b9cfe988-8179-4458-a50b-85c177ee1829}, !- Source Object
  12,                                     !- Outlet Port
  {8074f24f-7e65-470f-bb33-5daaa3021dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07591af3-7f88-48b1-b925-4e8a1c8e1fb6}, !- Handle
  {28afb20e-15af-40f5-808c-5ac44bed34a3}, !- Name
  {8074f24f-7e65-470f-bb33-5daaa3021dfd}, !- Source Object
  3,                                      !- Outlet Port
  {e5fa4e3a-f37f-4476-b238-9ba65fcfecb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {347b5001-b40f-41e5-815b-2ae3e7f6f1a2}, !- Handle
  {0197815b-8017-4741-9abd-cb3a5d5a57b2}, !- Name
  {1d8e5428-2899-4887-8769-068f7b38eec9}, !- Source Object
  3,                                      !- Outlet Port
  {e04d69ed-532b-4314-848a-7dfb0e20a396}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b2481fa-4f93-4074-b0e5-910bc0f13b76}, !- Handle
  {397761c9-86bb-498c-bc02-246baa3f05af}, !- Name
  {e04d69ed-532b-4314-848a-7dfb0e20a396}, !- Source Object
  4,                                      !- Outlet Port
  {aa99c11a-7f2a-49e8-af9e-96e852b67416}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {82ad7afd-7fc5-450d-8c43-aa54a04a6c0e}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1ee27cde-7bd1-4303-b093-82cbb414933f}, !- Water Inlet Node Name
  {d6208afd-735a-4ea0-8051-e1cefdcaec4f}; !- Water Outlet Node Name

OS:Node,
  {b56980bd-303f-4ffe-9acc-1419ec360d92}, !- Handle
  Node 221,                               !- Name
  {054e4bd9-d4cf-4691-acd5-554d5ea8a593}, !- Inlet Port
  {1ee27cde-7bd1-4303-b093-82cbb414933f}; !- Outlet Port

OS:Connection,
  {054e4bd9-d4cf-4691-acd5-554d5ea8a593}, !- Handle
  {3849177b-f2db-4a3f-8d80-b4a67070092e}, !- Name
  {fd5e6fad-0812-4c1a-9e03-157cd0bf329a}, !- Source Object
  17,                                     !- Outlet Port
  {b56980bd-303f-4ffe-9acc-1419ec360d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f9dd428-869e-4f63-852b-19716c8a3bc1}, !- Handle
  Node 222,                               !- Name
  {d6208afd-735a-4ea0-8051-e1cefdcaec4f}, !- Inlet Port
  {8122870d-1692-4d5f-a77b-d12f16ab44e3}; !- Outlet Port

OS:Connection,
  {1ee27cde-7bd1-4303-b093-82cbb414933f}, !- Handle
  {1cfc076b-9921-439b-86e4-0ca3545e6cd1}, !- Name
  {b56980bd-303f-4ffe-9acc-1419ec360d92}, !- Source Object
  3,                                      !- Outlet Port
  {82ad7afd-7fc5-450d-8c43-aa54a04a6c0e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6208afd-735a-4ea0-8051-e1cefdcaec4f}, !- Handle
  {cb1ff148-f9ab-4b78-a072-a1cd1cc5e96d}, !- Name
  {82ad7afd-7fc5-450d-8c43-aa54a04a6c0e}, !- Source Object
  10,                                     !- Outlet Port
  {0f9dd428-869e-4f63-852b-19716c8a3bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8122870d-1692-4d5f-a77b-d12f16ab44e3}, !- Handle
  {05c71982-6c47-42e8-a532-36b21ebf7ebd}, !- Name
  {0f9dd428-869e-4f63-852b-19716c8a3bc1}, !- Source Object
  3,                                      !- Outlet Port
  {2d81467a-8dca-4b3a-9409-c35bc572f3a1}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {30723f0b-a095-436b-b09e-cc22e6443a8d}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {3339fedc-ebbe-4aa3-8556-2d8b3af0211b}, !- Availability Schedule Name
  {82ad7afd-7fc5-450d-8c43-aa54a04a6c0e}; !- Heating Coil Name

OS:PlantLoop,
  {cbd56520-56eb-421e-931c-444b4aa4fbc1}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {eae8751f-ec10-44d0-9edc-3e8c66a5d275}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {28775633-5f1e-4ad5-a3d0-66dbbaec8ccd}, !- Plant Side Inlet Node Name
  {1bb0be15-ec3e-4523-bf1a-0ba2b555499c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {831b2322-b6b6-42e1-9ad7-f487d081912c}, !- Demand Side Inlet Node Name
  {9a2daa43-9176-41e6-bdeb-ba5ad63586e0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {a331c715-2f8d-412e-b45b-d55d7926b966}, !- Handle
  {cbd56520-56eb-421e-931c-444b4aa4fbc1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6451350e-fb26-43a9-9ead-8f91f67f216e}, !- Handle
  Node 223,                               !- Name
  {28775633-5f1e-4ad5-a3d0-66dbbaec8ccd}, !- Inlet Port
  {321107c7-dd2a-4651-9080-bed9920806e4}; !- Outlet Port

OS:Node,
  {eae8751f-ec10-44d0-9edc-3e8c66a5d275}, !- Handle
  Node 224,                               !- Name
  {bee7be12-db74-4ed8-82dd-7cc29f6cff49}, !- Inlet Port
  {1bb0be15-ec3e-4523-bf1a-0ba2b555499c}; !- Outlet Port

OS:Node,
  {5a1732e5-3aca-4f64-b025-fcc76fcb976e}, !- Handle
  Node 225,                               !- Name
  {ea1da78f-fcef-4897-86b8-b39b4a735c45}, !- Inlet Port
  {0f01f5b1-b0ee-4c76-a71f-f87788d5ed60}; !- Outlet Port

OS:Connector:Mixer,
  {a3fe612c-f9b6-400c-b500-4bc26b1a5bce}, !- Handle
  Connector Mixer 3,                      !- Name
  {7c7aae1a-76aa-4725-910e-037c100d3c55}, !- Outlet Branch Name
  {843a5432-5662-47fa-94ca-38d4703dad25}, !- Inlet Branch Name 1
  {dc6b2072-6b65-4213-8622-e5c1801ad5bc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {639ba30f-c72a-427c-ac57-535d72857275}, !- Handle
  Connector Splitter 3,                   !- Name
  {ae5fcc69-3f7c-4b7a-b635-9ff2034d2eba}, !- Inlet Branch Name
  {ea1da78f-fcef-4897-86b8-b39b4a735c45}, !- Outlet Branch Name 1
  {c119d1ae-1d16-4c2a-afa1-d0ff939c332a}; !- Outlet Branch Name 2

OS:Connection,
  {28775633-5f1e-4ad5-a3d0-66dbbaec8ccd}, !- Handle
  {b0a19dba-87b1-4b2e-a592-90f41fbbbd8d}, !- Name
  {cbd56520-56eb-421e-931c-444b4aa4fbc1}, !- Source Object
  13,                                     !- Outlet Port
  {6451350e-fb26-43a9-9ead-8f91f67f216e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1da78f-fcef-4897-86b8-b39b4a735c45}, !- Handle
  {968a3521-40d8-463a-a861-ee050ce3f243}, !- Name
  {639ba30f-c72a-427c-ac57-535d72857275}, !- Source Object
  3,                                      !- Outlet Port
  {5a1732e5-3aca-4f64-b025-fcc76fcb976e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb0be15-ec3e-4523-bf1a-0ba2b555499c}, !- Handle
  {d70f4f44-b89f-44a4-9ff4-e3cdb59942ae}, !- Name
  {eae8751f-ec10-44d0-9edc-3e8c66a5d275}, !- Source Object
  3,                                      !- Outlet Port
  {cbd56520-56eb-421e-931c-444b4aa4fbc1}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4c237d64-c93f-491d-b5b6-0a2077fd17b3}, !- Handle
  Node 226,                               !- Name
  {831b2322-b6b6-42e1-9ad7-f487d081912c}, !- Inlet Port
  {fb5c89e6-949f-4538-8f11-ee32fae797b9}; !- Outlet Port

OS:Node,
  {4b2ec782-86ac-46d9-89df-1cf9dd76091e}, !- Handle
  Node 227,                               !- Name
  {45080da4-40f1-43a4-967a-4375d4f398a2}, !- Inlet Port
  {9a2daa43-9176-41e6-bdeb-ba5ad63586e0}; !- Outlet Port

OS:Node,
  {7effbc2d-c1ab-4cd9-951c-8e36bed3b60a}, !- Handle
  Node 228,                               !- Name
  {4a267fb1-1ef3-43a8-a633-8e7e59888e85}, !- Inlet Port
  {e7002b14-c6d6-4a5d-a57f-7d43d60b554c}; !- Outlet Port

OS:Connector:Mixer,
  {861f12e9-bdae-4fa7-b0c9-096dde07e8ec}, !- Handle
  Connector Mixer 4,                      !- Name
  {b5d9ac15-9a02-487f-960b-358aef8f07ad}, !- Outlet Branch Name
  {c210c3ea-9ff9-43bb-aec7-7698c67ab5c0}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ff0980df-6c60-42f0-91e0-6cba90ac9e0f}, !- Handle
  Connector Splitter 4,                   !- Name
  {aded773e-39ba-4a9d-b367-f747d44fc1fe}, !- Inlet Branch Name
  {4a267fb1-1ef3-43a8-a633-8e7e59888e85}; !- Outlet Branch Name 1

OS:Connection,
  {831b2322-b6b6-42e1-9ad7-f487d081912c}, !- Handle
  {5482c003-a20a-4592-8998-f428ce9724c5}, !- Name
  {cbd56520-56eb-421e-931c-444b4aa4fbc1}, !- Source Object
  16,                                     !- Outlet Port
  {4c237d64-c93f-491d-b5b6-0a2077fd17b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a267fb1-1ef3-43a8-a633-8e7e59888e85}, !- Handle
  {2bac80b6-c750-4f33-a3b3-585bd5ffefa2}, !- Name
  {ff0980df-6c60-42f0-91e0-6cba90ac9e0f}, !- Source Object
  3,                                      !- Outlet Port
  {7effbc2d-c1ab-4cd9-951c-8e36bed3b60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2daa43-9176-41e6-bdeb-ba5ad63586e0}, !- Handle
  {9c1af290-6535-4f61-ad0d-50e17a50d65d}, !- Name
  {4b2ec782-86ac-46d9-89df-1cf9dd76091e}, !- Source Object
  3,                                      !- Outlet Port
  {cbd56520-56eb-421e-931c-444b4aa4fbc1}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {0de3224f-326f-41b6-a04b-22e78ca843f4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d9b1005b-319a-45c0-bc46-90b0160e1674}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {0de3224f-326f-41b6-a04b-22e78ca843f4}, !- Schedule Type Limits Name
  {8c5d03b4-aa3c-42a6-8633-259a4702887c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c5d03b4-aa3c-42a6-8633-259a4702887c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {0de3224f-326f-41b6-a04b-22e78ca843f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {aa1aee55-0f52-4f37-b69b-3af7bdc587bf}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d9b1005b-319a-45c0-bc46-90b0160e1674}, !- Schedule Name
  {eae8751f-ec10-44d0-9edc-3e8c66a5d275}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {931e762a-e11f-4819-8f45-4f92de51a096}, !- Handle
  Service Water Loop Pump,                !- Name
  {321107c7-dd2a-4651-9080-bed9920806e4}, !- Inlet Node Name
  {e8b8322c-aa77-4a5d-b067-5b4f5322c155}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {843f540b-13b8-418c-b5ab-8663997197c1}, !- Handle
  Node 229,                               !- Name
  {e8b8322c-aa77-4a5d-b067-5b4f5322c155}, !- Inlet Port
  {ae5fcc69-3f7c-4b7a-b635-9ff2034d2eba}; !- Outlet Port

OS:Connection,
  {321107c7-dd2a-4651-9080-bed9920806e4}, !- Handle
  {d52bb203-bf86-483c-8256-f0d20585d738}, !- Name
  {6451350e-fb26-43a9-9ead-8f91f67f216e}, !- Source Object
  3,                                      !- Outlet Port
  {931e762a-e11f-4819-8f45-4f92de51a096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b8322c-aa77-4a5d-b067-5b4f5322c155}, !- Handle
  {1815d0a5-2b7f-4408-ba85-216dab970853}, !- Name
  {931e762a-e11f-4819-8f45-4f92de51a096}, !- Source Object
  3,                                      !- Outlet Port
  {843f540b-13b8-418c-b5ab-8663997197c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5fcc69-3f7c-4b7a-b635-9ff2034d2eba}, !- Handle
  {8279337e-593e-46b7-83bc-2b671727298a}, !- Name
  {843f540b-13b8-418c-b5ab-8663997197c1}, !- Source Object
  3,                                      !- Outlet Port
  {639ba30f-c72a-427c-ac57-535d72857275}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {18eb9ce1-c6ef-41d9-b9d3-eb840491807d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ad55790a-afd8-40dd-b21e-807fa9e90750}, !- Handle
  600.0gal Natural Gas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {d9b1005b-319a-45c0-bc46-90b0160e1674}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  {3577d306-25ee-42da-af86-13291a66f18a}, !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3c35aab5-0baa-48a6-95eb-f745e3fa9aec}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0f01f5b1-b0ee-4c76-a71f-f87788d5ed60}, !- Use Side Inlet Node Name
  {7c54c633-b434-4905-941a-3931b8b1064b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {fa00ae08-d93e-4754-8f76-19e30f47afbe}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  {47c28900-91b8-4462-860b-a90c506a3c34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47c28900-91b8-4462-860b-a90c506a3c34}, !- Handle
  Schedule Day 3,                         !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad70f0f0-f33f-4f6f-a73f-d9b932fc1ffd}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  {11c9fa40-acc3-4b14-af55-12a575280db4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11c9fa40-acc3-4b14-af55-12a575280db4}, !- Handle
  Schedule Day 4,                         !- Name
  {5f587821-9370-41c7-88a0-6e1d209d6ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c35aab5-0baa-48a6-95eb-f745e3fa9aec}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {18eb9ce1-c6ef-41d9-b9d3-eb840491807d}, !- Schedule Type Limits Name
  {17dcbfd1-8288-4fc2-aae9-85f9307e90e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17dcbfd1-8288-4fc2-aae9-85f9307e90e8}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {18eb9ce1-c6ef-41d9-b9d3-eb840491807d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {562b058e-bc74-4ba8-8453-44fc66930ce1}, !- Handle
  Node 230,                               !- Name
  {7c54c633-b434-4905-941a-3931b8b1064b}, !- Inlet Port
  {843a5432-5662-47fa-94ca-38d4703dad25}; !- Outlet Port

OS:Connection,
  {0f01f5b1-b0ee-4c76-a71f-f87788d5ed60}, !- Handle
  {096f7d53-b5c1-4eb2-ba94-e3bdceca9537}, !- Name
  {5a1732e5-3aca-4f64-b025-fcc76fcb976e}, !- Source Object
  3,                                      !- Outlet Port
  {ad55790a-afd8-40dd-b21e-807fa9e90750}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7c54c633-b434-4905-941a-3931b8b1064b}, !- Handle
  {54ef0c95-15ef-414b-b086-e00a1b72014b}, !- Name
  {ad55790a-afd8-40dd-b21e-807fa9e90750}, !- Source Object
  32,                                     !- Outlet Port
  {562b058e-bc74-4ba8-8453-44fc66930ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843a5432-5662-47fa-94ca-38d4703dad25}, !- Handle
  {364b7754-ede7-438b-bd77-bb9a09140cd0}, !- Name
  {562b058e-bc74-4ba8-8453-44fc66930ce1}, !- Source Object
  3,                                      !- Outlet Port
  {a3fe612c-f9b6-400c-b500-4bc26b1a5bce}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {901fcded-b8d4-499c-a253-2a364a476dc2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {71caab1f-8809-48d6-89c5-67122dc558cf}, !- Inlet Node Name
  {8341def1-b02e-4a8b-8e3d-3b76a453ef2a}; !- Outlet Node Name

OS:Node,
  {570e4a96-1be2-426e-ba5b-73769ce777c1}, !- Handle
  Node 231,                               !- Name
  {c119d1ae-1d16-4c2a-afa1-d0ff939c332a}, !- Inlet Port
  {71caab1f-8809-48d6-89c5-67122dc558cf}; !- Outlet Port

OS:Connection,
  {c119d1ae-1d16-4c2a-afa1-d0ff939c332a}, !- Handle
  {b6457533-b573-48b7-9c20-bb01bb2602ba}, !- Name
  {639ba30f-c72a-427c-ac57-535d72857275}, !- Source Object
  4,                                      !- Outlet Port
  {570e4a96-1be2-426e-ba5b-73769ce777c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67f02a53-672c-49f2-948e-d10a7d069b34}, !- Handle
  Node 232,                               !- Name
  {8341def1-b02e-4a8b-8e3d-3b76a453ef2a}, !- Inlet Port
  {dc6b2072-6b65-4213-8622-e5c1801ad5bc}; !- Outlet Port

OS:Connection,
  {71caab1f-8809-48d6-89c5-67122dc558cf}, !- Handle
  {8b2ae3d3-b46d-4621-a09b-c413f14242fc}, !- Name
  {570e4a96-1be2-426e-ba5b-73769ce777c1}, !- Source Object
  3,                                      !- Outlet Port
  {901fcded-b8d4-499c-a253-2a364a476dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8341def1-b02e-4a8b-8e3d-3b76a453ef2a}, !- Handle
  {cab3b6ce-0c06-4eaf-aef4-1ab48994559d}, !- Name
  {901fcded-b8d4-499c-a253-2a364a476dc2}, !- Source Object
  3,                                      !- Outlet Port
  {67f02a53-672c-49f2-948e-d10a7d069b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc6b2072-6b65-4213-8622-e5c1801ad5bc}, !- Handle
  {0b1afe13-f68d-4b60-8534-c4a07dccf450}, !- Name
  {67f02a53-672c-49f2-948e-d10a7d069b34}, !- Source Object
  3,                                      !- Outlet Port
  {a3fe612c-f9b6-400c-b500-4bc26b1a5bce}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b38bae8-741d-4710-b172-f6feb34c0bfe}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e7002b14-c6d6-4a5d-a57f-7d43d60b554c}, !- Inlet Node Name
  {17db5545-d68d-4f38-90c8-655922625427}; !- Outlet Node Name

OS:Node,
  {9de3689f-8b52-4a41-924b-6e1a9f852a79}, !- Handle
  Node 233,                               !- Name
  {17db5545-d68d-4f38-90c8-655922625427}, !- Inlet Port
  {c210c3ea-9ff9-43bb-aec7-7698c67ab5c0}; !- Outlet Port

OS:Connection,
  {e7002b14-c6d6-4a5d-a57f-7d43d60b554c}, !- Handle
  {b8e829ee-e0e3-4176-9258-916f9ec137bc}, !- Name
  {7effbc2d-c1ab-4cd9-951c-8e36bed3b60a}, !- Source Object
  3,                                      !- Outlet Port
  {8b38bae8-741d-4710-b172-f6feb34c0bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17db5545-d68d-4f38-90c8-655922625427}, !- Handle
  {f3e66417-ec50-4d20-ac9b-73728f11a100}, !- Name
  {8b38bae8-741d-4710-b172-f6feb34c0bfe}, !- Source Object
  3,                                      !- Outlet Port
  {9de3689f-8b52-4a41-924b-6e1a9f852a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c210c3ea-9ff9-43bb-aec7-7698c67ab5c0}, !- Handle
  {159fb325-44f9-419d-bdc0-7efea1296271}, !- Name
  {9de3689f-8b52-4a41-924b-6e1a9f852a79}, !- Source Object
  3,                                      !- Outlet Port
  {861f12e9-bdae-4fa7-b0c9-096dde07e8ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca69ada0-8a75-499f-9b04-97297840b289}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {481bd4f0-ed14-484d-995d-296be5cd7ff0}, !- Inlet Node Name
  {bee7be12-db74-4ed8-82dd-7cc29f6cff49}; !- Outlet Node Name

OS:Node,
  {e4b9bf91-676b-4bc4-be66-e5d8f3c58aeb}, !- Handle
  Node 234,                               !- Name
  {7c7aae1a-76aa-4725-910e-037c100d3c55}, !- Inlet Port
  {481bd4f0-ed14-484d-995d-296be5cd7ff0}; !- Outlet Port

OS:Connection,
  {7c7aae1a-76aa-4725-910e-037c100d3c55}, !- Handle
  {1e5998f6-15a8-40eb-ab67-0536c4b2036c}, !- Name
  {a3fe612c-f9b6-400c-b500-4bc26b1a5bce}, !- Source Object
  2,                                      !- Outlet Port
  {e4b9bf91-676b-4bc4-be66-e5d8f3c58aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481bd4f0-ed14-484d-995d-296be5cd7ff0}, !- Handle
  {fe61b94b-3162-4ea4-8f46-f44a537a9454}, !- Name
  {e4b9bf91-676b-4bc4-be66-e5d8f3c58aeb}, !- Source Object
  3,                                      !- Outlet Port
  {ca69ada0-8a75-499f-9b04-97297840b289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee7be12-db74-4ed8-82dd-7cc29f6cff49}, !- Handle
  {83d3cccb-9af3-4933-abaa-4e346b9e1df1}, !- Name
  {ca69ada0-8a75-499f-9b04-97297840b289}, !- Source Object
  3,                                      !- Outlet Port
  {eae8751f-ec10-44d0-9edc-3e8c66a5d275}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b46f68e-b220-43f9-8368-0f56d68f3b14}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {fb5c89e6-949f-4538-8f11-ee32fae797b9}, !- Inlet Node Name
  {de43d34a-2d55-4b0a-b9c5-5ab9f3cceebc}; !- Outlet Node Name

OS:Node,
  {6f564672-5b1e-4871-ac80-4ffb4e251213}, !- Handle
  Node 235,                               !- Name
  {de43d34a-2d55-4b0a-b9c5-5ab9f3cceebc}, !- Inlet Port
  {aded773e-39ba-4a9d-b367-f747d44fc1fe}; !- Outlet Port

OS:Connection,
  {fb5c89e6-949f-4538-8f11-ee32fae797b9}, !- Handle
  {f6834d44-9bf2-44c3-b81c-63cf772b7e5f}, !- Name
  {4c237d64-c93f-491d-b5b6-0a2077fd17b3}, !- Source Object
  3,                                      !- Outlet Port
  {5b46f68e-b220-43f9-8368-0f56d68f3b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de43d34a-2d55-4b0a-b9c5-5ab9f3cceebc}, !- Handle
  {47f15b31-9a91-4c76-9cd2-d783acbc8acb}, !- Name
  {5b46f68e-b220-43f9-8368-0f56d68f3b14}, !- Source Object
  3,                                      !- Outlet Port
  {6f564672-5b1e-4871-ac80-4ffb4e251213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aded773e-39ba-4a9d-b367-f747d44fc1fe}, !- Handle
  {3b860657-f9f3-4fba-bf8e-161df7620efb}, !- Name
  {6f564672-5b1e-4871-ac80-4ffb4e251213}, !- Source Object
  3,                                      !- Outlet Port
  {ff0980df-6c60-42f0-91e0-6cba90ac9e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7cb53144-6a6a-421f-8208-7e24b984c6a2}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {348c3dd5-fce3-43ab-be55-df56a6d03e75}, !- Inlet Node Name
  {45080da4-40f1-43a4-967a-4375d4f398a2}; !- Outlet Node Name

OS:Node,
  {e9884608-ca5d-44f3-8add-46ccacd1c60f}, !- Handle
  Node 236,                               !- Name
  {b5d9ac15-9a02-487f-960b-358aef8f07ad}, !- Inlet Port
  {348c3dd5-fce3-43ab-be55-df56a6d03e75}; !- Outlet Port

OS:Connection,
  {b5d9ac15-9a02-487f-960b-358aef8f07ad}, !- Handle
  {a14d6ab4-c0bd-4b3c-b580-a53912284bb3}, !- Name
  {861f12e9-bdae-4fa7-b0c9-096dde07e8ec}, !- Source Object
  2,                                      !- Outlet Port
  {e9884608-ca5d-44f3-8add-46ccacd1c60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348c3dd5-fce3-43ab-be55-df56a6d03e75}, !- Handle
  {edcf5205-dace-420e-8e8a-1d56eacd01d9}, !- Name
  {e9884608-ca5d-44f3-8add-46ccacd1c60f}, !- Source Object
  3,                                      !- Outlet Port
  {7cb53144-6a6a-421f-8208-7e24b984c6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45080da4-40f1-43a4-967a-4375d4f398a2}, !- Handle
  {9915e182-e6a5-42b0-8353-b7c6c5117970}, !- Name
  {7cb53144-6a6a-421f-8208-7e24b984c6a2}, !- Source Object
  3,                                      !- Outlet Port
  {4b2ec782-86ac-46d9-89df-1cf9dd76091e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Parameters,
  {63fb6615-2b4e-41e5-b9dc-543aadd2ffb5}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {20e51460-59ce-4772-9bec-a6931336f248}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {a2b1f8f8-75f2-4d23-a13b-8d4fd8b19ac4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2b1f8f8-75f2-4d23-a13b-8d4fd8b19ac4}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {911e3545-5a71-44dc-a6b3-af5c65c89d58}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  {e95888e7-82dd-493b-92ac-51c7bcfccb6e}, !- Default Day Schedule Name
  {7deadf01-51a3-4728-a667-bd0ab953ccd0}, !- Summer Design Day Schedule Name
  {50a47c1a-94c2-4ee1-a57b-b69d867cee9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e95888e7-82dd-493b-92ac-51c7bcfccb6e}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Default, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c92a243-3ae1-4277-9923-757229281c7e}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50a47c1a-94c2-4ee1-a57b-b69d867cee9d}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b17efdd-cf09-403d-b36f-003893fe8dc3}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7deadf01-51a3-4728-a667-bd0ab953ccd0}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {591a556a-59e2-41d2-b58b-c750e8db8903}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {11ff4a79-6211-43ce-85c7-a5f84dbb794b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {11ff4a79-6211-43ce-85c7-a5f84dbb794b}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Monday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b08e05d-cb12-4e49-bea2-3784277140dd}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7487705e-ad1e-4f8a-b468-609847e80c5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7487705e-ad1e-4f8a-b468-609847e80c5c}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb0cb64d-8ae9-44a2-8df4-2cbd638531dc}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5470db30-58ee-45d4-89b7-5314745af8e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5470db30-58ee-45d4-89b7-5314745af8e1}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {377015f6-0475-4aad-917e-d47b00bc1d97}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f7ebab6c-d67e-46cb-8659-8517c82f49cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f7ebab6c-d67e-46cb-8659-8517c82f49cd}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94633caf-f94a-4134-8a8a-36641c3b4c40}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b715c705-1bd5-49e4-a911-a3d7d1803bf4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b715c705-1bd5-49e4-a911-a3d7d1803bf4}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Friday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a031303-20cd-41b2-a79f-5520aa210095}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9610f75-aa82-4fab-bd01-7212bf71613f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c9610f75-aa82-4fab-bd01-7212bf71613f}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {739b1fd7-0c08-4b38-baa0-46822d6040ce}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {f1eebf28-4bdc-4e01-8594-fc1000c6661e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3eb8c461-4e50-43cd-b047-282a4c5e0628}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3eb8c461-4e50-43cd-b047-282a4c5e0628}, !- Handle
  Sys-3 Flr-1 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {cfcf662f-0d04-40ab-baaf-d25d819633e5}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  {22d87985-855e-4e77-95a6-86fae253c632}, !- Default Day Schedule Name
  {6feb3f34-5f37-48b0-93ea-2d400cb919c7}, !- Summer Design Day Schedule Name
  {826942cd-395d-4f87-b64d-afd645b98980}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22d87985-855e-4e77-95a6-86fae253c632}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Default, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e67534a-36de-4e9c-b37d-2a3b417e3710}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {826942cd-395d-4f87-b64d-afd645b98980}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50fee5cf-915f-4c6c-89fe-00df33830dec}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6feb3f34-5f37-48b0-93ea-2d400cb919c7}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35ce7af9-51ff-4076-ae97-378894dd1b91}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ee90d3ee-257e-4a24-a0e5-f470a93a23b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ee90d3ee-257e-4a24-a0e5-f470a93a23b5}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Monday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39088fcd-0c3f-4689-a387-03a213f9ccbc}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ad37fda2-5189-4f50-866f-fc00c72c6764}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ad37fda2-5189-4f50-866f-fc00c72c6764}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c977142b-7d83-4959-b830-c29c3f5f15ec}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ba59fe76-2274-44c6-8e88-5c86a3d77fd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ba59fe76-2274-44c6-8e88-5c86a3d77fd2}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cea2aab-1a63-4348-a162-1591de52a773}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f679dc67-3a70-4a40-9ccf-dcd8f8c67c9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f679dc67-3a70-4a40-9ccf-dcd8f8c67c9e}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee6e5b1a-ae35-44ba-a518-a9b09a01b0a5}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d81ad2e-ebdc-4a7b-93c1-7bbce69da085}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9d81ad2e-ebdc-4a7b-93c1-7bbce69da085}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Friday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00708143-7387-46fc-89cd-4b3483820b03}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6d2eb32-9ff2-4ad0-8276-a441160c45a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6d2eb32-9ff2-4ad0-8276-a441160c45a8}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58c9e042-0d7d-4990-931b-071b6c84eb3b}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {2436467f-45c1-480c-97a1-75c2561aee51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2f1cbe1-7ec6-4833-845a-0e48465b166b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2f1cbe1-7ec6-4833-845a-0e48465b166b}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-north NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fd3d8c90-4ffc-48ce-97c3-ec883428e435}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  {c3cb3372-42fa-49a7-9c78-b12856070611}, !- Default Day Schedule Name
  {390e2dde-cb79-41f9-a3a6-aa3607d83cd3}, !- Summer Design Day Schedule Name
  {ee11f6c9-c245-4d91-b553-dd2dd8ac0e72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3cb3372-42fa-49a7-9c78-b12856070611}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8500747-c469-4bf4-914e-567803344650}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee11f6c9-c245-4d91-b553-dd2dd8ac0e72}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {625b5691-4078-4004-a752-a236c2c2f370}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {390e2dde-cb79-41f9-a3a6-aa3607d83cd3}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {619daa39-7aa8-433d-aaea-7692ffef4199}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {62f3f0a6-2576-4277-846f-d821fc195d66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {62f3f0a6-2576-4277-846f-d821fc195d66}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28d4d55d-6686-4441-a84e-c2cb1a2c7c06}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {67625390-596d-496b-b21d-c63f03cee107}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {67625390-596d-496b-b21d-c63f03cee107}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1845cd9-0584-4005-99d4-b1b7d941f4a5}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {711e3a8c-fec1-4c2f-aed2-becc9cc03eb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {711e3a8c-fec1-4c2f-aed2-becc9cc03eb7}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a32229ac-fadb-4464-8d32-1d22d7b4b196}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {349387b2-d22f-41b7-97cb-a438f75232f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {349387b2-d22f-41b7-97cb-a438f75232f2}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36b55a23-4a2d-4942-a1b9-c11d7449f3ac}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff4e13bc-b565-4e6a-af11-b916f0765e25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ff4e13bc-b565-4e6a-af11-b916f0765e25}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7303a15-28c1-4c98-99d8-d159926e49d9}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24f34726-9802-4741-af8b-d786bc578e25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24f34726-9802-4741-af8b-d786bc578e25}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21ca2b3c-0b2e-444c-9e3c-1414c681bb53}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {df5ab953-e9ee-4f16-8857-fe6268effa5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dc2691d-dfb2-4a46-94ce-79c14d01a933}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dc2691d-dfb2-4a46-94ce-79c14d01a933}, !- Handle
  Sys-3 Flr-2 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {25e5a32a-4714-408d-92bd-1088f1ce7324}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  {f6df8dcb-48cd-42a9-a067-c9b17fe935ad}, !- Default Day Schedule Name
  {e7348638-4f6d-43de-aa06-9a30b9891cdc}, !- Summer Design Day Schedule Name
  {6172f1bd-dc94-429e-b4c2-d2c1d164ba2f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6df8dcb-48cd-42a9-a067-c9b17fe935ad}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27050ea7-0694-407b-9547-187e70ae2f2e}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6172f1bd-dc94-429e-b4c2-d2c1d164ba2f}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12c0feb0-0a7f-4e5d-90c5-c4e909ac569e}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7348638-4f6d-43de-aa06-9a30b9891cdc}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49845a50-fa9f-423d-aee3-620fcde989b3}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0f22669f-20ef-49c5-94a1-cef516c58a12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0f22669f-20ef-49c5-94a1-cef516c58a12}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b2c1bef-4085-4484-8838-b90fc053c2a5}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {51afed54-7f92-4bd7-8295-3589bc9c73dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {51afed54-7f92-4bd7-8295-3589bc9c73dc}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82699b8a-2786-4311-afd1-a963217bcb75}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5c652473-ce16-484a-b6ff-da1b0b14bc90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5c652473-ce16-484a-b6ff-da1b0b14bc90}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8182727f-b4e0-4dad-8823-e66caa1357ad}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {110247cc-90e8-47e0-b278-cf031ec2c651}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {110247cc-90e8-47e0-b278-cf031ec2c651}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0c633ee-8164-40fe-8b57-3a737fcf8979}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0557ed34-d707-4e48-81f3-1e4795f37879}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0557ed34-d707-4e48-81f3-1e4795f37879}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7804d2c9-8f3b-40d9-8678-d49f3ca3f7f5}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28582400-b86d-4722-a1e4-479879b61155}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {28582400-b86d-4722-a1e4-479879b61155}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e3799f4-6021-486f-bbd6-6bc0909d4b09}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {dcfb49bb-3a54-4728-9145-6391270cb701}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ced8ee7-e570-478b-9876-39a2d304849f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ced8ee7-e570-478b-9876-39a2d304849f}, !- Handle
  Sys-3 Flr-3 Sch-G HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9f013b51-34f9-4790-9c94-f488cf4df009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {6d95476e-d0c8-44e2-b09e-19acbda040ee}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87ad1809-d7b8-48d2-bf41-95ed811f8c39}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {87a3b8e0-d2be-4516-9614-d6c24e14e7e9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17689ab2-d6aa-41f0-b53c-9bd3d2b5e69c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {471d4e2b-2511-42c7-ab03-9e0c204ab6c7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {229b3c7f-42d2-47c7-b676-62743f629edf}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c28661f4-b501-45b9-97fd-e6c47d64ce67}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44b2b98b-047b-47c0-9e9d-4066a1a056a1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62ca9b16-7b66-446f-9c4b-55d03b2b9655}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f3b90c06-3dec-4703-a43e-89353d15732c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0db4501f-8e77-427f-9b2a-279305c3e328}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec257ddb-0ced-4241-991e-a885c1ccac0b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b85b10e-103f-4911-98b4-9b12fd426c37}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00218a35-fd7b-43a8-b154-4806d2f33610}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a7d70b0c-9fec-4f0f-8ea2-44e8b63ff2d2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {510f0d8b-496b-4eff-b863-4df4f715b2ca}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c454ba2-5a05-438f-abef-e434d1e7550f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f3860b3-b0de-4e2e-993a-4c0101145ee6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ce5b22e-3e31-4111-a3a2-5a98285dc46f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {51fc3a3c-3e6e-476a-afaa-e49eba8860f2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b9c289c-2d04-4066-928d-1110d6e44c99}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f30c5f4b-ec10-4702-96ac-5f2874ac88b3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0c9a809-0889-4914-bc58-ef3ec6db47fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad836fe0-80bc-4713-9dcf-9ce386f3c8f9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e677a5d4-a4de-4ddc-8a88-a2108da904be}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a33f2ab9-9a78-4696-aa23-875945438263}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f4e66d6-b508-4cdb-a088-3ce3947bc63b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56724095-f44f-4ad1-8cbb-19dae79cc5d9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36447608-80ff-42e7-ac74-e31ba50c6333}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cdd2bf11-7193-4582-8e90-0a3c4843841a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0dfb530-bb50-4f34-a666-7b070e56c9f0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {884306f5-29e4-4938-b0b7-db15c848e9b7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4bc7d4e-b06b-4854-a606-16e80a292b11}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d2e498c-55b9-4cc6-9ea7-e6a214d807b7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {45ced27f-7b4a-4ad2-822b-577a732099b9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c717fbc-ec5d-4fc4-b67e-b008fb3200cd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a017c4c5-12b9-4ec1-9aa3-40adcb03a4d4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8991ae27-5f23-42ea-861f-018224f6a446}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e4f4914-5307-4602-9c1f-70f27fb87747}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2272ec2e-5f30-44e0-9344-2b216d73b16b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3a1b11c-758b-49bd-92b7-0f3b43e88305}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7cdf0c8a-ff80-408c-8872-e9166b7ca344}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {75282390-9fd4-4fd5-a732-cfc59e985aed}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {744f0fbb-1f20-4c85-b2ff-ec2e3f31343e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5e44fb59-4bf3-4797-a77e-026e9fd47be6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d398162-3d60-4736-a19f-335d6df62f3e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09b416fc-33a5-4f44-8c0d-be2958d2957b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11880570-3797-43b5-ad8e-27bef7b249b9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d73c169f-656b-4143-8c77-6603acc0a138}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5fdb33b2-498f-4d14-9549-b1b61f64c2ab}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d83f91ae-0e29-4c05-9da3-ae8f34ea5cf7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acc93cee-2595-4bdc-a366-417f748f62ac}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ecc438a-15e6-48c4-bd2c-1325d1419c6e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9b332d1-671a-4164-ad7f-fc2c13e1f147}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {edcaac1c-44c3-44f0-a17f-0c526cebf9e8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fff3b9f7-5380-4758-b9d4-27749cc772ba}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a2b8ddd-e853-4e71-9b57-9b1ead88318e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e14af8b3-f727-46e8-b5ae-68b9d3e7a75c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0bb49c41-7417-4c9b-a8f5-bd84e04a5a8d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {356c3fd6-a717-4803-b644-f60d660babb3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70237fad-50f0-42de-ab6a-e066371863e7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4a47938-b473-4290-a80f-479e6e4f1171}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {74e07aca-8f14-4b53-be9a-273d1153f167}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e409777-3c59-4d9a-a436-c3112013016d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fb4d55f5-8ee8-4fdd-9ed1-002d84c8b203}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c09a7d4d-384b-451f-884a-4a041cf9e4a9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d22f1d52-3044-4d3f-be4c-c852093d3c22}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0589e7ea-aa5e-479f-8037-8c669b941b18}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7711505-f1cf-4e0b-967c-e63e343c2eee}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {14c17251-34f2-4223-8a1f-39df0dd96d91}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e673bb1f-cf08-42ca-ab92-b387df2b8c67}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8e8f11a-e833-4953-8c55-77d7f6341c77}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {69860227-320f-45df-89a8-7b4b0e04c8f4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17728b5c-f8aa-4e9e-b22b-3b8532d072c4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {15ecf869-5692-4c1b-a848-e0152536b8b4}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ccae53ef-6e89-4adb-891e-f391c314fa30}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {975515f4-2eb2-4eca-8438-7a4399b648dd}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3577d306-25ee-42da-af86-13291a66f18a}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {3cedb6e5-e262-4d6c-bc56-78c3020742c1}, !- Handle
  Rendering Color 3,                      !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {449e3283-c18b-4107-a77d-0074fa97588b}, !- Handle
  Rendering Color 4,                      !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bd62b113-24ac-46dc-a3d2-09d410166eaf}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f35801c2-2f74-4bd9-9520-517f44946534}, !- Handle
  Rendering Color 6,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2709cd21-a92f-4c20-9adb-67e428e968aa}, !- Handle
  Rendering Color 7,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bba725df-6523-4756-aec4-9b2f4dd63721}, !- Handle
  Rendering Color 8,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ad449ff-427c-48d1-b8c8-4c0b0fa4b5e9}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9a30a09-d0fc-46fe-8c21-bf97428d2461}, !- Handle
  Rendering Color 10,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0f71a7fc-8c49-4272-ae5f-e96f40caeb35}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2b4e81c-a1fa-4f43-b895-c064a2a47f5d}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5f25eed-ea0d-44c7-9d37-73f6b6a0ac3d}, !- Handle
  Rendering Color 13,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5946fc3-3802-40e1-8902-282b4a5d4b35}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9e3a0775-878d-4984-ad23-577f370ed0fb}, !- Handle
  Rendering Color 15,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {640d3bee-ebaa-4c67-a467-9cae8c280acb}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e934fdc8-0b6f-477c-9359-5c7e0e704e32}, !- Handle
  Rendering Color 17,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a81fcb40-8369-4e07-9c89-e84f7b61f28b}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa8e7c48-8c80-48f5-8a53-4bc12f35a005}, !- Handle
  Rendering Color 19,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59da9cde-f905-4cbe-a2b1-4f05891c8c6d}, !- Handle
  Rendering Color 20,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c1f9206f-4592-4a2c-93c4-5d4e32e0467c}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6093bafd-2299-4619-9685-ce6d4a07a71f}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81a80b1f-7622-4cb5-b73b-f7b5aa685e7d}, !- Handle
  Rendering Color 23,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {884a1a81-fe3a-4be2-ba53-48e3999dd4d2}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f45cda3-4339-46ce-b57e-c9b1945a36a4}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d142acb5-c607-49c8-ab42-47bc21ff69e7}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e40da69-dc25-49da-9754-2a8b9582d4c1}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da37ec2f-3955-4904-b9ba-3e4f7923637b}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1055802c-3569-4016-9d60-7a35817b4edc}, !- Handle
  Rendering Color 29,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad52c048-95b4-48a6-8525-f802c76aafa0}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17471a72-bdda-4475-abf9-f91287864403}, !- Handle
  Rendering Color 31,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6ad28f2-7bf7-46a6-a38d-64a2fd155f32}, !- Handle
  Rendering Color 32,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b7e62d5-5849-4719-8fa1-c58c2a4211bd}, !- Handle
  Rendering Color 33,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e20e244-ccd1-42b7-a2b8-80f48e2fe433}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4201e318-2aa3-49de-b267-25bed1f81309}, !- Handle
  Rendering Color 35,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c43d9504-1fdc-435e-afb8-d6d721be38bf}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b62ae6d9-69f3-4527-9698-8fdb2f71264c}, !- Handle
  Rendering Color 37,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {856a9033-b419-469b-8f84-b1ee0a3fb4bb}, !- Handle
  Rendering Color 38,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {621e5c39-5962-45a8-8358-5dd49045053a}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e2ef72f-bcca-4bce-aced-80a07be8e1e4}, !- Handle
  Rendering Color 40,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:ClimateZones,
  {1a0c9d0e-c45b-4d4e-b933-64b56e0327e2}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ;                                       !- Climate Zone Value 1

