  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {2bb5ff72-e4ef-4130-b961-e17bb0128ab0}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 1.4kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  2.50142247510669,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {18a211c9-cfa7-4cc5-a6a2-2e3a7b20395e}, !- Cooling Capacity Function of Temperature Curve Name
  {5ab9d945-e60e-4603-a5a8-9c9a88f8ed33}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c4eb2bb6-6c9e-47ae-90f7-176fc785aa71}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {e6c10504-1ba3-47b0-bbcd-efc4d1e07f47}, !- Chilled Water Inlet Node Name
  {12e17b6d-b9c6-41d9-be10-1d674937c36a}, !- Chilled Water Outlet Node Name
  {cc0a9181-7c80-4b88-bbc6-c148785717cc}, !- Condenser Inlet Node Name
  {36ac46d7-f06d-403c-981d-9246d5e137ec}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6d16be20-b0a4-4932-966b-8b41b1e32098}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c10758af-c858-4c32-a166-04f67b6d3157}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03b5133d-9c69-40d5-b10c-4ff7611408d1}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {b5452169-a497-492d-a9fe-90e98cf7ab00}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {fea812bb-84ae-4f4f-8108-7f5769e0bd29}, !- Inlet Node Name
  {fcec16e8-7d3c-469c-b8f4-9dc1cc776e13}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {649d8525-594a-4604-b21e-f3c93e7392b9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {eb6f28aa-157f-4b1a-853f-8decf5f0f70f}, !- Inlet Node Name
  {625870ae-859d-43c4-ab59-a42f56addbec}; !- Outlet Node Name

OS:Node,
  {5ffe4ef9-385f-4f40-8fe5-a7ce5f2662b8}, !- Handle
  Node 35,                                !- Name
  {e79ba9d3-2517-4a67-9b51-2db4c38600fb}, !- Inlet Port
  {a7b19fa1-af0f-459c-ba04-f032fd9e3c09}; !- Outlet Port

OS:Connection,
  {002a670c-39bd-4f9d-8b6a-04b97b2da5d6}, !- Handle
  {2312a54a-4142-4035-883e-c8e1a6e1c298}, !- Name
  {a7435db8-f005-403e-b09a-f417b611d745}, !- Source Object
  3,                                      !- Outlet Port
  {ab6cd68d-12c2-4085-ae07-ba15e38beaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e79ba9d3-2517-4a67-9b51-2db4c38600fb}, !- Handle
  {02133449-0b63-4c4c-a8f6-7172efcc4953}, !- Name
  {ab6cd68d-12c2-4085-ae07-ba15e38beaa3}, !- Source Object
  3,                                      !- Outlet Port
  {5ffe4ef9-385f-4f40-8fe5-a7ce5f2662b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b19fa1-af0f-459c-ba04-f032fd9e3c09}, !- Handle
  {012c627a-a7a6-4b68-9c33-c9352bd76b24}, !- Name
  {5ffe4ef9-385f-4f40-8fe5-a7ce5f2662b8}, !- Source Object
  3,                                      !- Outlet Port
  {77472171-8530-4062-9c20-ee0d5d2c408c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {070ebdd4-e785-4b11-8567-effb79d14e7c}, !- Handle
  Node 36,                                !- Name
  {e942fb00-df2e-423f-ba70-c7950091f4c7}, !- Inlet Port
  {9b2fe95b-3199-4ed0-bc3c-e69938062420}; !- Outlet Port

OS:Connection,
  {69afa3c3-c1bc-4aa2-8821-70ba880fa616}, !- Handle
  {c159fece-7685-40cd-a6f7-1f496adf011b}, !- Name
  {c721e9d2-6690-47f9-861b-a0163616c06b}, !- Source Object
  3,                                      !- Outlet Port
  {828c69f4-4248-48e2-9a06-9f2877268456}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {e942fb00-df2e-423f-ba70-c7950091f4c7}, !- Handle
  {eaeb6d8e-47d2-436a-8da2-b875c4f299d4}, !- Name
  {828c69f4-4248-48e2-9a06-9f2877268456}, !- Source Object
  16,                                     !- Outlet Port
  {070ebdd4-e785-4b11-8567-effb79d14e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2fe95b-3199-4ed0-bc3c-e69938062420}, !- Handle
  {a85de462-41f0-4584-8f32-983b87bcf87c}, !- Name
  {070ebdd4-e785-4b11-8567-effb79d14e7c}, !- Source Object
  3,                                      !- Outlet Port
  {d003116e-5ba8-46ea-8003-075f4acb05e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2b49d26-c159-48f5-b4ae-6b8ee48b893f}, !- Handle
  Node 37,                                !- Name
  {16f79733-f46c-4c4b-acd2-3f85d55eee87}, !- Inlet Port
  {e6c10504-1ba3-47b0-bbcd-efc4d1e07f47}; !- Outlet Port

OS:Connection,
  {16f79733-f46c-4c4b-acd2-3f85d55eee87}, !- Handle
  {4cc94aab-189c-443f-80d5-6182e2a5c14c}, !- Name
  {77472171-8530-4062-9c20-ee0d5d2c408c}, !- Source Object
  4,                                      !- Outlet Port
  {e2b49d26-c159-48f5-b4ae-6b8ee48b893f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70db4944-3c91-4f05-8119-6bc0446f42e6}, !- Handle
  Node 38,                                !- Name
  {12e17b6d-b9c6-41d9-be10-1d674937c36a}, !- Inlet Port
  {4a69f6eb-0607-4c33-b4ad-86d534d9c888}; !- Outlet Port

OS:Connection,
  {e6c10504-1ba3-47b0-bbcd-efc4d1e07f47}, !- Handle
  {5989d620-f86c-4ecf-9cbe-6631eff9659c}, !- Name
  {e2b49d26-c159-48f5-b4ae-6b8ee48b893f}, !- Source Object
  3,                                      !- Outlet Port
  {2bb5ff72-e4ef-4130-b961-e17bb0128ab0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {12e17b6d-b9c6-41d9-be10-1d674937c36a}, !- Handle
  {706cab79-7a9a-45c7-b27a-c7f0cba9baf2}, !- Name
  {2bb5ff72-e4ef-4130-b961-e17bb0128ab0}, !- Source Object
  16,                                     !- Outlet Port
  {70db4944-3c91-4f05-8119-6bc0446f42e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a69f6eb-0607-4c33-b4ad-86d534d9c888}, !- Handle
  {cec6cda1-81c8-45b6-a2d4-6dc8883644dd}, !- Name
  {70db4944-3c91-4f05-8119-6bc0446f42e6}, !- Source Object
  3,                                      !- Outlet Port
  {d003116e-5ba8-46ea-8003-075f4acb05e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1fcf437d-3485-482e-8552-a44e6aeba648}, !- Handle
  Node 39,                                !- Name
  {5b9eabf8-c836-4525-b8ab-42145ac84926}, !- Inlet Port
  {fea812bb-84ae-4f4f-8108-7f5769e0bd29}; !- Outlet Port

OS:Connection,
  {5b9eabf8-c836-4525-b8ab-42145ac84926}, !- Handle
  {cb600dfa-24e4-41f5-80d3-c02f0c995771}, !- Name
  {77472171-8530-4062-9c20-ee0d5d2c408c}, !- Source Object
  5,                                      !- Outlet Port
  {1fcf437d-3485-482e-8552-a44e6aeba648}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67b02f8d-2995-4c28-894d-4751aa24c5ac}, !- Handle
  Node 40,                                !- Name
  {fcec16e8-7d3c-469c-b8f4-9dc1cc776e13}, !- Inlet Port
  {d34d8c7a-b3ba-47a4-a035-ce622f96213c}; !- Outlet Port

OS:Connection,
  {fea812bb-84ae-4f4f-8108-7f5769e0bd29}, !- Handle
  {4290475e-f5fe-45f7-b9c3-b6f562920464}, !- Name
  {1fcf437d-3485-482e-8552-a44e6aeba648}, !- Source Object
  3,                                      !- Outlet Port
  {b5452169-a497-492d-a9fe-90e98cf7ab00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcec16e8-7d3c-469c-b8f4-9dc1cc776e13}, !- Handle
  {eecc4db4-89de-43d9-8150-3d63ebfe7c30}, !- Name
  {b5452169-a497-492d-a9fe-90e98cf7ab00}, !- Source Object
  3,                                      !- Outlet Port
  {67b02f8d-2995-4c28-894d-4751aa24c5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34d8c7a-b3ba-47a4-a035-ce622f96213c}, !- Handle
  {4c5754ca-b54c-46a3-89d5-de1b39d282b8}, !- Name
  {67b02f8d-2995-4c28-894d-4751aa24c5ac}, !- Source Object
  3,                                      !- Outlet Port
  {d003116e-5ba8-46ea-8003-075f4acb05e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ebac1c5f-9088-4fd7-9844-1093d9df2749}, !- Handle
  Node 41,                                !- Name
  {81802cae-171a-4c73-925c-55d6dd0c292f}, !- Inlet Port
  {eb6f28aa-157f-4b1a-853f-8decf5f0f70f}; !- Outlet Port

OS:Connection,
  {81802cae-171a-4c73-925c-55d6dd0c292f}, !- Handle
  {88e4333a-86f0-4b2c-8186-80650f219bba}, !- Name
  {d003116e-5ba8-46ea-8003-075f4acb05e3}, !- Source Object
  2,                                      !- Outlet Port
  {ebac1c5f-9088-4fd7-9844-1093d9df2749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6f28aa-157f-4b1a-853f-8decf5f0f70f}, !- Handle
  {cc5b40c8-3ce1-450e-86fd-1784e00dd264}, !- Name
  {ebac1c5f-9088-4fd7-9844-1093d9df2749}, !- Source Object
  3,                                      !- Outlet Port
  {649d8525-594a-4604-b21e-f3c93e7392b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625870ae-859d-43c4-ab59-a42f56addbec}, !- Handle
  {4ac8125a-7abf-49e6-b01c-5b3921ddf7f7}, !- Name
  {649d8525-594a-4604-b21e-f3c93e7392b9}, !- Source Object
  3,                                      !- Outlet Port
  {06d1adb0-3114-41f8-bf13-e30505b3be21}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {14dd2619-bc21-41f7-a85f-fc26d46a7c3c}, !- Handle
  CHW Temp,                               !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  {05ce78ff-2499-4a04-99ef-220dcbfc572a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05ce78ff-2499-4a04-99ef-220dcbfc572a}, !- Handle
  Schedule Day 3,                         !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ef25e7aa-17e0-4945-8ceb-889a7177dbc1}, !- Handle
  wkdCHW Temp,                            !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bab47332-5ce6-4181-b103-d873f0d713c7}, !- Handle
  satCHW Temp,                            !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e7f54e92-5bd4-4163-9e1a-63045003f671}, !- Handle
  sunCHW Temp,                            !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {11c96a83-2b1c-46e9-b526-769c3b156bae}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {14dd2619-bc21-41f7-a85f-fc26d46a7c3c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {222126bb-cfcc-4cdc-8350-4bb2054d2a8e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {222126bb-cfcc-4cdc-8350-4bb2054d2a8e}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e7d2f6db-0376-4f0d-9db4-36aee665ad5f}, !- Handle
  satCHW Temprule,                        !- Name
  {14dd2619-bc21-41f7-a85f-fc26d46a7c3c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2127b651-105c-4b5b-a108-a4b7dc1063b4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2127b651-105c-4b5b-a108-a4b7dc1063b4}, !- Handle
  satCHW Temp 1,                          !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3e423fd9-2182-4bf9-b29f-2a73aacd513c}, !- Handle
  sunCHW Temprule,                        !- Name
  {14dd2619-bc21-41f7-a85f-fc26d46a7c3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b63b207-696d-41de-9e8d-54e2f07677cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b63b207-696d-41de-9e8d-54e2f07677cb}, !- Handle
  sunCHW Temp 1,                          !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {b5e7f6ab-12ed-42f1-a7b4-e097c44b4f4d}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {14dd2619-bc21-41f7-a85f-fc26d46a7c3c}, !- Schedule Name
  {06d1adb0-3114-41f8-bf13-e30505b3be21}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {8ceb8502-636a-4e5c-8f8c-a8ed0c226906}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {10711274-9d57-41e4-a6cd-a20b5b0f64b8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {48317e75-9b82-4be7-a087-8ea1e47a4f75}, !- Plant Side Inlet Node Name
  {13a873dd-ca95-4ce7-9f2b-fd7e4e1cd61c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a3e6b9c7-e02a-479c-85a2-17a9ebd34ce5}, !- Demand Side Inlet Node Name
  {a78a9a88-ab77-47d0-9208-19cd28871e18}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {111c9eea-237d-4b1c-95fe-d0f529050f76}, !- Handle
  {8ceb8502-636a-4e5c-8f8c-a8ed0c226906}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {78b09720-543f-4525-9929-a4e292d4f0ff}, !- Handle
  Node 42,                                !- Name
  {48317e75-9b82-4be7-a087-8ea1e47a4f75}, !- Inlet Port
  {60c8c3ca-84cd-4655-b894-03e47a4f1387}; !- Outlet Port

OS:Node,
  {10711274-9d57-41e4-a6cd-a20b5b0f64b8}, !- Handle
  Node 43,                                !- Name
  {944ab394-9bed-43a6-a394-fecced297842}, !- Inlet Port
  {13a873dd-ca95-4ce7-9f2b-fd7e4e1cd61c}; !- Outlet Port

OS:Node,
  {e4c1fca7-96a1-4a83-a185-ea956161ec0e}, !- Handle
  Node 44,                                !- Name
  {5f14212a-1d44-4eab-85bc-f24a7e6ea324}, !- Inlet Port
  {6a23724e-7672-494b-a614-5d65ec5bbe95}; !- Outlet Port

OS:Connector:Mixer,
  {7fcf9126-94ae-475f-8e4d-c7bf8ce28a1b}, !- Handle
  Connector Mixer 5,                      !- Name
  {8fda1ad7-6e98-4699-a0f0-36a151618b87}, !- Outlet Branch Name
  {1bfc9179-4f44-4284-bc9f-073694ba1e14}, !- Inlet Branch Name 1
  {c1239657-b4fd-4f86-bbd5-8f25c78e907c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e6d947d9-48f9-44ba-bcf7-491aec6fd195}, !- Handle
  Connector Splitter 5,                   !- Name
  {74823be6-2d5a-4fdc-8aa5-625b402d2bac}, !- Inlet Branch Name
  {5f14212a-1d44-4eab-85bc-f24a7e6ea324}, !- Outlet Branch Name 1
  {0d996f31-0864-49ae-bf06-12b3ac05397c}; !- Outlet Branch Name 2

OS:Connection,
  {48317e75-9b82-4be7-a087-8ea1e47a4f75}, !- Handle
  {4c15be0b-c6b3-4baf-b881-dbd993e18082}, !- Name
  {8ceb8502-636a-4e5c-8f8c-a8ed0c226906}, !- Source Object
  13,                                     !- Outlet Port
  {78b09720-543f-4525-9929-a4e292d4f0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f14212a-1d44-4eab-85bc-f24a7e6ea324}, !- Handle
  {8e878335-6bea-40bd-a459-815114906ac9}, !- Name
  {e6d947d9-48f9-44ba-bcf7-491aec6fd195}, !- Source Object
  3,                                      !- Outlet Port
  {e4c1fca7-96a1-4a83-a185-ea956161ec0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a873dd-ca95-4ce7-9f2b-fd7e4e1cd61c}, !- Handle
  {4ca71c30-ab02-46b5-a263-faca16063bad}, !- Name
  {10711274-9d57-41e4-a6cd-a20b5b0f64b8}, !- Source Object
  3,                                      !- Outlet Port
  {8ceb8502-636a-4e5c-8f8c-a8ed0c226906}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4a8ed8e2-58ff-4ace-be8d-4b0db9e038d9}, !- Handle
  Node 45,                                !- Name
  {a3e6b9c7-e02a-479c-85a2-17a9ebd34ce5}, !- Inlet Port
  {81587768-779e-42b1-a8b2-1b375e899277}; !- Outlet Port

OS:Node,
  {b5c55d97-f72b-4ac0-9e76-91163c29096b}, !- Handle
  Node 46,                                !- Name
  {1b579651-4278-485e-a7ab-98f8dbfc7e44}, !- Inlet Port
  {a78a9a88-ab77-47d0-9208-19cd28871e18}; !- Outlet Port

OS:Node,
  {656f73a9-6ab2-42cb-84aa-602933d1e2dd}, !- Handle
  Node 47,                                !- Name
  {fdbeabd7-e375-4ec4-96ff-1f32c6b989f3}, !- Inlet Port
  {a8a92f8f-aed3-4531-adc5-b9c30ad665f3}; !- Outlet Port

OS:Connector:Mixer,
  {e6a301c9-766e-4c2b-9b55-91010a3d138d}, !- Handle
  Connector Mixer 6,                      !- Name
  {1b579651-4278-485e-a7ab-98f8dbfc7e44}, !- Outlet Branch Name
  {4703741d-95b6-4d3e-9c63-f34dc1331598}, !- Inlet Branch Name 1
  {c43f97e5-b1a9-4b2f-9d98-17bb2f3877ba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6e96c6a3-21c3-46e0-aea3-510370fbc205}, !- Handle
  Connector Splitter 6,                   !- Name
  {81587768-779e-42b1-a8b2-1b375e899277}, !- Inlet Branch Name
  {fdbeabd7-e375-4ec4-96ff-1f32c6b989f3}, !- Outlet Branch Name 1
  {ffc7c5ea-0abe-4f36-b1e9-f58f68c550db}; !- Outlet Branch Name 2

OS:Connection,
  {a3e6b9c7-e02a-479c-85a2-17a9ebd34ce5}, !- Handle
  {6c787ca6-74a9-495a-a4f7-f42e43ae2d76}, !- Name
  {8ceb8502-636a-4e5c-8f8c-a8ed0c226906}, !- Source Object
  16,                                     !- Outlet Port
  {4a8ed8e2-58ff-4ace-be8d-4b0db9e038d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81587768-779e-42b1-a8b2-1b375e899277}, !- Handle
  {913652f5-0e22-4474-9507-60ff092a3469}, !- Name
  {4a8ed8e2-58ff-4ace-be8d-4b0db9e038d9}, !- Source Object
  3,                                      !- Outlet Port
  {6e96c6a3-21c3-46e0-aea3-510370fbc205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdbeabd7-e375-4ec4-96ff-1f32c6b989f3}, !- Handle
  {29d92ca9-76a8-49d1-ab7f-4389a1abfa9c}, !- Name
  {6e96c6a3-21c3-46e0-aea3-510370fbc205}, !- Source Object
  3,                                      !- Outlet Port
  {656f73a9-6ab2-42cb-84aa-602933d1e2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b579651-4278-485e-a7ab-98f8dbfc7e44}, !- Handle
  {d43edd74-6f6b-49a6-a2f0-fe585ecec73b}, !- Name
  {e6a301c9-766e-4c2b-9b55-91010a3d138d}, !- Source Object
  2,                                      !- Outlet Port
  {b5c55d97-f72b-4ac0-9e76-91163c29096b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78a9a88-ab77-47d0-9208-19cd28871e18}, !- Handle
  {7e13ac01-2744-45e3-9aa0-ad29507dd6fc}, !- Name
  {b5c55d97-f72b-4ac0-9e76-91163c29096b}, !- Source Object
  3,                                      !- Outlet Port
  {8ceb8502-636a-4e5c-8f8c-a8ed0c226906}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {a2f90c91-37d6-4527-bee9-f9b3f74455fc}, !- Handle
  Pump Constant Speed 3,                  !- Name
  {60c8c3ca-84cd-4655-b894-03e47a4f1387}, !- Inlet Node Name
  {0f7fc73e-4523-40b2-8bc6-19c18725fc09}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:CoolingTower:SingleSpeed,
  {2c853dd6-987e-4cb0-9d9e-14f60c5c632f}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {6a23724e-7672-494b-a614-5d65ec5bbe95}, !- Water Inlet Node Name
  {fbb44958-0ce6-406c-a8c8-11781cbf77ff}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  4424.79190323954,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {67195201-16fc-4a59-9210-6c0a7a52c48a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {3b3d7691-fe98-4471-8eef-2eaab7c68e91}, !- Inlet Node Name
  {e434fc17-e6bc-4b2b-b41f-0d04cf40689d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {926270a7-0739-4a7a-9b0d-59a1d667c533}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f43dad5d-7d75-4d2d-b6bf-2201f5e85ac7}, !- Inlet Node Name
  {944ab394-9bed-43a6-a394-fecced297842}; !- Outlet Node Name

OS:Node,
  {0ab49a28-c336-44ef-b1ee-952e4f18b552}, !- Handle
  Node 48,                                !- Name
  {0f7fc73e-4523-40b2-8bc6-19c18725fc09}, !- Inlet Port
  {74823be6-2d5a-4fdc-8aa5-625b402d2bac}; !- Outlet Port

OS:Connection,
  {60c8c3ca-84cd-4655-b894-03e47a4f1387}, !- Handle
  {e89527c3-4547-4ad0-b8e7-225c855ff5aa}, !- Name
  {78b09720-543f-4525-9929-a4e292d4f0ff}, !- Source Object
  3,                                      !- Outlet Port
  {a2f90c91-37d6-4527-bee9-f9b3f74455fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7fc73e-4523-40b2-8bc6-19c18725fc09}, !- Handle
  {8229d3ad-c826-4e6d-9047-72b127ffe311}, !- Name
  {a2f90c91-37d6-4527-bee9-f9b3f74455fc}, !- Source Object
  3,                                      !- Outlet Port
  {0ab49a28-c336-44ef-b1ee-952e4f18b552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74823be6-2d5a-4fdc-8aa5-625b402d2bac}, !- Handle
  {3c727a6e-3404-4f78-a0d7-967200dfd946}, !- Name
  {0ab49a28-c336-44ef-b1ee-952e4f18b552}, !- Source Object
  3,                                      !- Outlet Port
  {e6d947d9-48f9-44ba-bcf7-491aec6fd195}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee88245f-9c82-4129-87db-18a3ea39f9c0}, !- Handle
  Node 49,                                !- Name
  {fbb44958-0ce6-406c-a8c8-11781cbf77ff}, !- Inlet Port
  {1bfc9179-4f44-4284-bc9f-073694ba1e14}; !- Outlet Port

OS:Connection,
  {6a23724e-7672-494b-a614-5d65ec5bbe95}, !- Handle
  {c2f7b60d-7d6d-4c6e-b4a3-467507446e33}, !- Name
  {e4c1fca7-96a1-4a83-a185-ea956161ec0e}, !- Source Object
  3,                                      !- Outlet Port
  {2c853dd6-987e-4cb0-9d9e-14f60c5c632f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb44958-0ce6-406c-a8c8-11781cbf77ff}, !- Handle
  {0206fee0-48d0-4386-aa1a-70de3a18be8e}, !- Name
  {2c853dd6-987e-4cb0-9d9e-14f60c5c632f}, !- Source Object
  3,                                      !- Outlet Port
  {ee88245f-9c82-4129-87db-18a3ea39f9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bfc9179-4f44-4284-bc9f-073694ba1e14}, !- Handle
  {94580454-074e-46aa-907e-46e398d01526}, !- Name
  {ee88245f-9c82-4129-87db-18a3ea39f9c0}, !- Source Object
  3,                                      !- Outlet Port
  {7fcf9126-94ae-475f-8e4d-c7bf8ce28a1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec3fa536-4e21-4eba-ada4-023af877be43}, !- Handle
  Node 50,                                !- Name
  {0d996f31-0864-49ae-bf06-12b3ac05397c}, !- Inlet Port
  {3b3d7691-fe98-4471-8eef-2eaab7c68e91}; !- Outlet Port

OS:Connection,
  {0d996f31-0864-49ae-bf06-12b3ac05397c}, !- Handle
  {1fe75457-28a4-4d4d-81e2-6d490ace42b9}, !- Name
  {e6d947d9-48f9-44ba-bcf7-491aec6fd195}, !- Source Object
  4,                                      !- Outlet Port
  {ec3fa536-4e21-4eba-ada4-023af877be43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8aa9f498-c7f4-42f1-9ac6-19b92daa880b}, !- Handle
  Node 51,                                !- Name
  {e434fc17-e6bc-4b2b-b41f-0d04cf40689d}, !- Inlet Port
  {c1239657-b4fd-4f86-bbd5-8f25c78e907c}; !- Outlet Port

OS:Connection,
  {3b3d7691-fe98-4471-8eef-2eaab7c68e91}, !- Handle
  {fdf307c7-3ba4-49b8-a909-a81b428fe9ec}, !- Name
  {ec3fa536-4e21-4eba-ada4-023af877be43}, !- Source Object
  3,                                      !- Outlet Port
  {67195201-16fc-4a59-9210-6c0a7a52c48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e434fc17-e6bc-4b2b-b41f-0d04cf40689d}, !- Handle
  {98c36d45-5976-4573-9c67-b04fd0d2daa5}, !- Name
  {67195201-16fc-4a59-9210-6c0a7a52c48a}, !- Source Object
  3,                                      !- Outlet Port
  {8aa9f498-c7f4-42f1-9ac6-19b92daa880b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1239657-b4fd-4f86-bbd5-8f25c78e907c}, !- Handle
  {6b9382af-0ced-471e-b74b-b2957c69ef4b}, !- Name
  {8aa9f498-c7f4-42f1-9ac6-19b92daa880b}, !- Source Object
  3,                                      !- Outlet Port
  {7fcf9126-94ae-475f-8e4d-c7bf8ce28a1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c3cbdf41-c6e9-4134-b7ea-9ea4e6741409}, !- Handle
  Node 52,                                !- Name
  {8fda1ad7-6e98-4699-a0f0-36a151618b87}, !- Inlet Port
  {f43dad5d-7d75-4d2d-b6bf-2201f5e85ac7}; !- Outlet Port

OS:Connection,
  {8fda1ad7-6e98-4699-a0f0-36a151618b87}, !- Handle
  {a4ff6897-07d6-4f2d-931d-a131f70794da}, !- Name
  {7fcf9126-94ae-475f-8e4d-c7bf8ce28a1b}, !- Source Object
  2,                                      !- Outlet Port
  {c3cbdf41-c6e9-4134-b7ea-9ea4e6741409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43dad5d-7d75-4d2d-b6bf-2201f5e85ac7}, !- Handle
  {78ea88d5-b9e1-4b31-9af3-51f030332daf}, !- Name
  {c3cbdf41-c6e9-4134-b7ea-9ea4e6741409}, !- Source Object
  3,                                      !- Outlet Port
  {926270a7-0739-4a7a-9b0d-59a1d667c533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {944ab394-9bed-43a6-a394-fecced297842}, !- Handle
  {b7a06d41-d9d5-432c-b30f-14e8100b8cb0}, !- Name
  {926270a7-0739-4a7a-9b0d-59a1d667c533}, !- Source Object
  3,                                      !- Outlet Port
  {10711274-9d57-41e4-a6cd-a20b5b0f64b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e61e4b5c-f16a-4da1-8cb8-01529673d413}, !- Handle
  Node 53,                                !- Name
  {6d64019b-7046-49d6-9e0a-2f503b6662c7}, !- Inlet Port
  {4703741d-95b6-4d3e-9c63-f34dc1331598}; !- Outlet Port

OS:Connection,
  {a8a92f8f-aed3-4531-adc5-b9c30ad665f3}, !- Handle
  {03f8ef9d-56bc-4d14-9143-6f0cbd8fd5fc}, !- Name
  {656f73a9-6ab2-42cb-84aa-602933d1e2dd}, !- Source Object
  3,                                      !- Outlet Port
  {828c69f4-4248-48e2-9a06-9f2877268456}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {6d64019b-7046-49d6-9e0a-2f503b6662c7}, !- Handle
  {6eaf7cf1-d172-44d3-8b0d-470c9f6b2bca}, !- Name
  {828c69f4-4248-48e2-9a06-9f2877268456}, !- Source Object
  18,                                     !- Outlet Port
  {e61e4b5c-f16a-4da1-8cb8-01529673d413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4703741d-95b6-4d3e-9c63-f34dc1331598}, !- Handle
  {57e9e30e-81d2-40c6-ab9c-01b011b88dc4}, !- Name
  {e61e4b5c-f16a-4da1-8cb8-01529673d413}, !- Source Object
  3,                                      !- Outlet Port
  {e6a301c9-766e-4c2b-9b55-91010a3d138d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62d4f4ab-fd00-4c02-9ae2-6a4bf074e180}, !- Handle
  Node 54,                                !- Name
  {ffc7c5ea-0abe-4f36-b1e9-f58f68c550db}, !- Inlet Port
  {cc0a9181-7c80-4b88-bbc6-c148785717cc}; !- Outlet Port

OS:Connection,
  {ffc7c5ea-0abe-4f36-b1e9-f58f68c550db}, !- Handle
  {5f4d4fcf-599d-44ae-982c-7dea0c73ffad}, !- Name
  {6e96c6a3-21c3-46e0-aea3-510370fbc205}, !- Source Object
  4,                                      !- Outlet Port
  {62d4f4ab-fd00-4c02-9ae2-6a4bf074e180}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d98d0bc-1d85-4259-916c-5b50bdb708d2}, !- Handle
  Node 55,                                !- Name
  {36ac46d7-f06d-403c-981d-9246d5e137ec}, !- Inlet Port
  {c43f97e5-b1a9-4b2f-9d98-17bb2f3877ba}; !- Outlet Port

OS:Connection,
  {cc0a9181-7c80-4b88-bbc6-c148785717cc}, !- Handle
  {10f22594-813b-492e-b430-5b125dae85cf}, !- Name
  {62d4f4ab-fd00-4c02-9ae2-6a4bf074e180}, !- Source Object
  3,                                      !- Outlet Port
  {2bb5ff72-e4ef-4130-b961-e17bb0128ab0}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {36ac46d7-f06d-403c-981d-9246d5e137ec}, !- Handle
  {18a41585-4ff8-4390-b97e-ad8c2e62f674}, !- Name
  {2bb5ff72-e4ef-4130-b961-e17bb0128ab0}, !- Source Object
  18,                                     !- Outlet Port
  {5d98d0bc-1d85-4259-916c-5b50bdb708d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43f97e5-b1a9-4b2f-9d98-17bb2f3877ba}, !- Handle
  {f26f7979-077f-44c0-876c-28a5d8830521}, !- Name
  {5d98d0bc-1d85-4259-916c-5b50bdb708d2}, !- Source Object
  3,                                      !- Outlet Port
  {e6a301c9-766e-4c2b-9b55-91010a3d138d}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9bd1c016-b70b-47ea-9b91-c940e0c32e91}, !- Handle
  CW Temp,                                !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  {2faa408e-f4b9-4092-9bb0-b2ea3ed99b59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2faa408e-f4b9-4092-9bb0-b2ea3ed99b59}, !- Handle
  Schedule Day 4,                         !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a49c6bc0-fedd-4c9e-b7f2-508541ed6a2d}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9cf13d7e-1fa3-404a-a822-11e8f4f02ac9}, !- Handle
  wkdCW Temp,                             !- Name
  {a49c6bc0-fedd-4c9e-b7f2-508541ed6a2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {1b9c0e8c-ac16-4e8f-9025-c30c125d43f5}, !- Handle
  satCW Temp,                             !- Name
  {a49c6bc0-fedd-4c9e-b7f2-508541ed6a2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {5add332a-3cab-455c-a560-303171b47acd}, !- Handle
  sunCW Temp,                             !- Name
  {a49c6bc0-fedd-4c9e-b7f2-508541ed6a2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {63d6509b-3727-43e8-b167-1c920449d96f}, !- Handle
  wkdCW Temp rule,                        !- Name
  {9bd1c016-b70b-47ea-9b91-c940e0c32e91}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ce48411-cdcf-4458-a4e1-620754b72f7d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ce48411-cdcf-4458-a4e1-620754b72f7d}, !- Handle
  wkdCW Temp 1,                           !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {75d654b9-9f4e-4251-af36-57ea2fab9f8d}, !- Handle
  satCW Temprule,                         !- Name
  {9bd1c016-b70b-47ea-9b91-c940e0c32e91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1f3f905-d70e-41d1-8313-d6fb88a6c587}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1f3f905-d70e-41d1-8313-d6fb88a6c587}, !- Handle
  satCW Temp 1,                           !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {82d5e76e-2493-40b8-99f6-af7c261f7535}, !- Handle
  sunCW Temprule,                         !- Name
  {9bd1c016-b70b-47ea-9b91-c940e0c32e91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfad1a49-0c17-447d-bff8-cf9bd05e4cf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfad1a49-0c17-447d-bff8-cf9bd05e4cf2}, !- Handle
  sunCW Temp 1,                           !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {6411513c-7738-499d-af95-84928e7ca890}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {9bd1c016-b70b-47ea-9b91-c940e0c32e91}, !- Schedule Name
  {10711274-9d57-41e4-a6cd-a20b5b0f64b8}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {1a929308-2444-4de5-89e2-e0e9661691cc}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Availability Schedule
  {9231490c-db2a-4caf-a036-2fd81865a44b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {58825b9e-a91b-4194-993b-20333be1b627}, !- Supply Side Inlet Node Name
  {8e05a68d-a296-4e41-a55f-3ffcff9bf24b}, !- Demand Side Outlet Node Name
  {cb057bca-3fd9-45a0-9653-1ec9866a0222}, !- Demand Side Inlet Node A
  {5b9fca0b-0327-45d7-9bee-c7352dbc4e4c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {049a1336-708d-48c6-9c5e-9412991c4636}, !- Handle
  Node 56,                                !- Name
  {58825b9e-a91b-4194-993b-20333be1b627}, !- Inlet Port
  {2617301c-d2fb-47f7-817d-c5cc485a284e}; !- Outlet Port

OS:Node,
  {471d94c1-da4c-459c-bb36-3092098559a1}, !- Handle
  Node 57,                                !- Name
  {63b4bbc8-8bf8-4b0c-83b4-ad2e11ea07de}, !- Inlet Port
  {5b9fca0b-0327-45d7-9bee-c7352dbc4e4c}; !- Outlet Port

OS:Connection,
  {58825b9e-a91b-4194-993b-20333be1b627}, !- Handle
  {20bde052-06d0-4a3f-a171-b9962518901f}, !- Name
  {1a929308-2444-4de5-89e2-e0e9661691cc}, !- Source Object
  8,                                      !- Outlet Port
  {049a1336-708d-48c6-9c5e-9412991c4636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9fca0b-0327-45d7-9bee-c7352dbc4e4c}, !- Handle
  {eed6fdf8-70dc-4312-9761-b44dcebd10a1}, !- Name
  {471d94c1-da4c-459c-bb36-3092098559a1}, !- Source Object
  3,                                      !- Outlet Port
  {1a929308-2444-4de5-89e2-e0e9661691cc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {54db134a-3180-4541-af05-9114be34b3f0}, !- Handle
  Node 58,                                !- Name
  {cb057bca-3fd9-45a0-9653-1ec9866a0222}, !- Inlet Port
  {07db4d46-7d93-4735-a32e-74c8d87081c7}; !- Outlet Port

OS:Node,
  {cad59c04-d935-487b-8767-474fb72b6352}, !- Handle
  Node 59,                                !- Name
  {d07c02e6-3ffe-4db3-81ea-a20ee1c4a74d}, !- Inlet Port
  {8e05a68d-a296-4e41-a55f-3ffcff9bf24b}; !- Outlet Port

OS:Node,
  {ab140afb-357e-45d2-b1fa-43711155cf8d}, !- Handle
  Node 60,                                !- Name
  {d6bc3c80-22ce-42fd-a167-bb6db26c59a3}, !- Inlet Port
  {bf22bdac-5fa8-4cb4-93b7-c4ca9ddf1964}; !- Outlet Port

OS:Connection,
  {cb057bca-3fd9-45a0-9653-1ec9866a0222}, !- Handle
  {076c0956-3837-46e5-aab7-bc64f2544c8d}, !- Name
  {1a929308-2444-4de5-89e2-e0e9661691cc}, !- Source Object
  10,                                     !- Outlet Port
  {54db134a-3180-4541-af05-9114be34b3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e05a68d-a296-4e41-a55f-3ffcff9bf24b}, !- Handle
  {06cd4edf-0e02-4079-a3d6-3f102c83ee0d}, !- Name
  {cad59c04-d935-487b-8767-474fb72b6352}, !- Source Object
  3,                                      !- Outlet Port
  {1a929308-2444-4de5-89e2-e0e9661691cc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b37d0e4-3062-4768-bd63-c92c6c854173}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {07db4d46-7d93-4735-a32e-74c8d87081c7}, !- Inlet Node Name
  {6b9e2dfb-7fa7-4beb-9560-0f08818a4a69}, !- Outlet Node Name 1
  {370ff199-8304-4fdf-960a-d9fa6e23abb5}, !- Outlet Node Name 2
  {983159ad-2f41-477a-8bda-fe8e54fb65e2}, !- Outlet Node Name 3
  {8233f14e-0606-4138-93a5-4408af73b9fa}, !- Outlet Node Name 4
  {f640d9f2-362e-4d10-946d-36989391e59c}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {632c508a-423b-4acb-89ab-7e0dba5cab2c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d07c02e6-3ffe-4db3-81ea-a20ee1c4a74d}, !- Outlet Node Name
  {d10aedf6-49eb-4d74-a52b-4defd783216b}, !- Inlet Node Name 1
  {5e8d25f6-9667-48f2-8a17-026168d5ca7b}, !- Inlet Node Name 2
  {5ffa3026-a153-4d23-9980-f8c2a8e96620}, !- Inlet Node Name 3
  {1a7140de-fa3b-47a1-962c-eca305801352}, !- Inlet Node Name 4
  {9bb0ec09-c7ca-4080-827e-0fdf72dca1b9}; !- Inlet Node Name 5

OS:Connection,
  {07db4d46-7d93-4735-a32e-74c8d87081c7}, !- Handle
  {e8791da6-60b6-49a7-89e5-d2e603fb858a}, !- Name
  {54db134a-3180-4541-af05-9114be34b3f0}, !- Source Object
  3,                                      !- Outlet Port
  {1b37d0e4-3062-4768-bd63-c92c6c854173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07c02e6-3ffe-4db3-81ea-a20ee1c4a74d}, !- Handle
  {bf443dbc-91eb-4d90-b35c-3a453d09e731}, !- Name
  {632c508a-423b-4acb-89ab-7e0dba5cab2c}, !- Source Object
  2,                                      !- Outlet Port
  {cad59c04-d935-487b-8767-474fb72b6352}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e0931bce-abb4-4fdf-b22c-7441c1ebb7a2}, !- Handle
  {1a929308-2444-4de5-89e2-e0e9661691cc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {e0da80c4-11eb-4cc6-87ef-863e6d0f8771}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9c1cdabe-d024-4678-b283-8ef567254d8e}, !- Air Inlet Node Name
  {63b4bbc8-8bf8-4b0c-83b4-ad2e11ea07de}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f8f08910-3a6f-4968-b035-930b3cbf114b}, !- Handle
  Coil Heating Water 1,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b0319e18-d0ee-4956-88f3-0069817ff76a}, !- Water Inlet Node Name
  {a2af3ba3-7c64-4eb6-8f43-61af750ca450}, !- Water Outlet Node Name
  {9200559b-fbf6-417e-803a-e01ebd678a6e}, !- Air Inlet Node Name
  {c8483055-d031-40ee-acef-fe13f26197a7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {983febb6-4b3b-4b3f-844b-610a26b4bb72}, !- Handle
  Node 61,                                !- Name
  {a2af3ba3-7c64-4eb6-8f43-61af750ca450}, !- Inlet Port
  {597bba88-9040-4ce8-abb8-836c22dc236b}; !- Outlet Port

OS:Connection,
  {b0319e18-d0ee-4956-88f3-0069817ff76a}, !- Handle
  {59fd8e20-5fa3-45b4-a27e-29546997284c}, !- Name
  {f1988e4f-2e3a-4626-8922-c250ce146e6d}, !- Source Object
  3,                                      !- Outlet Port
  {f8f08910-3a6f-4968-b035-930b3cbf114b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2af3ba3-7c64-4eb6-8f43-61af750ca450}, !- Handle
  {11539ca6-1796-4c47-8906-5cd36a6cb024}, !- Name
  {f8f08910-3a6f-4968-b035-930b3cbf114b}, !- Source Object
  6,                                      !- Outlet Port
  {983febb6-4b3b-4b3f-844b-610a26b4bb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597bba88-9040-4ce8-abb8-836c22dc236b}, !- Handle
  {55883bf2-a3d1-473e-acc7-5c4957f4db1c}, !- Name
  {983febb6-4b3b-4b3f-844b-610a26b4bb72}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2f9e8dfa-9aa4-4877-bc47-0f913203a571}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {897f3982-fa3b-4c9f-882a-26250d4cb448}, !- Water Inlet Node Name
  {a3ff16c9-6c50-46d1-8f73-3161bcfbc602}, !- Water Outlet Node Name
  {7f59dd20-44fd-4519-b61d-56af3156a0e1}, !- Air Inlet Node Name
  {4b6cdb52-2e19-4f18-aeda-04507d55b6bd}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {e1e91ba8-5711-4fd9-88d5-cdae861cdd2e}, !- Handle
  Node 62,                                !- Name
  {a3ff16c9-6c50-46d1-8f73-3161bcfbc602}, !- Inlet Port
  {f676b03d-34e8-449f-b9b9-c9ad67e33e0f}; !- Outlet Port

OS:Connection,
  {897f3982-fa3b-4c9f-882a-26250d4cb448}, !- Handle
  {da4018ca-85b4-45d1-aed1-e1921d63a492}, !- Name
  {a2a4bfd5-fe0c-4b7c-9a53-e8b4ade2575b}, !- Source Object
  3,                                      !- Outlet Port
  {2f9e8dfa-9aa4-4877-bc47-0f913203a571}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a3ff16c9-6c50-46d1-8f73-3161bcfbc602}, !- Handle
  {86253016-a276-4f30-9da1-5c652f34c6be}, !- Name
  {2f9e8dfa-9aa4-4877-bc47-0f913203a571}, !- Source Object
  11,                                     !- Outlet Port
  {e1e91ba8-5711-4fd9-88d5-cdae861cdd2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f676b03d-34e8-449f-b9b9-c9ad67e33e0f}, !- Handle
  {dc543fa9-9d25-45d4-a7fe-91cfb5d4df64}, !- Name
  {e1e91ba8-5711-4fd9-88d5-cdae861cdd2e}, !- Source Object
  3,                                      !- Outlet Port
  {bb6a7729-aa1c-44c4-83f3-f257fb0bfc37}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f2589555-26cf-4f25-ad87-f3432eb7a367}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b119c5a-2749-42ed-a5f5-65628fac5410}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b119c5a-2749-42ed-a5f5-65628fac5410}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9e7a70d3-c83d-4cd1-b256-a7be56c8b450}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f2589555-26cf-4f25-ad87-f3432eb7a367}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e8d598d4-058e-45dd-b265-190599ccd55e}, !- Mixed Air Node Name
  {970d1a9c-399a-432c-b2dc-06e3677d2a46}, !- Outdoor Air Stream Node Name
  {32bd7a31-f550-41a2-bcb0-2a6b5ad6de56}, !- Relief Air Stream Node Name
  {2617301c-d2fb-47f7-817d-c5cc485a284e}; !- Return Air Stream Node Name

OS:Node,
  {eb8fbbdd-d204-47d9-80b2-24a9e625973e}, !- Handle
  Node 63,                                !- Name
  ,                                       !- Inlet Port
  {970d1a9c-399a-432c-b2dc-06e3677d2a46}; !- Outlet Port

OS:Connection,
  {970d1a9c-399a-432c-b2dc-06e3677d2a46}, !- Handle
  {69b79b64-2bed-4e6c-91a7-f8e34f12fa0a}, !- Name
  {eb8fbbdd-d204-47d9-80b2-24a9e625973e}, !- Source Object
  3,                                      !- Outlet Port
  {9e7a70d3-c83d-4cd1-b256-a7be56c8b450}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {578d324c-e5d4-4178-a8f5-bd5cc08a2752}, !- Handle
  Node 64,                                !- Name
  {32bd7a31-f550-41a2-bcb0-2a6b5ad6de56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32bd7a31-f550-41a2-bcb0-2a6b5ad6de56}, !- Handle
  {5b1eabbf-33a2-42fa-b9a6-1a2bb5e73687}, !- Name
  {9e7a70d3-c83d-4cd1-b256-a7be56c8b450}, !- Source Object
  7,                                      !- Outlet Port
  {578d324c-e5d4-4178-a8f5-bd5cc08a2752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b4bbc8-8bf8-4b0c-83b4-ad2e11ea07de}, !- Handle
  {d421e41f-8366-4ccf-a02c-a69124e1269e}, !- Name
  {e0da80c4-11eb-4cc6-87ef-863e6d0f8771}, !- Source Object
  17,                                     !- Outlet Port
  {471d94c1-da4c-459c-bb36-3092098559a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09c1471f-640c-4f4a-a072-7f6f7186e8dc}, !- Handle
  Node 65,                                !- Name
  {c8483055-d031-40ee-acef-fe13f26197a7}, !- Inlet Port
  {9c1cdabe-d024-4678-b283-8ef567254d8e}; !- Outlet Port

OS:Connection,
  {c8483055-d031-40ee-acef-fe13f26197a7}, !- Handle
  {2a938169-bdba-46e2-9ffa-2343cf1f6656}, !- Name
  {f8f08910-3a6f-4968-b035-930b3cbf114b}, !- Source Object
  8,                                      !- Outlet Port
  {09c1471f-640c-4f4a-a072-7f6f7186e8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1cdabe-d024-4678-b283-8ef567254d8e}, !- Handle
  {dd66e27a-109c-45ba-bd0e-08f4ace8afd3}, !- Name
  {09c1471f-640c-4f4a-a072-7f6f7186e8dc}, !- Source Object
  3,                                      !- Outlet Port
  {e0da80c4-11eb-4cc6-87ef-863e6d0f8771}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f97b167b-4417-4dbf-a500-15624093e615}, !- Handle
  Controller Water Coil 1,                !- Name
  {f8f08910-3a6f-4968-b035-930b3cbf114b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b30b6cfc-4849-4306-a5ff-e7ea4bef6fde}, !- Handle
  Node 66,                                !- Name
  {4b6cdb52-2e19-4f18-aeda-04507d55b6bd}, !- Inlet Port
  {9200559b-fbf6-417e-803a-e01ebd678a6e}; !- Outlet Port

OS:Connection,
  {4b6cdb52-2e19-4f18-aeda-04507d55b6bd}, !- Handle
  {95589a02-bc4a-49e2-950c-1a508cc8877b}, !- Name
  {2f9e8dfa-9aa4-4877-bc47-0f913203a571}, !- Source Object
  13,                                     !- Outlet Port
  {b30b6cfc-4849-4306-a5ff-e7ea4bef6fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9200559b-fbf6-417e-803a-e01ebd678a6e}, !- Handle
  {4b12aede-7dff-4ea5-841f-39564942665e}, !- Name
  {b30b6cfc-4849-4306-a5ff-e7ea4bef6fde}, !- Source Object
  3,                                      !- Outlet Port
  {f8f08910-3a6f-4968-b035-930b3cbf114b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f5c984ce-d178-4302-8ca9-35bbbe152ea1}, !- Handle
  Controller Water Coil 2,                !- Name
  {2f9e8dfa-9aa4-4877-bc47-0f913203a571}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1806d531-a850-4a65-97bf-cb3afd285031}, !- Handle
  Node 67,                                !- Name
  {e8d598d4-058e-45dd-b265-190599ccd55e}, !- Inlet Port
  {7f59dd20-44fd-4519-b61d-56af3156a0e1}; !- Outlet Port

OS:Connection,
  {2617301c-d2fb-47f7-817d-c5cc485a284e}, !- Handle
  {d0fbc5a9-551c-4504-a5bd-6963c726f794}, !- Name
  {049a1336-708d-48c6-9c5e-9412991c4636}, !- Source Object
  3,                                      !- Outlet Port
  {9e7a70d3-c83d-4cd1-b256-a7be56c8b450}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e8d598d4-058e-45dd-b265-190599ccd55e}, !- Handle
  {df9a0b6e-9834-4364-9adc-ad5f9718eb8a}, !- Name
  {9e7a70d3-c83d-4cd1-b256-a7be56c8b450}, !- Source Object
  5,                                      !- Outlet Port
  {1806d531-a850-4a65-97bf-cb3afd285031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f59dd20-44fd-4519-b61d-56af3156a0e1}, !- Handle
  {3f39c629-d319-4599-b994-48e6eb0b471e}, !- Name
  {1806d531-a850-4a65-97bf-cb3afd285031}, !- Source Object
  3,                                      !- Outlet Port
  {2f9e8dfa-9aa4-4877-bc47-0f913203a571}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {ec4c0859-a889-4a30-a114-2d7cc82a0586}, !- Handle
  Supply Air Temp,                        !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  {188f906c-0096-4e81-bfd6-636bf8345d96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {188f906c-0096-4e81-bfd6-636bf8345d96}, !- Handle
  Supply Air Temp Default,                !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0f8711a2-2f14-4598-b2e2-34493924a0ff}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {ec4c0859-a889-4a30-a114-2d7cc82a0586}, !- Schedule Name
  {471d94c1-da4c-459c-bb36-3092098559a1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0a0c6acf-62b0-42a9-b191-bd5bb83c7059}, !- Handle
  Coil Heating Water 2,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {95e96383-a61f-4533-9248-6ff251622699}, !- Water Inlet Node Name
  {6e00a848-a9c7-4277-8ab4-0051e6f48138}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e497c344-7faa-4e90-a9ba-c27fe1480c48}, !- Handle
  Node 68,                                !- Name
  {3a9a7706-d586-4a73-9849-26b8e0095cc0}, !- Inlet Port
  {95e96383-a61f-4533-9248-6ff251622699}; !- Outlet Port

OS:Connection,
  {3a9a7706-d586-4a73-9849-26b8e0095cc0}, !- Handle
  {20d7b6e4-e61b-42bc-a292-d30abe769177}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  4,                                      !- Outlet Port
  {e497c344-7faa-4e90-a9ba-c27fe1480c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b124d514-6e05-4c51-9342-31bda6472863}, !- Handle
  Node 69,                                !- Name
  {6e00a848-a9c7-4277-8ab4-0051e6f48138}, !- Inlet Port
  {511a1bac-5126-4656-9718-b438bb594861}; !- Outlet Port

OS:Connection,
  {95e96383-a61f-4533-9248-6ff251622699}, !- Handle
  {d0d5c35a-4227-4f92-a835-143b78dc41dc}, !- Name
  {e497c344-7faa-4e90-a9ba-c27fe1480c48}, !- Source Object
  3,                                      !- Outlet Port
  {0a0c6acf-62b0-42a9-b191-bd5bb83c7059}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6e00a848-a9c7-4277-8ab4-0051e6f48138}, !- Handle
  {358a7f1b-8dad-4d7a-8e12-f649c6bc770d}, !- Name
  {0a0c6acf-62b0-42a9-b191-bd5bb83c7059}, !- Source Object
  6,                                      !- Outlet Port
  {b124d514-6e05-4c51-9342-31bda6472863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511a1bac-5126-4656-9718-b438bb594861}, !- Handle
  {b4ed99e4-782a-4e34-b3ab-44bab46a94a8}, !- Name
  {b124d514-6e05-4c51-9342-31bda6472863}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d09bbf58-2b25-41eb-8a27-07b8b15e8958}, !- Handle
  Controller Water Coil 3,                !- Name
  {0a0c6acf-62b0-42a9-b191-bd5bb83c7059}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4baea8b-c905-45ce-b07b-046f1d37bfee}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {38fd36ba-6ecf-4b8f-9e01-6bf9a9194d11}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a0c6acf-62b0-42a9-b191-bd5bb83c7059}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6bc3c80-22ce-42fd-a167-bb6db26c59a3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d3a099bc-3aef-4951-8f0f-977fd55a3c11}, !- Handle
  Node 70,                                !- Name
  {e08a65d5-5af2-46a5-ad20-743a3db756cf}, !- Inlet Port
  {d10aedf6-49eb-4d74-a52b-4defd783216b}; !- Outlet Port

OS:Connection,
  {bf22bdac-5fa8-4cb4-93b7-c4ca9ddf1964}, !- Handle
  {3409f1c0-1f63-44c3-bc01-2efece16cab2}, !- Name
  {ab140afb-357e-45d2-b1fa-43711155cf8d}, !- Source Object
  3,                                      !- Outlet Port
  {6b2d5b49-e397-49a9-aa9f-9537aa34ea49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e08a65d5-5af2-46a5-ad20-743a3db756cf}, !- Handle
  {e13a7718-e8f7-49ae-a56e-e0975b2b52d6}, !- Name
  {2efde1d3-2c42-4962-8116-cad4924b046a}, !- Source Object
  12,                                     !- Outlet Port
  {d3a099bc-3aef-4951-8f0f-977fd55a3c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10aedf6-49eb-4d74-a52b-4defd783216b}, !- Handle
  {c3bca3e0-294e-440e-936d-fc4e9d64c81b}, !- Name
  {d3a099bc-3aef-4951-8f0f-977fd55a3c11}, !- Source Object
  3,                                      !- Outlet Port
  {632c508a-423b-4acb-89ab-7e0dba5cab2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78418024-5bd6-410c-9a80-13d09dd9551f}, !- Handle
  Node 71,                                !- Name
  {6b9e2dfb-7fa7-4beb-9560-0f08818a4a69}, !- Inlet Port
  {38fd36ba-6ecf-4b8f-9e01-6bf9a9194d11}; !- Outlet Port

OS:Connection,
  {6b9e2dfb-7fa7-4beb-9560-0f08818a4a69}, !- Handle
  {f22c40d6-5d5d-4cff-a5bf-37c36ed8078a}, !- Name
  {1b37d0e4-3062-4768-bd63-c92c6c854173}, !- Source Object
  3,                                      !- Outlet Port
  {78418024-5bd6-410c-9a80-13d09dd9551f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38fd36ba-6ecf-4b8f-9e01-6bf9a9194d11}, !- Handle
  {acc820c6-b5f9-4196-a06d-67f8bd3cc012}, !- Name
  {78418024-5bd6-410c-9a80-13d09dd9551f}, !- Source Object
  3,                                      !- Outlet Port
  {a4baea8b-c905-45ce-b07b-046f1d37bfee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6bc3c80-22ce-42fd-a167-bb6db26c59a3}, !- Handle
  {354d8ae7-d7f0-4378-a012-2da2fc098179}, !- Name
  {a4baea8b-c905-45ce-b07b-046f1d37bfee}, !- Source Object
  12,                                     !- Outlet Port
  {ab140afb-357e-45d2-b1fa-43711155cf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ab35ab39-aab2-4f22-b548-e43ebb4bd678}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f66664c3-fd4d-4bf4-8655-2cf251c90f29}, !- Water Inlet Node Name
  {4a6b17e8-6f6e-47d1-846f-baea6ff4d56e}; !- Water Outlet Node Name

OS:Node,
  {a525287c-dce9-4ac8-9339-91004a7a6b74}, !- Handle
  Node 72,                                !- Name
  {c8033a93-e3c7-46a5-9455-e7192f04c762}, !- Inlet Port
  {f66664c3-fd4d-4bf4-8655-2cf251c90f29}; !- Outlet Port

OS:Connection,
  {c8033a93-e3c7-46a5-9455-e7192f04c762}, !- Handle
  {37848fb0-2d06-4f4b-a205-e0a2e562c22f}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  5,                                      !- Outlet Port
  {a525287c-dce9-4ac8-9339-91004a7a6b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a2bca93-5b72-4fa1-87b2-fdd26d554823}, !- Handle
  Node 73,                                !- Name
  {4a6b17e8-6f6e-47d1-846f-baea6ff4d56e}, !- Inlet Port
  {1a911d13-44ad-48cc-9587-83093cfa24bb}; !- Outlet Port

OS:Connection,
  {f66664c3-fd4d-4bf4-8655-2cf251c90f29}, !- Handle
  {40253796-32d8-4058-9752-2186df3620e1}, !- Name
  {a525287c-dce9-4ac8-9339-91004a7a6b74}, !- Source Object
  3,                                      !- Outlet Port
  {ab35ab39-aab2-4f22-b548-e43ebb4bd678}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4a6b17e8-6f6e-47d1-846f-baea6ff4d56e}, !- Handle
  {9e9ceccf-63ad-416b-9694-79941a4b88bd}, !- Name
  {ab35ab39-aab2-4f22-b548-e43ebb4bd678}, !- Source Object
  10,                                     !- Outlet Port
  {7a2bca93-5b72-4fa1-87b2-fdd26d554823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a911d13-44ad-48cc-9587-83093cfa24bb}, !- Handle
  {938b9615-434f-4236-9ec1-ee502000c663}, !- Name
  {7a2bca93-5b72-4fa1-87b2-fdd26d554823}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {34f30f4d-2480-4767-b8d5-7db7e01a18b0}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {ab35ab39-aab2-4f22-b548-e43ebb4bd678}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {3077be7a-609e-4996-94ea-842b8d83db12}, !- Handle
  Coil Heating Water 3,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db5344fa-2ade-49bf-b2f9-e04a6cdc79b6}, !- Water Inlet Node Name
  {a769d2ee-5122-4af3-ae40-cbb18158fb39}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {369f7dae-5350-4cb0-8a4b-09aae8274e9a}, !- Handle
  Node 74,                                !- Name
  {f804ccfd-f07a-412d-a5ab-b78d52a5ebf5}, !- Inlet Port
  {db5344fa-2ade-49bf-b2f9-e04a6cdc79b6}; !- Outlet Port

OS:Connection,
  {f804ccfd-f07a-412d-a5ab-b78d52a5ebf5}, !- Handle
  {ad34a23e-572e-490e-bfa7-bdee92b48738}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  6,                                      !- Outlet Port
  {369f7dae-5350-4cb0-8a4b-09aae8274e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c297b876-4479-4305-bbd2-5d42485d3efb}, !- Handle
  Node 75,                                !- Name
  {a769d2ee-5122-4af3-ae40-cbb18158fb39}, !- Inlet Port
  {6cb04ca2-0c64-42db-bcc3-4f8754c300ab}; !- Outlet Port

OS:Connection,
  {db5344fa-2ade-49bf-b2f9-e04a6cdc79b6}, !- Handle
  {89dfde88-35dd-4c29-bbe7-b31b7f8156cb}, !- Name
  {369f7dae-5350-4cb0-8a4b-09aae8274e9a}, !- Source Object
  3,                                      !- Outlet Port
  {3077be7a-609e-4996-94ea-842b8d83db12}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a769d2ee-5122-4af3-ae40-cbb18158fb39}, !- Handle
  {3fc6dacf-f902-4e79-849b-4bd3a6be730f}, !- Name
  {3077be7a-609e-4996-94ea-842b8d83db12}, !- Source Object
  6,                                      !- Outlet Port
  {c297b876-4479-4305-bbd2-5d42485d3efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb04ca2-0c64-42db-bcc3-4f8754c300ab}, !- Handle
  {f715e925-2f23-4ee5-bb65-ed046410d008}, !- Name
  {c297b876-4479-4305-bbd2-5d42485d3efb}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f65b6eef-39a6-469b-b960-352dcb40857f}, !- Handle
  Controller Water Coil 4,                !- Name
  {3077be7a-609e-4996-94ea-842b8d83db12}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {073f6bd3-43b0-4ccc-a051-731616196f15}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {dbb2446e-4b24-4651-be91-54d9e1d7cd84}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3077be7a-609e-4996-94ea-842b8d83db12}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dee60358-341a-40ca-b35d-4c6ade61f05a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dfc03025-69d5-452f-a49a-fa87f1a4a3c9}, !- Handle
  Node 76,                                !- Name
  {dee60358-341a-40ca-b35d-4c6ade61f05a}, !- Inlet Port
  {8c5c11bd-c0d7-4fef-8018-aac95aa898a1}; !- Outlet Port

OS:Node,
  {9b5774c3-7e59-4835-aff9-5a2059111d1e}, !- Handle
  Node 77,                                !- Name
  {45c2ed76-aadd-4fc2-a63f-6b9e515bbfda}, !- Inlet Port
  {5e8d25f6-9667-48f2-8a17-026168d5ca7b}; !- Outlet Port

OS:Connection,
  {8c5c11bd-c0d7-4fef-8018-aac95aa898a1}, !- Handle
  {5f4d4582-b52e-49ee-b1f0-50d43416a65f}, !- Name
  {dfc03025-69d5-452f-a49a-fa87f1a4a3c9}, !- Source Object
  3,                                      !- Outlet Port
  {45cb6be3-cb1f-4611-9017-3b20d30c6f88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45c2ed76-aadd-4fc2-a63f-6b9e515bbfda}, !- Handle
  {ad4c7e14-fb89-4585-a4bd-7f33b657c999}, !- Name
  {6ebaace2-a1ab-496f-a0ee-1f0890cfeb4f}, !- Source Object
  12,                                     !- Outlet Port
  {9b5774c3-7e59-4835-aff9-5a2059111d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8d25f6-9667-48f2-8a17-026168d5ca7b}, !- Handle
  {44827f1a-222d-4f44-85dd-f9edc6118207}, !- Name
  {9b5774c3-7e59-4835-aff9-5a2059111d1e}, !- Source Object
  3,                                      !- Outlet Port
  {632c508a-423b-4acb-89ab-7e0dba5cab2c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ee27ec86-1a11-44a2-aee5-74e8f7ef12e6}, !- Handle
  Node 78,                                !- Name
  {370ff199-8304-4fdf-960a-d9fa6e23abb5}, !- Inlet Port
  {dbb2446e-4b24-4651-be91-54d9e1d7cd84}; !- Outlet Port

OS:Connection,
  {370ff199-8304-4fdf-960a-d9fa6e23abb5}, !- Handle
  {16975398-9f5f-4aae-b69f-e3d49d7d1f2b}, !- Name
  {1b37d0e4-3062-4768-bd63-c92c6c854173}, !- Source Object
  4,                                      !- Outlet Port
  {ee27ec86-1a11-44a2-aee5-74e8f7ef12e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb2446e-4b24-4651-be91-54d9e1d7cd84}, !- Handle
  {00a4c0bb-359a-4bac-a781-d31e9c66fdb4}, !- Name
  {ee27ec86-1a11-44a2-aee5-74e8f7ef12e6}, !- Source Object
  3,                                      !- Outlet Port
  {073f6bd3-43b0-4ccc-a051-731616196f15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dee60358-341a-40ca-b35d-4c6ade61f05a}, !- Handle
  {6af2fc1e-bcc6-4484-9c9c-d0b6b3334ad7}, !- Name
  {073f6bd3-43b0-4ccc-a051-731616196f15}, !- Source Object
  12,                                     !- Outlet Port
  {dfc03025-69d5-452f-a49a-fa87f1a4a3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5c8f4faa-1499-4e4d-903b-727d021c5cde}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a5e43007-e137-4fb6-8dfa-3e2901599904}, !- Water Inlet Node Name
  {f33b6286-5d23-464a-88a0-60b14e59c731}; !- Water Outlet Node Name

OS:Node,
  {3026f6d6-b2be-4ab5-95be-98bd15767437}, !- Handle
  Node 79,                                !- Name
  {a6c38cf2-0d52-4ece-b4d3-2774af758337}, !- Inlet Port
  {a5e43007-e137-4fb6-8dfa-3e2901599904}; !- Outlet Port

OS:Connection,
  {a6c38cf2-0d52-4ece-b4d3-2774af758337}, !- Handle
  {d27ff2e2-d4ec-46c9-bfd5-190993a12067}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  7,                                      !- Outlet Port
  {3026f6d6-b2be-4ab5-95be-98bd15767437}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63371529-5cf2-4b0b-a98e-75ded316d2e1}, !- Handle
  Node 80,                                !- Name
  {f33b6286-5d23-464a-88a0-60b14e59c731}, !- Inlet Port
  {436b4f84-599f-4fa4-8758-9f40ee795d5b}; !- Outlet Port

OS:Connection,
  {a5e43007-e137-4fb6-8dfa-3e2901599904}, !- Handle
  {905c03bf-b4b7-4dd4-825a-6702bf3a10ac}, !- Name
  {3026f6d6-b2be-4ab5-95be-98bd15767437}, !- Source Object
  3,                                      !- Outlet Port
  {5c8f4faa-1499-4e4d-903b-727d021c5cde}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f33b6286-5d23-464a-88a0-60b14e59c731}, !- Handle
  {7c548c15-7768-404c-ba0b-7e2f887a0023}, !- Name
  {5c8f4faa-1499-4e4d-903b-727d021c5cde}, !- Source Object
  10,                                     !- Outlet Port
  {63371529-5cf2-4b0b-a98e-75ded316d2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436b4f84-599f-4fa4-8758-9f40ee795d5b}, !- Handle
  {7c60bbf6-3de6-424b-8379-7b59bc53a28a}, !- Name
  {63371529-5cf2-4b0b-a98e-75ded316d2e1}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1ca4fb34-7fb5-49a6-8ff8-269eedc49b5b}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {5c8f4faa-1499-4e4d-903b-727d021c5cde}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {e4297d0d-ff2e-49c2-8cef-0408ca0a600e}, !- Handle
  Coil Heating Water 4,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c277879-e12c-4c83-89ad-ba12ac66a99e}, !- Water Inlet Node Name
  {6044588d-eb5d-42a1-8990-7955df2c2107}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9056fa24-5d35-4367-b4bf-98ba375919c9}, !- Handle
  Node 81,                                !- Name
  {5322c681-c99a-4349-a950-695f705ac6bf}, !- Inlet Port
  {3c277879-e12c-4c83-89ad-ba12ac66a99e}; !- Outlet Port

OS:Connection,
  {5322c681-c99a-4349-a950-695f705ac6bf}, !- Handle
  {fd9bc489-de0e-4f3a-9d27-28dc896d90bf}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  8,                                      !- Outlet Port
  {9056fa24-5d35-4367-b4bf-98ba375919c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a9e1ce0-b7ae-4582-9e7a-f928ec37dacb}, !- Handle
  Node 82,                                !- Name
  {6044588d-eb5d-42a1-8990-7955df2c2107}, !- Inlet Port
  {de0fe7a0-10ab-4521-ab62-f12a1cfbb387}; !- Outlet Port

OS:Connection,
  {3c277879-e12c-4c83-89ad-ba12ac66a99e}, !- Handle
  {658bb595-3a5d-432b-a0f7-8d5c00ca5be7}, !- Name
  {9056fa24-5d35-4367-b4bf-98ba375919c9}, !- Source Object
  3,                                      !- Outlet Port
  {e4297d0d-ff2e-49c2-8cef-0408ca0a600e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6044588d-eb5d-42a1-8990-7955df2c2107}, !- Handle
  {ee1369e8-637f-4e73-9548-b787a9550575}, !- Name
  {e4297d0d-ff2e-49c2-8cef-0408ca0a600e}, !- Source Object
  6,                                      !- Outlet Port
  {6a9e1ce0-b7ae-4582-9e7a-f928ec37dacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de0fe7a0-10ab-4521-ab62-f12a1cfbb387}, !- Handle
  {bb68d7d1-5b29-4efe-ae6d-f5d30ed9f849}, !- Name
  {6a9e1ce0-b7ae-4582-9e7a-f928ec37dacb}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {01d9588c-b9d6-4764-b2f3-b80b4d4e1486}, !- Handle
  Controller Water Coil 5,                !- Name
  {e4297d0d-ff2e-49c2-8cef-0408ca0a600e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a9b143a7-5f20-4335-9f9c-866cfcd527bc}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {8451d2ce-1fe6-4044-bf35-659f2633731f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.47758735231253,                       !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e4297d0d-ff2e-49c2-8cef-0408ca0a600e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ac52cb2-de05-466a-995f-023e132069a5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b7e40f4-15b5-4430-89a7-50507d5346be}, !- Handle
  Node 83,                                !- Name
  {4ac52cb2-de05-466a-995f-023e132069a5}, !- Inlet Port
  {2d8eedef-662b-43c1-8440-72390829461d}; !- Outlet Port

OS:Node,
  {7e83d179-eb23-498b-a787-d9d88ffd92d6}, !- Handle
  Node 84,                                !- Name
  {6ab5d1bb-47a5-408f-97ee-92ce741d6f87}, !- Inlet Port
  {5ffa3026-a153-4d23-9980-f8c2a8e96620}; !- Outlet Port

OS:Connection,
  {2d8eedef-662b-43c1-8440-72390829461d}, !- Handle
  {46837e82-6408-4122-abd8-5b07ec68e1da}, !- Name
  {9b7e40f4-15b5-4430-89a7-50507d5346be}, !- Source Object
  3,                                      !- Outlet Port
  {03c13573-f1ef-48e4-9795-7d52eeda8f7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ab5d1bb-47a5-408f-97ee-92ce741d6f87}, !- Handle
  {ff80325b-111b-4b56-b395-cc21545f3473}, !- Name
  {290a2ce7-9e67-451f-b120-dbb2111ffa7c}, !- Source Object
  12,                                     !- Outlet Port
  {7e83d179-eb23-498b-a787-d9d88ffd92d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ffa3026-a153-4d23-9980-f8c2a8e96620}, !- Handle
  {43a7521e-1723-4794-80ee-9e4b719d3122}, !- Name
  {7e83d179-eb23-498b-a787-d9d88ffd92d6}, !- Source Object
  3,                                      !- Outlet Port
  {632c508a-423b-4acb-89ab-7e0dba5cab2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6a51aaef-e3fa-431f-aa49-1b5a3c2e1730}, !- Handle
  Node 85,                                !- Name
  {983159ad-2f41-477a-8bda-fe8e54fb65e2}, !- Inlet Port
  {8451d2ce-1fe6-4044-bf35-659f2633731f}; !- Outlet Port

OS:Connection,
  {983159ad-2f41-477a-8bda-fe8e54fb65e2}, !- Handle
  {93546cbc-2a84-4beb-9ad5-fd4e8f773e93}, !- Name
  {1b37d0e4-3062-4768-bd63-c92c6c854173}, !- Source Object
  5,                                      !- Outlet Port
  {6a51aaef-e3fa-431f-aa49-1b5a3c2e1730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8451d2ce-1fe6-4044-bf35-659f2633731f}, !- Handle
  {df5451c8-b7a1-4684-8274-0cc15264201b}, !- Name
  {6a51aaef-e3fa-431f-aa49-1b5a3c2e1730}, !- Source Object
  3,                                      !- Outlet Port
  {a9b143a7-5f20-4335-9f9c-866cfcd527bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ac52cb2-de05-466a-995f-023e132069a5}, !- Handle
  {c8f9e55e-55d4-48c2-905a-e45500343404}, !- Name
  {a9b143a7-5f20-4335-9f9c-866cfcd527bc}, !- Source Object
  12,                                     !- Outlet Port
  {9b7e40f4-15b5-4430-89a7-50507d5346be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8f98fbbe-be08-4557-a6b8-d2fe74383951}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7e5c72ee-9133-428d-91c5-553c21aa1ff8}, !- Water Inlet Node Name
  {d2dd7a47-63f9-4f65-bc3b-24c6b04c7d5d}; !- Water Outlet Node Name

OS:Node,
  {60610bed-0e07-4745-a90a-70d22a52d4fc}, !- Handle
  Node 86,                                !- Name
  {dd9d3ac3-3251-42ce-8934-6304331c6caa}, !- Inlet Port
  {7e5c72ee-9133-428d-91c5-553c21aa1ff8}; !- Outlet Port

OS:Connection,
  {dd9d3ac3-3251-42ce-8934-6304331c6caa}, !- Handle
  {b37e8116-d053-457c-b4d0-36961dd48901}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  9,                                      !- Outlet Port
  {60610bed-0e07-4745-a90a-70d22a52d4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae66d401-08be-4afa-b67d-205977cbf286}, !- Handle
  Node 87,                                !- Name
  {d2dd7a47-63f9-4f65-bc3b-24c6b04c7d5d}, !- Inlet Port
  {d451a951-4457-4f06-ad70-8748ae6bc7e8}; !- Outlet Port

OS:Connection,
  {7e5c72ee-9133-428d-91c5-553c21aa1ff8}, !- Handle
  {177b13dc-dfad-4961-a81c-a572ea01b84d}, !- Name
  {60610bed-0e07-4745-a90a-70d22a52d4fc}, !- Source Object
  3,                                      !- Outlet Port
  {8f98fbbe-be08-4557-a6b8-d2fe74383951}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d2dd7a47-63f9-4f65-bc3b-24c6b04c7d5d}, !- Handle
  {7119964d-9e1b-4472-8398-dcca7ef115fe}, !- Name
  {8f98fbbe-be08-4557-a6b8-d2fe74383951}, !- Source Object
  10,                                     !- Outlet Port
  {ae66d401-08be-4afa-b67d-205977cbf286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d451a951-4457-4f06-ad70-8748ae6bc7e8}, !- Handle
  {5fda7999-9967-4e7e-a729-2f9b654c3031}, !- Name
  {ae66d401-08be-4afa-b67d-205977cbf286}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cc9078cd-0b88-4b42-9d2a-e824813a8765}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {8f98fbbe-be08-4557-a6b8-d2fe74383951}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {c72dbec2-488c-433d-9d3a-2e38019c99f7}, !- Handle
  Coil Heating Water 5,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4665a56d-64ac-4bb8-8c5e-24edd33824fe}, !- Water Inlet Node Name
  {9ff22e9f-b20a-403c-b79c-d85875d2e9f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61bad74e-e17e-4155-a4d0-36d389a0866b}, !- Handle
  Node 88,                                !- Name
  {783394c2-9e02-4361-aaa7-25d794df86d7}, !- Inlet Port
  {4665a56d-64ac-4bb8-8c5e-24edd33824fe}; !- Outlet Port

OS:Connection,
  {783394c2-9e02-4361-aaa7-25d794df86d7}, !- Handle
  {5f18af6d-1ce3-44f8-853f-7d6808393440}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  10,                                     !- Outlet Port
  {61bad74e-e17e-4155-a4d0-36d389a0866b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99b5c970-d1cb-48f9-a14e-c54d1cea38b2}, !- Handle
  Node 89,                                !- Name
  {9ff22e9f-b20a-403c-b79c-d85875d2e9f7}, !- Inlet Port
  {d0de748a-a3e5-4f2a-97be-ba702ce339a3}; !- Outlet Port

OS:Connection,
  {4665a56d-64ac-4bb8-8c5e-24edd33824fe}, !- Handle
  {9c5143b6-2c37-43df-8f07-09829d52cdb8}, !- Name
  {61bad74e-e17e-4155-a4d0-36d389a0866b}, !- Source Object
  3,                                      !- Outlet Port
  {c72dbec2-488c-433d-9d3a-2e38019c99f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ff22e9f-b20a-403c-b79c-d85875d2e9f7}, !- Handle
  {f4d856af-ce28-4b07-8825-dff45a6e9652}, !- Name
  {c72dbec2-488c-433d-9d3a-2e38019c99f7}, !- Source Object
  6,                                      !- Outlet Port
  {99b5c970-d1cb-48f9-a14e-c54d1cea38b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0de748a-a3e5-4f2a-97be-ba702ce339a3}, !- Handle
  {e6b61c82-f699-4f70-a115-b097708177c5}, !- Name
  {99b5c970-d1cb-48f9-a14e-c54d1cea38b2}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {59a85ab2-afc1-461d-86ed-97d36c1b2b8b}, !- Handle
  Controller Water Coil 6,                !- Name
  {c72dbec2-488c-433d-9d3a-2e38019c99f7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {25fafcaf-273d-45c6-8056-dc514db5f4ac}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {231de150-9495-420c-8c35-3b18c39a74bc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c72dbec2-488c-433d-9d3a-2e38019c99f7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf95c277-0cc1-4c46-ad4c-49dd6d5d7e01}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42537bd3-45ca-4128-b022-9b4d186c7439}, !- Handle
  Node 90,                                !- Name
  {cf95c277-0cc1-4c46-ad4c-49dd6d5d7e01}, !- Inlet Port
  {2e288b30-3def-461b-9ec0-570875f7062f}; !- Outlet Port

OS:Node,
  {75d368a3-9b77-4516-8767-8e32b6293c51}, !- Handle
  Node 91,                                !- Name
  {c920019f-a536-49ee-9b50-88ba8272e97f}, !- Inlet Port
  {1a7140de-fa3b-47a1-962c-eca305801352}; !- Outlet Port

OS:Connection,
  {2e288b30-3def-461b-9ec0-570875f7062f}, !- Handle
  {48d8ba87-b588-41c2-9df4-12fad16d1c8b}, !- Name
  {42537bd3-45ca-4128-b022-9b4d186c7439}, !- Source Object
  3,                                      !- Outlet Port
  {2fe6e737-6ed7-40a9-b251-4dbdf3c8c2aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c920019f-a536-49ee-9b50-88ba8272e97f}, !- Handle
  {aa82a87c-889b-4861-b791-019b6535e0cd}, !- Name
  {21596267-5fff-4d2a-809a-1567b9a87e88}, !- Source Object
  12,                                     !- Outlet Port
  {75d368a3-9b77-4516-8767-8e32b6293c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a7140de-fa3b-47a1-962c-eca305801352}, !- Handle
  {df4a224c-2b43-47af-93d7-e01241ca5dee}, !- Name
  {75d368a3-9b77-4516-8767-8e32b6293c51}, !- Source Object
  3,                                      !- Outlet Port
  {632c508a-423b-4acb-89ab-7e0dba5cab2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05ae9687-6e69-40fc-bf39-6cdb281be88b}, !- Handle
  Node 92,                                !- Name
  {8233f14e-0606-4138-93a5-4408af73b9fa}, !- Inlet Port
  {231de150-9495-420c-8c35-3b18c39a74bc}; !- Outlet Port

OS:Connection,
  {8233f14e-0606-4138-93a5-4408af73b9fa}, !- Handle
  {8eb62c39-ad1f-4935-a60c-2e1b75acf255}, !- Name
  {1b37d0e4-3062-4768-bd63-c92c6c854173}, !- Source Object
  6,                                      !- Outlet Port
  {05ae9687-6e69-40fc-bf39-6cdb281be88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231de150-9495-420c-8c35-3b18c39a74bc}, !- Handle
  {391f6663-bee0-40e5-a458-7a6513f7f7c8}, !- Name
  {05ae9687-6e69-40fc-bf39-6cdb281be88b}, !- Source Object
  3,                                      !- Outlet Port
  {25fafcaf-273d-45c6-8056-dc514db5f4ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf95c277-0cc1-4c46-ad4c-49dd6d5d7e01}, !- Handle
  {582f9177-e5d7-4664-8b56-e978e6c70b81}, !- Name
  {25fafcaf-273d-45c6-8056-dc514db5f4ac}, !- Source Object
  12,                                     !- Outlet Port
  {42537bd3-45ca-4128-b022-9b4d186c7439}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7368b133-c40c-4ff3-a3d3-5a9db51b0896}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d3410f88-2fb6-4406-99f7-3d809c0965d2}, !- Water Inlet Node Name
  {b52d9359-024d-4037-beed-f6fe9f819034}; !- Water Outlet Node Name

OS:Node,
  {e1a7db56-b08f-4e47-bf98-6bb25a315553}, !- Handle
  Node 93,                                !- Name
  {e9c6e5b6-c1b1-46b6-b653-90cc94c2a4e5}, !- Inlet Port
  {d3410f88-2fb6-4406-99f7-3d809c0965d2}; !- Outlet Port

OS:Connection,
  {e9c6e5b6-c1b1-46b6-b653-90cc94c2a4e5}, !- Handle
  {3f73af15-26f2-4e15-bb98-5ce69ddebb07}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  11,                                     !- Outlet Port
  {e1a7db56-b08f-4e47-bf98-6bb25a315553}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48b1c2bd-9edf-4b17-8172-e0e2299e5292}, !- Handle
  Node 94,                                !- Name
  {b52d9359-024d-4037-beed-f6fe9f819034}, !- Inlet Port
  {65381277-0f0b-4d17-999e-72146b47d21b}; !- Outlet Port

OS:Connection,
  {d3410f88-2fb6-4406-99f7-3d809c0965d2}, !- Handle
  {7cca0b6b-5275-414d-8bc9-a4aa8145d610}, !- Name
  {e1a7db56-b08f-4e47-bf98-6bb25a315553}, !- Source Object
  3,                                      !- Outlet Port
  {7368b133-c40c-4ff3-a3d3-5a9db51b0896}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b52d9359-024d-4037-beed-f6fe9f819034}, !- Handle
  {cfe5134e-90e7-404c-8aa3-63d2d1e4c3c9}, !- Name
  {7368b133-c40c-4ff3-a3d3-5a9db51b0896}, !- Source Object
  10,                                     !- Outlet Port
  {48b1c2bd-9edf-4b17-8172-e0e2299e5292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65381277-0f0b-4d17-999e-72146b47d21b}, !- Handle
  {a611a675-1b34-4fa1-a6a2-fa87c1914506}, !- Name
  {48b1c2bd-9edf-4b17-8172-e0e2299e5292}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3fa1e449-edbc-423f-8353-71344871a6b0}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {7368b133-c40c-4ff3-a3d3-5a9db51b0896}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {040f462d-b792-41ea-8778-9d3931bd1ed8}, !- Handle
  Coil Heating Water 6,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {406c6201-eb5e-431e-984f-f452733fc8d4}, !- Water Inlet Node Name
  {32a0aea1-db00-49f7-87a0-3cba7b2359f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b812fece-576e-46fa-96f0-85060a116dff}, !- Handle
  Node 95,                                !- Name
  {121b00ed-0cc3-42dc-b741-3aff27a7714d}, !- Inlet Port
  {406c6201-eb5e-431e-984f-f452733fc8d4}; !- Outlet Port

OS:Connection,
  {121b00ed-0cc3-42dc-b741-3aff27a7714d}, !- Handle
  {2511ba2b-69bc-4405-b558-4f33eb518d8d}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  12,                                     !- Outlet Port
  {b812fece-576e-46fa-96f0-85060a116dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5752d95d-7603-4af8-9daa-6c723dfa919c}, !- Handle
  Node 96,                                !- Name
  {32a0aea1-db00-49f7-87a0-3cba7b2359f7}, !- Inlet Port
  {e0f06077-8bbb-4a71-8753-5599e2f2425e}; !- Outlet Port

OS:Connection,
  {406c6201-eb5e-431e-984f-f452733fc8d4}, !- Handle
  {78de6fcc-87cf-49db-af44-d1837e130464}, !- Name
  {b812fece-576e-46fa-96f0-85060a116dff}, !- Source Object
  3,                                      !- Outlet Port
  {040f462d-b792-41ea-8778-9d3931bd1ed8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32a0aea1-db00-49f7-87a0-3cba7b2359f7}, !- Handle
  {2795a64c-348a-4ccc-a200-02af4aead58e}, !- Name
  {040f462d-b792-41ea-8778-9d3931bd1ed8}, !- Source Object
  6,                                      !- Outlet Port
  {5752d95d-7603-4af8-9daa-6c723dfa919c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f06077-8bbb-4a71-8753-5599e2f2425e}, !- Handle
  {92488b87-3ee0-4562-a1ca-44ae5ab26e94}, !- Name
  {5752d95d-7603-4af8-9daa-6c723dfa919c}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec2941e4-c9ac-4057-af6e-85744469e142}, !- Handle
  Controller Water Coil 7,                !- Name
  {040f462d-b792-41ea-8778-9d3931bd1ed8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {91d1465d-9787-4e49-bf72-cf14180a3bf3}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {b4ff7c82-f0e5-4002-9686-6f9db6835eac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.7594429199191,                        !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {040f462d-b792-41ea-8778-9d3931bd1ed8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44d01e7b-a1de-4a51-847b-cf6f2a3e07c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c560351-48c9-43d5-90ae-8db76a443b6c}, !- Handle
  Node 97,                                !- Name
  {44d01e7b-a1de-4a51-847b-cf6f2a3e07c9}, !- Inlet Port
  {ac8cbff3-9509-4127-871c-e5575b4856d2}; !- Outlet Port

OS:Node,
  {0b1abf41-1394-4c31-a9f2-b2230f9281b4}, !- Handle
  Node 98,                                !- Name
  {f8a72f1b-7677-4083-ab9e-711a3239ff39}, !- Inlet Port
  {9bb0ec09-c7ca-4080-827e-0fdf72dca1b9}; !- Outlet Port

OS:Connection,
  {ac8cbff3-9509-4127-871c-e5575b4856d2}, !- Handle
  {824a9500-0503-44dc-bd2f-ba741c32532b}, !- Name
  {5c560351-48c9-43d5-90ae-8db76a443b6c}, !- Source Object
  3,                                      !- Outlet Port
  {03b82f27-d54d-47bb-98f0-fe13e2890bea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8a72f1b-7677-4083-ab9e-711a3239ff39}, !- Handle
  {2a4d336f-5a25-4f12-9ab7-9521207eb10a}, !- Name
  {b59ae17d-28c3-4f30-8abc-8b8081080ee5}, !- Source Object
  12,                                     !- Outlet Port
  {0b1abf41-1394-4c31-a9f2-b2230f9281b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb0ec09-c7ca-4080-827e-0fdf72dca1b9}, !- Handle
  {eeb0e8fb-7704-42e8-88bd-10ab2fb96677}, !- Name
  {0b1abf41-1394-4c31-a9f2-b2230f9281b4}, !- Source Object
  3,                                      !- Outlet Port
  {632c508a-423b-4acb-89ab-7e0dba5cab2c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fb7fe5da-1655-47ce-b897-89e50b5fc086}, !- Handle
  Node 99,                                !- Name
  {f640d9f2-362e-4d10-946d-36989391e59c}, !- Inlet Port
  {b4ff7c82-f0e5-4002-9686-6f9db6835eac}; !- Outlet Port

OS:Connection,
  {f640d9f2-362e-4d10-946d-36989391e59c}, !- Handle
  {f024789e-9a37-48ff-84a7-7f0d0d124447}, !- Name
  {1b37d0e4-3062-4768-bd63-c92c6c854173}, !- Source Object
  7,                                      !- Outlet Port
  {fb7fe5da-1655-47ce-b897-89e50b5fc086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ff7c82-f0e5-4002-9686-6f9db6835eac}, !- Handle
  {2dc827b2-c62c-435c-aed6-428dcd7672c1}, !- Name
  {fb7fe5da-1655-47ce-b897-89e50b5fc086}, !- Source Object
  3,                                      !- Outlet Port
  {91d1465d-9787-4e49-bf72-cf14180a3bf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44d01e7b-a1de-4a51-847b-cf6f2a3e07c9}, !- Handle
  {41b73e8c-6dca-4500-bb2f-c8ac6dbb414f}, !- Name
  {91d1465d-9787-4e49-bf72-cf14180a3bf3}, !- Source Object
  12,                                     !- Outlet Port
  {5c560351-48c9-43d5-90ae-8db76a443b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cc973314-5472-4f5a-b409-754e57fc94cd}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8661ea50-ff2a-4cb5-b32f-557a045e452f}, !- Water Inlet Node Name
  {bcf62870-cc46-4fb7-be4e-d8764912dc0c}; !- Water Outlet Node Name

OS:Node,
  {3b835f95-3e4a-42bf-b74f-39a779d76b9f}, !- Handle
  Node 100,                               !- Name
  {ac8d0edc-a49e-4daa-9be5-e2321bc5edb0}, !- Inlet Port
  {8661ea50-ff2a-4cb5-b32f-557a045e452f}; !- Outlet Port

OS:Connection,
  {ac8d0edc-a49e-4daa-9be5-e2321bc5edb0}, !- Handle
  {feb42198-1617-4335-93a0-c1e1607b9142}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  13,                                     !- Outlet Port
  {3b835f95-3e4a-42bf-b74f-39a779d76b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47d9f1dd-a98d-416b-ade9-453a60a4f547}, !- Handle
  Node 101,                               !- Name
  {bcf62870-cc46-4fb7-be4e-d8764912dc0c}, !- Inlet Port
  {64688a28-1a18-4ff8-a2ab-cfbd1c83f09b}; !- Outlet Port

OS:Connection,
  {8661ea50-ff2a-4cb5-b32f-557a045e452f}, !- Handle
  {e8643c26-e2d7-4b44-b0bf-8bbfd00f19a2}, !- Name
  {3b835f95-3e4a-42bf-b74f-39a779d76b9f}, !- Source Object
  3,                                      !- Outlet Port
  {cc973314-5472-4f5a-b409-754e57fc94cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bcf62870-cc46-4fb7-be4e-d8764912dc0c}, !- Handle
  {b52cbf01-da74-43b7-bafd-5e862baac285}, !- Name
  {cc973314-5472-4f5a-b409-754e57fc94cd}, !- Source Object
  10,                                     !- Outlet Port
  {47d9f1dd-a98d-416b-ade9-453a60a4f547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64688a28-1a18-4ff8-a2ab-cfbd1c83f09b}, !- Handle
  {8900178a-6870-4327-ba73-fda0d4d3da3e}, !- Name
  {47d9f1dd-a98d-416b-ade9-453a60a4f547}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4bb68b5b-bb12-4ae6-b76f-e887cb9164bf}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {cc973314-5472-4f5a-b409-754e57fc94cd}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bacf0823-ef29-4402-ae3f-488d6167066b}, !- Handle
  VAV with Reheat 1,                      !- Name
  ,                                       !- Controller List Name
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Availability Schedule
  {69bf4feb-91be-45b5-9007-78188c701653}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {caa938d0-80b3-45f7-8f64-8d223175022a}, !- Supply Side Inlet Node Name
  {ef6c1dd9-263e-4016-946b-8a5d527a780d}, !- Demand Side Outlet Node Name
  {0df9c12e-171a-474f-859d-f099cb4fd3c0}, !- Demand Side Inlet Node A
  {98885369-573b-44d0-94f8-894d53efa6fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3f8fc7ea-9c96-42cd-9da6-3045f5c2a344}, !- Handle
  Node 102,                               !- Name
  {caa938d0-80b3-45f7-8f64-8d223175022a}, !- Inlet Port
  {b39b4d47-cc34-46ea-a16d-47b253395114}; !- Outlet Port

OS:Node,
  {e703335b-2238-497b-8ec4-d74f1d9f479b}, !- Handle
  Node 103,                               !- Name
  {b6f71be3-d592-4c8d-be14-0301d93cc55f}, !- Inlet Port
  {98885369-573b-44d0-94f8-894d53efa6fa}; !- Outlet Port

OS:Connection,
  {caa938d0-80b3-45f7-8f64-8d223175022a}, !- Handle
  {2524cfd6-074a-4f6c-8618-20f6ca6871d2}, !- Name
  {bacf0823-ef29-4402-ae3f-488d6167066b}, !- Source Object
  8,                                      !- Outlet Port
  {3f8fc7ea-9c96-42cd-9da6-3045f5c2a344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98885369-573b-44d0-94f8-894d53efa6fa}, !- Handle
  {f64a1377-f212-4ae6-87de-85bf2ee78d50}, !- Name
  {e703335b-2238-497b-8ec4-d74f1d9f479b}, !- Source Object
  3,                                      !- Outlet Port
  {bacf0823-ef29-4402-ae3f-488d6167066b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {afb2bf97-b801-4e6f-9177-6eaef420a678}, !- Handle
  Node 104,                               !- Name
  {0df9c12e-171a-474f-859d-f099cb4fd3c0}, !- Inlet Port
  {a1b8de2e-c722-4d6d-9a44-cd1f6a7462e7}; !- Outlet Port

OS:Node,
  {59c5ac14-d15c-43ef-b7fc-83047fedf127}, !- Handle
  Node 105,                               !- Name
  {f253cea1-3a9b-4ede-8341-9fcee3fc69c7}, !- Inlet Port
  {ef6c1dd9-263e-4016-946b-8a5d527a780d}; !- Outlet Port

OS:Node,
  {ba5cccfc-170d-47b6-b96b-331d5f7c8416}, !- Handle
  Node 106,                               !- Name
  {a7b647d5-de18-459d-a46c-f68b80779684}, !- Inlet Port
  {2c6ab8db-d5d7-4f00-bc7d-9e1e55efd217}; !- Outlet Port

OS:Connection,
  {0df9c12e-171a-474f-859d-f099cb4fd3c0}, !- Handle
  {4f5cd529-c858-4d85-a6e0-1951edb5d500}, !- Name
  {bacf0823-ef29-4402-ae3f-488d6167066b}, !- Source Object
  10,                                     !- Outlet Port
  {afb2bf97-b801-4e6f-9177-6eaef420a678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6c1dd9-263e-4016-946b-8a5d527a780d}, !- Handle
  {cc5152e2-d728-47ed-9a7a-dd5de2c77bab}, !- Name
  {59c5ac14-d15c-43ef-b7fc-83047fedf127}, !- Source Object
  3,                                      !- Outlet Port
  {bacf0823-ef29-4402-ae3f-488d6167066b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {77497994-e3f2-4709-8d9d-0bc703072907}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a1b8de2e-c722-4d6d-9a44-cd1f6a7462e7}, !- Inlet Node Name
  {1b14de82-d94b-4c8e-9187-befe923a0b55}, !- Outlet Node Name 1
  {11e9ef05-f3bf-4d15-83e7-768255085ba0}, !- Outlet Node Name 2
  {215b918e-6c74-4124-a5f5-5494fb904b91}, !- Outlet Node Name 3
  {833f3ab3-84d0-42fc-8a46-cbe402b286c6}, !- Outlet Node Name 4
  {a23ed01f-b4d2-4824-a0dc-2f951b6e6c0f}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {e58adadb-a1c2-4551-a929-949e89fc5a34}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f253cea1-3a9b-4ede-8341-9fcee3fc69c7}, !- Outlet Node Name
  {d6034ceb-71da-41be-aa6c-c13e08c57a72}, !- Inlet Node Name 1
  {7b0cdba5-7a9e-4471-93b7-547bef0d492c}, !- Inlet Node Name 2
  {c8a62181-668e-4c17-9c44-773cb79224db}, !- Inlet Node Name 3
  {a50e29e7-0c23-40fe-b78c-ee512f54910e}, !- Inlet Node Name 4
  {cac9100b-b28b-4b0b-aa4a-6944940f0328}; !- Inlet Node Name 5

OS:Connection,
  {a1b8de2e-c722-4d6d-9a44-cd1f6a7462e7}, !- Handle
  {450a3d9a-7cd6-4115-991f-6a81feb998c2}, !- Name
  {afb2bf97-b801-4e6f-9177-6eaef420a678}, !- Source Object
  3,                                      !- Outlet Port
  {77497994-e3f2-4709-8d9d-0bc703072907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f253cea1-3a9b-4ede-8341-9fcee3fc69c7}, !- Handle
  {e7b1566f-d6a2-4c33-825a-23d309ae547a}, !- Name
  {e58adadb-a1c2-4551-a929-949e89fc5a34}, !- Source Object
  2,                                      !- Outlet Port
  {59c5ac14-d15c-43ef-b7fc-83047fedf127}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d65b769c-6cf1-4321-87bd-af8356554be5}, !- Handle
  {bacf0823-ef29-4402-ae3f-488d6167066b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {09ae6cdd-866d-406c-a3c2-1c3b91ad1406}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {35374328-8133-4db4-9275-5add24a66262}, !- Air Inlet Node Name
  {b6f71be3-d592-4c8d-be14-0301d93cc55f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e31180ad-3b2a-4b28-b045-d8f2d4207db3}, !- Handle
  Coil Heating Water 7,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {223f397e-840c-4afa-9ab3-5a8a9b487921}, !- Water Inlet Node Name
  {4ce4b631-c13b-4d3e-8c47-9d2d704ca690}, !- Water Outlet Node Name
  {300e7dca-5941-416c-a9d3-481d5e05c83c}, !- Air Inlet Node Name
  {2c7ceef8-5895-4b0c-a634-4330f53c392f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3f933eec-3c57-49fa-beca-505ba71119bc}, !- Handle
  Node 107,                               !- Name
  {c49ec8b9-a591-4bd0-a988-773fda69b201}, !- Inlet Port
  {223f397e-840c-4afa-9ab3-5a8a9b487921}; !- Outlet Port

OS:Connection,
  {c49ec8b9-a591-4bd0-a988-773fda69b201}, !- Handle
  {bd5870c1-4c14-41b3-85a0-786d1a43bc75}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  14,                                     !- Outlet Port
  {3f933eec-3c57-49fa-beca-505ba71119bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b509264f-cce2-4d0e-9c29-eafd8d3957c7}, !- Handle
  Node 108,                               !- Name
  {4ce4b631-c13b-4d3e-8c47-9d2d704ca690}, !- Inlet Port
  {d7c396cc-cb83-4107-96b5-6a9596a11e37}; !- Outlet Port

OS:Connection,
  {223f397e-840c-4afa-9ab3-5a8a9b487921}, !- Handle
  {98f3f186-71ed-4ef6-a93d-dd908b18bdcd}, !- Name
  {3f933eec-3c57-49fa-beca-505ba71119bc}, !- Source Object
  3,                                      !- Outlet Port
  {e31180ad-3b2a-4b28-b045-d8f2d4207db3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ce4b631-c13b-4d3e-8c47-9d2d704ca690}, !- Handle
  {a8a98ef7-6ee4-4af0-a6cb-be8e113b118d}, !- Name
  {e31180ad-3b2a-4b28-b045-d8f2d4207db3}, !- Source Object
  6,                                      !- Outlet Port
  {b509264f-cce2-4d0e-9c29-eafd8d3957c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c396cc-cb83-4107-96b5-6a9596a11e37}, !- Handle
  {3d564477-7d6c-4a24-8e99-6076e6f2feef}, !- Name
  {b509264f-cce2-4d0e-9c29-eafd8d3957c7}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {80c3cacd-fbc5-4717-bd63-56fc5f4f985a}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {80df026a-4163-43e0-8604-fd6e7242aca8}, !- Water Inlet Node Name
  {935da66b-b983-4892-ba24-5c6d0727a5dc}, !- Water Outlet Node Name
  {9d2950bc-9d25-43c6-962a-e9ce7a06afe4}, !- Air Inlet Node Name
  {450ce734-7b90-4d44-bcdd-eff5332f16c7}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {c28b90e4-cf89-4c19-a7ca-243ff4fc9330}, !- Handle
  Node 109,                               !- Name
  {fc2efd6a-22e5-4ef5-aacb-3f0128349132}, !- Inlet Port
  {80df026a-4163-43e0-8604-fd6e7242aca8}; !- Outlet Port

OS:Connection,
  {fc2efd6a-22e5-4ef5-aacb-3f0128349132}, !- Handle
  {2e79bd23-37f8-4ebd-9205-806f9004ed7a}, !- Name
  {2bf3e9f9-b9de-40cb-bf3a-87d4904e6f7d}, !- Source Object
  4,                                      !- Outlet Port
  {c28b90e4-cf89-4c19-a7ca-243ff4fc9330}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c56de98-0286-431b-82f3-b88fdd2863b3}, !- Handle
  Node 110,                               !- Name
  {935da66b-b983-4892-ba24-5c6d0727a5dc}, !- Inlet Port
  {8db508d5-6721-492a-8447-e2d570ad75d1}; !- Outlet Port

OS:Connection,
  {80df026a-4163-43e0-8604-fd6e7242aca8}, !- Handle
  {d2c571cf-7502-4cfd-9046-8820a0a791ed}, !- Name
  {c28b90e4-cf89-4c19-a7ca-243ff4fc9330}, !- Source Object
  3,                                      !- Outlet Port
  {80c3cacd-fbc5-4717-bd63-56fc5f4f985a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {935da66b-b983-4892-ba24-5c6d0727a5dc}, !- Handle
  {e2d5d069-98e8-4b48-9a04-ee479c1cbd27}, !- Name
  {80c3cacd-fbc5-4717-bd63-56fc5f4f985a}, !- Source Object
  11,                                     !- Outlet Port
  {4c56de98-0286-431b-82f3-b88fdd2863b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db508d5-6721-492a-8447-e2d570ad75d1}, !- Handle
  {61aabce5-56bb-49c4-a422-ab674b008f5f}, !- Name
  {4c56de98-0286-431b-82f3-b88fdd2863b3}, !- Source Object
  3,                                      !- Outlet Port
  {bb6a7729-aa1c-44c4-83f3-f257fb0bfc37}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a2b09071-2fc6-4d2c-b8ab-c6a26b5434a4}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a73f37c1-6fe9-4ec3-afba-9298753dd220}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a73f37c1-6fe9-4ec3-afba-9298753dd220}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {25f2e15d-ff2f-4331-9486-3e04a9fa14be}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {a2b09071-2fc6-4d2c-b8ab-c6a26b5434a4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2caf0a0b-62a8-4808-ad03-8ba00af19ed1}, !- Mixed Air Node Name
  {3d7978e1-3555-46ab-9a5f-4da7fc28fc74}, !- Outdoor Air Stream Node Name
  {2269a433-3de0-457d-9e9c-63c130693d85}, !- Relief Air Stream Node Name
  {b39b4d47-cc34-46ea-a16d-47b253395114}; !- Return Air Stream Node Name

OS:Node,
  {bc05e488-a781-4c72-be29-feec2c893070}, !- Handle
  Node 111,                               !- Name
  ,                                       !- Inlet Port
  {3d7978e1-3555-46ab-9a5f-4da7fc28fc74}; !- Outlet Port

OS:Connection,
  {3d7978e1-3555-46ab-9a5f-4da7fc28fc74}, !- Handle
  {93c7a287-6b38-43ef-81cf-80cd8c5e169e}, !- Name
  {bc05e488-a781-4c72-be29-feec2c893070}, !- Source Object
  3,                                      !- Outlet Port
  {25f2e15d-ff2f-4331-9486-3e04a9fa14be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ba0ae2b-63a3-4696-9434-4b8e3f2285ac}, !- Handle
  Node 112,                               !- Name
  {2269a433-3de0-457d-9e9c-63c130693d85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2269a433-3de0-457d-9e9c-63c130693d85}, !- Handle
  {ae238f93-b316-4d11-8b14-afb188d198b3}, !- Name
  {25f2e15d-ff2f-4331-9486-3e04a9fa14be}, !- Source Object
  7,                                      !- Outlet Port
  {4ba0ae2b-63a3-4696-9434-4b8e3f2285ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f71be3-d592-4c8d-be14-0301d93cc55f}, !- Handle
  {c5bef897-7f2e-4740-9ff5-4b02abb98aed}, !- Name
  {09ae6cdd-866d-406c-a3c2-1c3b91ad1406}, !- Source Object
  17,                                     !- Outlet Port
  {e703335b-2238-497b-8ec4-d74f1d9f479b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d500b2a-68a5-4958-9bdc-eb51f9c03b46}, !- Handle
  Node 113,                               !- Name
  {2c7ceef8-5895-4b0c-a634-4330f53c392f}, !- Inlet Port
  {35374328-8133-4db4-9275-5add24a66262}; !- Outlet Port

OS:Connection,
  {2c7ceef8-5895-4b0c-a634-4330f53c392f}, !- Handle
  {d625a84d-1a81-4961-980e-304422397724}, !- Name
  {e31180ad-3b2a-4b28-b045-d8f2d4207db3}, !- Source Object
  8,                                      !- Outlet Port
  {3d500b2a-68a5-4958-9bdc-eb51f9c03b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35374328-8133-4db4-9275-5add24a66262}, !- Handle
  {50a3ecab-82cb-47fc-9dd5-e2dc02f9f7be}, !- Name
  {3d500b2a-68a5-4958-9bdc-eb51f9c03b46}, !- Source Object
  3,                                      !- Outlet Port
  {09ae6cdd-866d-406c-a3c2-1c3b91ad1406}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cf532b19-c698-4edf-937a-732d515d17d0}, !- Handle
  Controller Water Coil 8,                !- Name
  {e31180ad-3b2a-4b28-b045-d8f2d4207db3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {83707db2-2450-41aa-8847-5d78c865d679}, !- Handle
  Node 114,                               !- Name
  {450ce734-7b90-4d44-bcdd-eff5332f16c7}, !- Inlet Port
  {300e7dca-5941-416c-a9d3-481d5e05c83c}; !- Outlet Port

OS:Connection,
  {450ce734-7b90-4d44-bcdd-eff5332f16c7}, !- Handle
  {a486767f-bc1e-4d47-be5a-fd213d0a570f}, !- Name
  {80c3cacd-fbc5-4717-bd63-56fc5f4f985a}, !- Source Object
  13,                                     !- Outlet Port
  {83707db2-2450-41aa-8847-5d78c865d679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300e7dca-5941-416c-a9d3-481d5e05c83c}, !- Handle
  {f67c5fcb-334b-403c-bec7-1248da53e39a}, !- Name
  {83707db2-2450-41aa-8847-5d78c865d679}, !- Source Object
  3,                                      !- Outlet Port
  {e31180ad-3b2a-4b28-b045-d8f2d4207db3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {68694522-e33a-48cb-b4b1-d30d6baac99a}, !- Handle
  Controller Water Coil 9,                !- Name
  {80c3cacd-fbc5-4717-bd63-56fc5f4f985a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6de46c6b-3682-4054-90f7-e8555ff3b575}, !- Handle
  Node 115,                               !- Name
  {2caf0a0b-62a8-4808-ad03-8ba00af19ed1}, !- Inlet Port
  {9d2950bc-9d25-43c6-962a-e9ce7a06afe4}; !- Outlet Port

OS:Connection,
  {b39b4d47-cc34-46ea-a16d-47b253395114}, !- Handle
  {a83e20f3-b322-43dc-a60f-e599d825d569}, !- Name
  {3f8fc7ea-9c96-42cd-9da6-3045f5c2a344}, !- Source Object
  3,                                      !- Outlet Port
  {25f2e15d-ff2f-4331-9486-3e04a9fa14be}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2caf0a0b-62a8-4808-ad03-8ba00af19ed1}, !- Handle
  {f0502636-35c9-49fb-9bc2-b25af412794a}, !- Name
  {25f2e15d-ff2f-4331-9486-3e04a9fa14be}, !- Source Object
  5,                                      !- Outlet Port
  {6de46c6b-3682-4054-90f7-e8555ff3b575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d2950bc-9d25-43c6-962a-e9ce7a06afe4}, !- Handle
  {cd0b9e11-96a6-44ac-bb5c-58c6b7bfab04}, !- Name
  {6de46c6b-3682-4054-90f7-e8555ff3b575}, !- Source Object
  3,                                      !- Outlet Port
  {80c3cacd-fbc5-4717-bd63-56fc5f4f985a}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {659efc50-7ecf-4da4-99e1-c4e834dfdda3}, !- Handle
  Supply Air Temp 1,                      !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  {eb73732e-9fd3-4f98-a6bf-99852261bb22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb73732e-9fd3-4f98-a6bf-99852261bb22}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {977467e3-7def-44f9-9832-6ff2587cd9f4}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {659efc50-7ecf-4da4-99e1-c4e834dfdda3}, !- Schedule Name
  {e703335b-2238-497b-8ec4-d74f1d9f479b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {83362bf1-0a52-41aa-8eb0-2ea4feecae57}, !- Handle
  Coil Heating Water 8,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dc7559c7-21f6-40d7-a04b-16358cb6a3c5}, !- Water Inlet Node Name
  {32b65163-7d3a-4842-b96d-aeb0a8ea7184}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {be71ff36-0074-4336-8455-e994f7115077}, !- Handle
  Node 116,                               !- Name
  {4709c936-560c-4c22-a588-284d425c36f5}, !- Inlet Port
  {dc7559c7-21f6-40d7-a04b-16358cb6a3c5}; !- Outlet Port

OS:Connection,
  {4709c936-560c-4c22-a588-284d425c36f5}, !- Handle
  {8d15a627-830d-4c51-a9b3-eaad7d3e2ab3}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  15,                                     !- Outlet Port
  {be71ff36-0074-4336-8455-e994f7115077}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d1fb27c-44c7-48f8-b1ba-f679239cdc30}, !- Handle
  Node 117,                               !- Name
  {32b65163-7d3a-4842-b96d-aeb0a8ea7184}, !- Inlet Port
  {8a91b9ab-36d4-4b39-b634-b68a60bca9ff}; !- Outlet Port

OS:Connection,
  {dc7559c7-21f6-40d7-a04b-16358cb6a3c5}, !- Handle
  {d878b468-377b-4ecc-a069-031ee5a44542}, !- Name
  {be71ff36-0074-4336-8455-e994f7115077}, !- Source Object
  3,                                      !- Outlet Port
  {83362bf1-0a52-41aa-8eb0-2ea4feecae57}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32b65163-7d3a-4842-b96d-aeb0a8ea7184}, !- Handle
  {ba00ebfc-efc1-4b24-9c7b-b77b1623207a}, !- Name
  {83362bf1-0a52-41aa-8eb0-2ea4feecae57}, !- Source Object
  6,                                      !- Outlet Port
  {5d1fb27c-44c7-48f8-b1ba-f679239cdc30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a91b9ab-36d4-4b39-b634-b68a60bca9ff}, !- Handle
  {4e768664-67b5-4e97-b7d0-7a34f7e959c5}, !- Name
  {5d1fb27c-44c7-48f8-b1ba-f679239cdc30}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ed35e655-e773-469a-9a2d-b091e6218c07}, !- Handle
  Controller Water Coil 10,               !- Name
  {83362bf1-0a52-41aa-8eb0-2ea4feecae57}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c526c98e-abe5-41fc-a1ec-9049bb59b999}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {83fc1846-6a40-4a24-88d9-79dadcef1075}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83362bf1-0a52-41aa-8eb0-2ea4feecae57}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7b647d5-de18-459d-a46c-f68b80779684}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {565cf019-267f-49a3-be23-6b29c6ed0a67}, !- Handle
  Node 118,                               !- Name
  {c3947e25-8019-41d3-930b-fd1cda393258}, !- Inlet Port
  {d6034ceb-71da-41be-aa6c-c13e08c57a72}; !- Outlet Port

OS:Connection,
  {2c6ab8db-d5d7-4f00-bc7d-9e1e55efd217}, !- Handle
  {e41f38da-86b4-47cd-b26b-3386c5be07c3}, !- Name
  {ba5cccfc-170d-47b6-b96b-331d5f7c8416}, !- Source Object
  3,                                      !- Outlet Port
  {e19d14cf-d410-40fc-a342-4eac593149f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3947e25-8019-41d3-930b-fd1cda393258}, !- Handle
  {778a2411-ce61-480a-9262-3b8df9d9b919}, !- Name
  {51e59a3c-b1ca-49ef-8d31-8a32ed7183e0}, !- Source Object
  12,                                     !- Outlet Port
  {565cf019-267f-49a3-be23-6b29c6ed0a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6034ceb-71da-41be-aa6c-c13e08c57a72}, !- Handle
  {c9c9711a-81fa-4775-9c14-57a46014f78f}, !- Name
  {565cf019-267f-49a3-be23-6b29c6ed0a67}, !- Source Object
  3,                                      !- Outlet Port
  {e58adadb-a1c2-4551-a929-949e89fc5a34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06f57b34-fd3d-4130-9d8c-0e6cfe2692ec}, !- Handle
  Node 119,                               !- Name
  {1b14de82-d94b-4c8e-9187-befe923a0b55}, !- Inlet Port
  {83fc1846-6a40-4a24-88d9-79dadcef1075}; !- Outlet Port

OS:Connection,
  {1b14de82-d94b-4c8e-9187-befe923a0b55}, !- Handle
  {67c1e59a-a51e-4c48-9f58-728033f78169}, !- Name
  {77497994-e3f2-4709-8d9d-0bc703072907}, !- Source Object
  3,                                      !- Outlet Port
  {06f57b34-fd3d-4130-9d8c-0e6cfe2692ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83fc1846-6a40-4a24-88d9-79dadcef1075}, !- Handle
  {eeb5ec88-2ce3-4d2b-99c7-1adec71e0171}, !- Name
  {06f57b34-fd3d-4130-9d8c-0e6cfe2692ec}, !- Source Object
  3,                                      !- Outlet Port
  {c526c98e-abe5-41fc-a1ec-9049bb59b999}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7b647d5-de18-459d-a46c-f68b80779684}, !- Handle
  {bf68bc2e-c67e-449e-a74d-cb75ef63f0c7}, !- Name
  {c526c98e-abe5-41fc-a1ec-9049bb59b999}, !- Source Object
  12,                                     !- Outlet Port
  {ba5cccfc-170d-47b6-b96b-331d5f7c8416}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {49af5645-5df6-4327-b498-4365001051c8}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4e8c6e87-e475-4eda-8880-ab8d269be379}, !- Water Inlet Node Name
  {2db0a504-b0c6-4739-8ae4-eab3672c0d57}; !- Water Outlet Node Name

OS:Node,
  {f15e6344-c38d-409c-bcab-37af12c335f1}, !- Handle
  Node 120,                               !- Name
  {27b6ba8b-c5bb-45a5-8eeb-1821b9e6a0cf}, !- Inlet Port
  {4e8c6e87-e475-4eda-8880-ab8d269be379}; !- Outlet Port

OS:Connection,
  {27b6ba8b-c5bb-45a5-8eeb-1821b9e6a0cf}, !- Handle
  {e9fa7782-ec80-4b03-af3f-461847420b03}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  16,                                     !- Outlet Port
  {f15e6344-c38d-409c-bcab-37af12c335f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {974424fd-67b7-44ad-bc55-31048f93fb30}, !- Handle
  Node 121,                               !- Name
  {2db0a504-b0c6-4739-8ae4-eab3672c0d57}, !- Inlet Port
  {47697b66-4a50-459b-ba60-0f66d27fd1de}; !- Outlet Port

OS:Connection,
  {4e8c6e87-e475-4eda-8880-ab8d269be379}, !- Handle
  {1bbfa51e-9424-46f2-aa64-2ccd5691205a}, !- Name
  {f15e6344-c38d-409c-bcab-37af12c335f1}, !- Source Object
  3,                                      !- Outlet Port
  {49af5645-5df6-4327-b498-4365001051c8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2db0a504-b0c6-4739-8ae4-eab3672c0d57}, !- Handle
  {ce5f46ab-d885-4bb2-98de-c09aa3dd5c3e}, !- Name
  {49af5645-5df6-4327-b498-4365001051c8}, !- Source Object
  10,                                     !- Outlet Port
  {974424fd-67b7-44ad-bc55-31048f93fb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47697b66-4a50-459b-ba60-0f66d27fd1de}, !- Handle
  {588a4e5c-4642-4c0e-95f6-c62e70081f06}, !- Name
  {974424fd-67b7-44ad-bc55-31048f93fb30}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cd089c1e-9636-45f4-b7b8-62999f10474c}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {49af5645-5df6-4327-b498-4365001051c8}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {7e9dafaf-8a57-4c7b-963c-7bbf3d6c51f0}, !- Handle
  Coil Heating Water 9,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f85052a-f04e-4330-b2cc-e3098a9122fc}, !- Water Inlet Node Name
  {5c08fd0d-0c1d-47df-bdea-95419b570193}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d198edb8-33de-49ed-a051-ce0c71269fc2}, !- Handle
  Node 122,                               !- Name
  {adb9131b-cf21-4758-bdcd-eef6c2c6f17b}, !- Inlet Port
  {0f85052a-f04e-4330-b2cc-e3098a9122fc}; !- Outlet Port

OS:Connection,
  {adb9131b-cf21-4758-bdcd-eef6c2c6f17b}, !- Handle
  {37fb4f15-915f-481b-94a3-9dcb9921fddd}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  17,                                     !- Outlet Port
  {d198edb8-33de-49ed-a051-ce0c71269fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9222d4f5-9801-4575-a66f-bd9fea1c5480}, !- Handle
  Node 123,                               !- Name
  {5c08fd0d-0c1d-47df-bdea-95419b570193}, !- Inlet Port
  {c7da4a26-6298-4e12-8c6e-01526b3ded6c}; !- Outlet Port

OS:Connection,
  {0f85052a-f04e-4330-b2cc-e3098a9122fc}, !- Handle
  {10fa3ce5-a73c-4866-8e26-ce847bbd2f32}, !- Name
  {d198edb8-33de-49ed-a051-ce0c71269fc2}, !- Source Object
  3,                                      !- Outlet Port
  {7e9dafaf-8a57-4c7b-963c-7bbf3d6c51f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c08fd0d-0c1d-47df-bdea-95419b570193}, !- Handle
  {09672c33-854b-4c6a-982d-f378b4758640}, !- Name
  {7e9dafaf-8a57-4c7b-963c-7bbf3d6c51f0}, !- Source Object
  6,                                      !- Outlet Port
  {9222d4f5-9801-4575-a66f-bd9fea1c5480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7da4a26-6298-4e12-8c6e-01526b3ded6c}, !- Handle
  {fa658f6a-f130-4fcf-a83c-8d3d1cb6bd8b}, !- Name
  {9222d4f5-9801-4575-a66f-bd9fea1c5480}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67bf5712-521e-4779-a79d-53c3ae8f07b7}, !- Handle
  Controller Water Coil 11,               !- Name
  {7e9dafaf-8a57-4c7b-963c-7bbf3d6c51f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5348d1cb-091a-4167-a54c-f6533021a0c7}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {ce3e583d-f319-474b-b4ee-102d626821f0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e9dafaf-8a57-4c7b-963c-7bbf3d6c51f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {262f00c8-6fc8-429f-9d7c-1bf36a4e9d3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {baf8df74-ff25-4b2d-a808-462fc37318d0}, !- Handle
  Node 124,                               !- Name
  {262f00c8-6fc8-429f-9d7c-1bf36a4e9d3e}, !- Inlet Port
  {a1ffdb8d-2c17-4bdb-84d9-63d137b6cfef}; !- Outlet Port

OS:Node,
  {f7014166-2cf2-4e8c-98ef-2318f7144231}, !- Handle
  Node 125,                               !- Name
  {e4374233-4b3c-4805-8448-4bce1aa36bb3}, !- Inlet Port
  {7b0cdba5-7a9e-4471-93b7-547bef0d492c}; !- Outlet Port

OS:Connection,
  {a1ffdb8d-2c17-4bdb-84d9-63d137b6cfef}, !- Handle
  {ab79868c-e1e4-4b5c-abf3-d5dba43910ad}, !- Name
  {baf8df74-ff25-4b2d-a808-462fc37318d0}, !- Source Object
  3,                                      !- Outlet Port
  {524082cb-2aa9-4498-83b8-65a3ac835b40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4374233-4b3c-4805-8448-4bce1aa36bb3}, !- Handle
  {5180fc77-f811-4a74-89d8-ca0946efaf7e}, !- Name
  {b6c14fcc-50f0-4c96-97d9-f7c377bc1c23}, !- Source Object
  12,                                     !- Outlet Port
  {f7014166-2cf2-4e8c-98ef-2318f7144231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0cdba5-7a9e-4471-93b7-547bef0d492c}, !- Handle
  {32d29ab6-d0d0-4064-84c1-41d6bc9b523e}, !- Name
  {f7014166-2cf2-4e8c-98ef-2318f7144231}, !- Source Object
  3,                                      !- Outlet Port
  {e58adadb-a1c2-4551-a929-949e89fc5a34}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3e62640a-a9d0-4725-bc7c-7523e47c63c8}, !- Handle
  Node 126,                               !- Name
  {11e9ef05-f3bf-4d15-83e7-768255085ba0}, !- Inlet Port
  {ce3e583d-f319-474b-b4ee-102d626821f0}; !- Outlet Port

OS:Connection,
  {11e9ef05-f3bf-4d15-83e7-768255085ba0}, !- Handle
  {f397411a-3cd5-4f73-a936-d83ae3288bc6}, !- Name
  {77497994-e3f2-4709-8d9d-0bc703072907}, !- Source Object
  4,                                      !- Outlet Port
  {3e62640a-a9d0-4725-bc7c-7523e47c63c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3e583d-f319-474b-b4ee-102d626821f0}, !- Handle
  {ddcc8dc1-55d4-4c7a-acf9-2f46414bc93d}, !- Name
  {3e62640a-a9d0-4725-bc7c-7523e47c63c8}, !- Source Object
  3,                                      !- Outlet Port
  {5348d1cb-091a-4167-a54c-f6533021a0c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {262f00c8-6fc8-429f-9d7c-1bf36a4e9d3e}, !- Handle
  {8491e3ee-a4b2-40cd-882c-f7d4f36dbc01}, !- Name
  {5348d1cb-091a-4167-a54c-f6533021a0c7}, !- Source Object
  12,                                     !- Outlet Port
  {baf8df74-ff25-4b2d-a808-462fc37318d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {48061c16-a64c-4822-a7fc-ccf8517fb830}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fa8a1d96-4fdf-40e7-a617-cde0f02a2300}, !- Water Inlet Node Name
  {614aadb5-f8e6-456e-9900-a170e312441c}; !- Water Outlet Node Name

OS:Node,
  {ffc71b6d-7e6b-410a-a161-49d17a73dbfe}, !- Handle
  Node 127,                               !- Name
  {144a5b75-b51c-4b69-9aaa-b946eb1114d2}, !- Inlet Port
  {fa8a1d96-4fdf-40e7-a617-cde0f02a2300}; !- Outlet Port

OS:Connection,
  {144a5b75-b51c-4b69-9aaa-b946eb1114d2}, !- Handle
  {aef9a798-dd0c-44d1-b7cc-c7199ea08d68}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  18,                                     !- Outlet Port
  {ffc71b6d-7e6b-410a-a161-49d17a73dbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71c272dc-f7c2-4ec6-8997-3dce653240e7}, !- Handle
  Node 128,                               !- Name
  {614aadb5-f8e6-456e-9900-a170e312441c}, !- Inlet Port
  {c9a0b619-ebf4-49c4-9b89-7eff02aa872a}; !- Outlet Port

OS:Connection,
  {fa8a1d96-4fdf-40e7-a617-cde0f02a2300}, !- Handle
  {ce76c3ce-1118-4995-bbab-6b68e4181ec4}, !- Name
  {ffc71b6d-7e6b-410a-a161-49d17a73dbfe}, !- Source Object
  3,                                      !- Outlet Port
  {48061c16-a64c-4822-a7fc-ccf8517fb830}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {614aadb5-f8e6-456e-9900-a170e312441c}, !- Handle
  {5ce007e5-5fd9-462e-a6e2-d1fe42a4d4f6}, !- Name
  {48061c16-a64c-4822-a7fc-ccf8517fb830}, !- Source Object
  10,                                     !- Outlet Port
  {71c272dc-f7c2-4ec6-8997-3dce653240e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a0b619-ebf4-49c4-9b89-7eff02aa872a}, !- Handle
  {65e27c2f-b17b-4b51-af5a-7ca8b88904b8}, !- Name
  {71c272dc-f7c2-4ec6-8997-3dce653240e7}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {49b4ffd1-3a65-4e57-83b7-001524e4c6d2}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {48061c16-a64c-4822-a7fc-ccf8517fb830}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {2c317b11-a90e-4ba4-b256-192255194230}, !- Handle
  Coil Heating Water 10,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {34b07ab9-d907-4ac8-a253-7133a141b59a}, !- Water Inlet Node Name
  {610838c4-632c-42bd-96dc-b5197f9857b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9067dbc7-4703-48ef-9bd3-cddb09da52a0}, !- Handle
  Node 129,                               !- Name
  {2537d344-51ba-4cf3-a60b-e26a22778fc9}, !- Inlet Port
  {34b07ab9-d907-4ac8-a253-7133a141b59a}; !- Outlet Port

OS:Connection,
  {2537d344-51ba-4cf3-a60b-e26a22778fc9}, !- Handle
  {11f07b56-2607-4ccc-bb19-dc33e6544a5c}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  19,                                     !- Outlet Port
  {9067dbc7-4703-48ef-9bd3-cddb09da52a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e9132cf-2205-4fd4-95b5-aba5ce33f2b1}, !- Handle
  Node 130,                               !- Name
  {610838c4-632c-42bd-96dc-b5197f9857b9}, !- Inlet Port
  {61dfe07d-51a0-45fb-a737-74079a983748}; !- Outlet Port

OS:Connection,
  {34b07ab9-d907-4ac8-a253-7133a141b59a}, !- Handle
  {3816d6dd-af77-4cb1-82ff-8c2cd2d1cad5}, !- Name
  {9067dbc7-4703-48ef-9bd3-cddb09da52a0}, !- Source Object
  3,                                      !- Outlet Port
  {2c317b11-a90e-4ba4-b256-192255194230}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {610838c4-632c-42bd-96dc-b5197f9857b9}, !- Handle
  {c2615b4a-20a4-4f95-a0ff-f4151d6ed7a6}, !- Name
  {2c317b11-a90e-4ba4-b256-192255194230}, !- Source Object
  6,                                      !- Outlet Port
  {7e9132cf-2205-4fd4-95b5-aba5ce33f2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dfe07d-51a0-45fb-a737-74079a983748}, !- Handle
  {69830395-ccc1-41bb-bd46-343d0bbe17cf}, !- Name
  {7e9132cf-2205-4fd4-95b5-aba5ce33f2b1}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85173992-a2d7-4710-9404-5809b40eeefe}, !- Handle
  Controller Water Coil 12,               !- Name
  {2c317b11-a90e-4ba4-b256-192255194230}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6756ac2-671e-4ad1-a6dd-4ef43dde19fe}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {5f2b65f9-4979-40b9-8d82-15460217ac32}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.479376111478004,                      !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2c317b11-a90e-4ba4-b256-192255194230}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60b08563-8824-49e4-872b-9149d6dd1964}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc3f8629-83e7-4d81-b4f1-f06b24f4c522}, !- Handle
  Node 131,                               !- Name
  {60b08563-8824-49e4-872b-9149d6dd1964}, !- Inlet Port
  {af6a8b78-95d1-4b09-a265-489a8221f7f4}; !- Outlet Port

OS:Node,
  {93e2daa3-f4a1-4bd0-a352-01c9c0946c47}, !- Handle
  Node 132,                               !- Name
  {0f77c3cb-e58e-4b66-8110-2c23cdb9046e}, !- Inlet Port
  {c8a62181-668e-4c17-9c44-773cb79224db}; !- Outlet Port

OS:Connection,
  {af6a8b78-95d1-4b09-a265-489a8221f7f4}, !- Handle
  {94eb173d-ac72-43f8-87dc-ae7e8ff37fb1}, !- Name
  {dc3f8629-83e7-4d81-b4f1-f06b24f4c522}, !- Source Object
  3,                                      !- Outlet Port
  {078a8112-79ee-4217-88d1-db7e00770f73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f77c3cb-e58e-4b66-8110-2c23cdb9046e}, !- Handle
  {b60f3da7-1626-48d5-93b0-3fe7b7a2430f}, !- Name
  {0c97b299-d908-4119-b342-98bce6a82027}, !- Source Object
  12,                                     !- Outlet Port
  {93e2daa3-f4a1-4bd0-a352-01c9c0946c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a62181-668e-4c17-9c44-773cb79224db}, !- Handle
  {8e951d7a-8754-4e09-afb5-cdcb523c771b}, !- Name
  {93e2daa3-f4a1-4bd0-a352-01c9c0946c47}, !- Source Object
  3,                                      !- Outlet Port
  {e58adadb-a1c2-4551-a929-949e89fc5a34}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {086ce9fd-db27-41be-b824-47cbe2800cb3}, !- Handle
  Node 133,                               !- Name
  {215b918e-6c74-4124-a5f5-5494fb904b91}, !- Inlet Port
  {5f2b65f9-4979-40b9-8d82-15460217ac32}; !- Outlet Port

OS:Connection,
  {215b918e-6c74-4124-a5f5-5494fb904b91}, !- Handle
  {c5671de5-999e-4db0-a0ff-1719726b6cd9}, !- Name
  {77497994-e3f2-4709-8d9d-0bc703072907}, !- Source Object
  5,                                      !- Outlet Port
  {086ce9fd-db27-41be-b824-47cbe2800cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f2b65f9-4979-40b9-8d82-15460217ac32}, !- Handle
  {9bdfa87f-65bf-4df0-9430-b0cf1b4f7215}, !- Name
  {086ce9fd-db27-41be-b824-47cbe2800cb3}, !- Source Object
  3,                                      !- Outlet Port
  {a6756ac2-671e-4ad1-a6dd-4ef43dde19fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60b08563-8824-49e4-872b-9149d6dd1964}, !- Handle
  {b608a0ea-92c6-4759-b60c-b26dee6a0604}, !- Name
  {a6756ac2-671e-4ad1-a6dd-4ef43dde19fe}, !- Source Object
  12,                                     !- Outlet Port
  {dc3f8629-83e7-4d81-b4f1-f06b24f4c522}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f95d4e3d-1f0e-403a-9303-440b4c28ae09}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7d1c2a29-482a-4060-89e5-2432dc6984fb}, !- Water Inlet Node Name
  {c67c91be-65a2-4bd4-bb78-fddcd9ed3cb3}; !- Water Outlet Node Name

OS:Node,
  {a66eddfd-175b-4988-b7e5-e444fa60142a}, !- Handle
  Node 134,                               !- Name
  {3556de96-5fe1-4942-aa27-b227f795d361}, !- Inlet Port
  {7d1c2a29-482a-4060-89e5-2432dc6984fb}; !- Outlet Port

OS:Connection,
  {3556de96-5fe1-4942-aa27-b227f795d361}, !- Handle
  {354f4178-ac74-4ab4-a9f7-2d4cfb0d39b6}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  20,                                     !- Outlet Port
  {a66eddfd-175b-4988-b7e5-e444fa60142a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdb480ef-121e-4ed4-b558-344d79ba4070}, !- Handle
  Node 135,                               !- Name
  {c67c91be-65a2-4bd4-bb78-fddcd9ed3cb3}, !- Inlet Port
  {5dc0ca4a-6144-4a0f-8920-a13c8c46a2ab}; !- Outlet Port

OS:Connection,
  {7d1c2a29-482a-4060-89e5-2432dc6984fb}, !- Handle
  {790b3ca0-c65b-4650-b235-fd8f3c75abd7}, !- Name
  {a66eddfd-175b-4988-b7e5-e444fa60142a}, !- Source Object
  3,                                      !- Outlet Port
  {f95d4e3d-1f0e-403a-9303-440b4c28ae09}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c67c91be-65a2-4bd4-bb78-fddcd9ed3cb3}, !- Handle
  {eed4842a-7c98-43ae-b9c4-632609890021}, !- Name
  {f95d4e3d-1f0e-403a-9303-440b4c28ae09}, !- Source Object
  10,                                     !- Outlet Port
  {fdb480ef-121e-4ed4-b558-344d79ba4070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc0ca4a-6144-4a0f-8920-a13c8c46a2ab}, !- Handle
  {9dd1719a-9837-4202-a9d7-fb286930552d}, !- Name
  {fdb480ef-121e-4ed4-b558-344d79ba4070}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a502fb64-9303-48d6-bf54-0cb3dbc411e9}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {f95d4e3d-1f0e-403a-9303-440b4c28ae09}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {fe862664-e95b-4f66-9980-3b64f7a4212c}, !- Handle
  Coil Heating Water 11,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e93a50ab-ea4e-41a9-af57-657838e44107}, !- Water Inlet Node Name
  {aa676c63-767c-4b74-9a06-54512d4f7ad8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d3fd234c-0748-4d26-909a-dc7f66bc27ac}, !- Handle
  Node 136,                               !- Name
  {753c69ee-dfd0-420d-9656-c3939aacc1be}, !- Inlet Port
  {e93a50ab-ea4e-41a9-af57-657838e44107}; !- Outlet Port

OS:Connection,
  {753c69ee-dfd0-420d-9656-c3939aacc1be}, !- Handle
  {e7d56e4e-273e-463f-8053-8083f15e2fb8}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  21,                                     !- Outlet Port
  {d3fd234c-0748-4d26-909a-dc7f66bc27ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cad979e8-9885-4c91-9057-4db39181e7a7}, !- Handle
  Node 137,                               !- Name
  {aa676c63-767c-4b74-9a06-54512d4f7ad8}, !- Inlet Port
  {615c39b7-f95d-4951-b717-741ace4dec0d}; !- Outlet Port

OS:Connection,
  {e93a50ab-ea4e-41a9-af57-657838e44107}, !- Handle
  {07e32139-5f37-4233-8867-0c42fa1f15bc}, !- Name
  {d3fd234c-0748-4d26-909a-dc7f66bc27ac}, !- Source Object
  3,                                      !- Outlet Port
  {fe862664-e95b-4f66-9980-3b64f7a4212c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa676c63-767c-4b74-9a06-54512d4f7ad8}, !- Handle
  {83a13813-c454-4826-a336-ade06b9de405}, !- Name
  {fe862664-e95b-4f66-9980-3b64f7a4212c}, !- Source Object
  6,                                      !- Outlet Port
  {cad979e8-9885-4c91-9057-4db39181e7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615c39b7-f95d-4951-b717-741ace4dec0d}, !- Handle
  {2ec6da76-2c44-4208-8087-60eb124d0d5c}, !- Name
  {cad979e8-9885-4c91-9057-4db39181e7a7}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {75c3e48d-43d5-4833-9248-4a4d15aa92dd}, !- Handle
  Controller Water Coil 13,               !- Name
  {fe862664-e95b-4f66-9980-3b64f7a4212c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {62c12ba0-4f5f-4616-81c3-9c55db9edd15}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {6995cec4-c692-473f-af30-ab354b6c6b54}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.388436657432135,                      !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe862664-e95b-4f66-9980-3b64f7a4212c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {157eb1ed-95c7-40dc-a0d4-1414d7cfc58b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a6d11eef-44db-474e-b461-137af521d96f}, !- Handle
  Node 138,                               !- Name
  {157eb1ed-95c7-40dc-a0d4-1414d7cfc58b}, !- Inlet Port
  {624b1cdf-e68a-43c1-af92-062e7a498cf5}; !- Outlet Port

OS:Node,
  {07332403-d49d-4a90-a0ba-25d2eaeaefb7}, !- Handle
  Node 139,                               !- Name
  {da9fead1-8907-4d68-a39e-9ef6f5d853ac}, !- Inlet Port
  {a50e29e7-0c23-40fe-b78c-ee512f54910e}; !- Outlet Port

OS:Connection,
  {624b1cdf-e68a-43c1-af92-062e7a498cf5}, !- Handle
  {2961b4d8-084f-4b85-9227-5509dfbb147b}, !- Name
  {a6d11eef-44db-474e-b461-137af521d96f}, !- Source Object
  3,                                      !- Outlet Port
  {4ffb111b-1cda-4fc7-b2db-dbcf4d2794b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da9fead1-8907-4d68-a39e-9ef6f5d853ac}, !- Handle
  {796d0faf-61f7-43cd-af5a-33bb30bbdb7b}, !- Name
  {21c1f3ed-ebb6-454b-ba2b-18c1432859fa}, !- Source Object
  12,                                     !- Outlet Port
  {07332403-d49d-4a90-a0ba-25d2eaeaefb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a50e29e7-0c23-40fe-b78c-ee512f54910e}, !- Handle
  {bd968168-f4be-45c2-a6a7-5aae278af11a}, !- Name
  {07332403-d49d-4a90-a0ba-25d2eaeaefb7}, !- Source Object
  3,                                      !- Outlet Port
  {e58adadb-a1c2-4551-a929-949e89fc5a34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {34001770-fbaf-42cf-abcc-efa36ab917b8}, !- Handle
  Node 140,                               !- Name
  {833f3ab3-84d0-42fc-8a46-cbe402b286c6}, !- Inlet Port
  {6995cec4-c692-473f-af30-ab354b6c6b54}; !- Outlet Port

OS:Connection,
  {833f3ab3-84d0-42fc-8a46-cbe402b286c6}, !- Handle
  {94192332-63f0-401b-b9bb-de4672579a5f}, !- Name
  {77497994-e3f2-4709-8d9d-0bc703072907}, !- Source Object
  6,                                      !- Outlet Port
  {34001770-fbaf-42cf-abcc-efa36ab917b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6995cec4-c692-473f-af30-ab354b6c6b54}, !- Handle
  {8ba83973-1e18-4324-ad4f-608fa9b52e70}, !- Name
  {34001770-fbaf-42cf-abcc-efa36ab917b8}, !- Source Object
  3,                                      !- Outlet Port
  {62c12ba0-4f5f-4616-81c3-9c55db9edd15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {157eb1ed-95c7-40dc-a0d4-1414d7cfc58b}, !- Handle
  {b560d277-4f7b-4a57-9128-add0a0e89b63}, !- Name
  {62c12ba0-4f5f-4616-81c3-9c55db9edd15}, !- Source Object
  12,                                     !- Outlet Port
  {a6d11eef-44db-474e-b461-137af521d96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {03a1a374-58e0-4300-b266-92421032e08c}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1cdb1356-879d-4e79-815c-7cfc0e4f19a7}, !- Water Inlet Node Name
  {fb786b86-14e7-48f8-9660-779a082929a3}; !- Water Outlet Node Name

OS:Node,
  {ef00d552-541f-4607-a3ac-a90288292c1d}, !- Handle
  Node 141,                               !- Name
  {5aca3c63-7645-4255-8e5c-cebf35b22a80}, !- Inlet Port
  {1cdb1356-879d-4e79-815c-7cfc0e4f19a7}; !- Outlet Port

OS:Connection,
  {5aca3c63-7645-4255-8e5c-cebf35b22a80}, !- Handle
  {1e262b3e-45f3-483b-bcbc-4f3710396622}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  22,                                     !- Outlet Port
  {ef00d552-541f-4607-a3ac-a90288292c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f745d5cb-93a4-4a72-ba34-a676971e1d7c}, !- Handle
  Node 142,                               !- Name
  {fb786b86-14e7-48f8-9660-779a082929a3}, !- Inlet Port
  {135fe632-5958-4226-982f-b56721c42e1c}; !- Outlet Port

OS:Connection,
  {1cdb1356-879d-4e79-815c-7cfc0e4f19a7}, !- Handle
  {86c11a9e-e0eb-4e3a-82f3-23d14f0d22be}, !- Name
  {ef00d552-541f-4607-a3ac-a90288292c1d}, !- Source Object
  3,                                      !- Outlet Port
  {03a1a374-58e0-4300-b266-92421032e08c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fb786b86-14e7-48f8-9660-779a082929a3}, !- Handle
  {ff863f0d-3dc8-4c1e-a633-a10f6132cd1d}, !- Name
  {03a1a374-58e0-4300-b266-92421032e08c}, !- Source Object
  10,                                     !- Outlet Port
  {f745d5cb-93a4-4a72-ba34-a676971e1d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {135fe632-5958-4226-982f-b56721c42e1c}, !- Handle
  {84806cbf-f064-4951-b021-5fda82a75196}, !- Name
  {f745d5cb-93a4-4a72-ba34-a676971e1d7c}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {50a8a08f-9e90-48bb-93d4-77876d5ab361}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {03a1a374-58e0-4300-b266-92421032e08c}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {78c6af01-b2f6-4dc6-889d-05bd0475b80f}, !- Handle
  Coil Heating Water 12,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0560d4f7-b09c-4212-8ff4-4dbd1c88848c}, !- Water Inlet Node Name
  {6599424b-6d36-4a3e-a018-d672966f868f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e054e4d5-1ed0-42ec-b797-7ad1f0bcdca2}, !- Handle
  Node 143,                               !- Name
  {1e33e8af-6eb2-4d7c-a82f-1c6984ebd437}, !- Inlet Port
  {0560d4f7-b09c-4212-8ff4-4dbd1c88848c}; !- Outlet Port

OS:Connection,
  {1e33e8af-6eb2-4d7c-a82f-1c6984ebd437}, !- Handle
  {9b25b24f-0611-4360-9295-43f4722a7516}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  23,                                     !- Outlet Port
  {e054e4d5-1ed0-42ec-b797-7ad1f0bcdca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18b99aa5-0a8f-4d05-81b5-88c755cf7569}, !- Handle
  Node 144,                               !- Name
  {6599424b-6d36-4a3e-a018-d672966f868f}, !- Inlet Port
  {b7113e34-8181-44ff-a0b2-dcf4edcaf277}; !- Outlet Port

OS:Connection,
  {0560d4f7-b09c-4212-8ff4-4dbd1c88848c}, !- Handle
  {7da0bc95-3d8b-4fb3-806f-e47219f79565}, !- Name
  {e054e4d5-1ed0-42ec-b797-7ad1f0bcdca2}, !- Source Object
  3,                                      !- Outlet Port
  {78c6af01-b2f6-4dc6-889d-05bd0475b80f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6599424b-6d36-4a3e-a018-d672966f868f}, !- Handle
  {145ee3eb-f72d-414a-beec-34e53fa21746}, !- Name
  {78c6af01-b2f6-4dc6-889d-05bd0475b80f}, !- Source Object
  6,                                      !- Outlet Port
  {18b99aa5-0a8f-4d05-81b5-88c755cf7569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7113e34-8181-44ff-a0b2-dcf4edcaf277}, !- Handle
  {f8529389-eade-4fcc-ac98-99ff513029c9}, !- Name
  {18b99aa5-0a8f-4d05-81b5-88c755cf7569}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bb27f945-2942-4e56-9265-8f13f8f44e03}, !- Handle
  Controller Water Coil 14,               !- Name
  {78c6af01-b2f6-4dc6-889d-05bd0475b80f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cefd8fd8-520e-4047-b710-080b2f7c9f7c}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {9f86b754-1fe5-48c0-b4cc-a2ae48f296e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {78c6af01-b2f6-4dc6-889d-05bd0475b80f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5811d4a6-7725-415a-ae6e-73b75ddb8faf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7578145-3bb1-4bd2-a843-ef0b9838e5b6}, !- Handle
  Node 145,                               !- Name
  {5811d4a6-7725-415a-ae6e-73b75ddb8faf}, !- Inlet Port
  {e1d2a79d-1b18-4c41-a66c-24be4e76b0bc}; !- Outlet Port

OS:Node,
  {f1a4acf7-f5c7-43e0-9df5-05b7f0953db8}, !- Handle
  Node 146,                               !- Name
  {4ea72433-9c7c-4a31-9c8c-7396d6684063}, !- Inlet Port
  {cac9100b-b28b-4b0b-aa4a-6944940f0328}; !- Outlet Port

OS:Connection,
  {e1d2a79d-1b18-4c41-a66c-24be4e76b0bc}, !- Handle
  {92776dce-8348-4277-abd7-19a79260c18b}, !- Name
  {a7578145-3bb1-4bd2-a843-ef0b9838e5b6}, !- Source Object
  3,                                      !- Outlet Port
  {04dfa722-d91a-4011-8017-73f46cd9aaed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ea72433-9c7c-4a31-9c8c-7396d6684063}, !- Handle
  {4e81b6ca-af90-4739-a557-47e2c0578732}, !- Name
  {fb9648a8-ab23-4f7e-b92d-f1af5e4b73db}, !- Source Object
  12,                                     !- Outlet Port
  {f1a4acf7-f5c7-43e0-9df5-05b7f0953db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac9100b-b28b-4b0b-aa4a-6944940f0328}, !- Handle
  {a0376631-e166-4434-850c-9858939e3fe7}, !- Name
  {f1a4acf7-f5c7-43e0-9df5-05b7f0953db8}, !- Source Object
  3,                                      !- Outlet Port
  {e58adadb-a1c2-4551-a929-949e89fc5a34}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4d87b376-f6b4-4d56-9891-b12b4ef9c3b8}, !- Handle
  Node 147,                               !- Name
  {a23ed01f-b4d2-4824-a0dc-2f951b6e6c0f}, !- Inlet Port
  {9f86b754-1fe5-48c0-b4cc-a2ae48f296e9}; !- Outlet Port

OS:Connection,
  {a23ed01f-b4d2-4824-a0dc-2f951b6e6c0f}, !- Handle
  {ff1ae1d3-1813-4c62-a370-69f9abfdbc62}, !- Name
  {77497994-e3f2-4709-8d9d-0bc703072907}, !- Source Object
  7,                                      !- Outlet Port
  {4d87b376-f6b4-4d56-9891-b12b4ef9c3b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f86b754-1fe5-48c0-b4cc-a2ae48f296e9}, !- Handle
  {88108451-6ef2-45cf-aac5-f8a0b63a571b}, !- Name
  {4d87b376-f6b4-4d56-9891-b12b4ef9c3b8}, !- Source Object
  3,                                      !- Outlet Port
  {cefd8fd8-520e-4047-b710-080b2f7c9f7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5811d4a6-7725-415a-ae6e-73b75ddb8faf}, !- Handle
  {9c493062-a27b-4ae2-88df-db34bc7ef942}, !- Name
  {cefd8fd8-520e-4047-b710-080b2f7c9f7c}, !- Source Object
  12,                                     !- Outlet Port
  {a7578145-3bb1-4bd2-a843-ef0b9838e5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8a567a45-a252-4530-9b62-b8b1c770974a}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8634dcf7-ded3-45ea-9237-fa8be65e3a4a}, !- Water Inlet Node Name
  {39e62ab8-7e6a-4861-99e0-7d3e3f4d7a9f}; !- Water Outlet Node Name

OS:Node,
  {e96b424b-f51e-4b4a-8959-667978060ac1}, !- Handle
  Node 148,                               !- Name
  {8f38e262-861f-43d6-894c-62b1b82756f6}, !- Inlet Port
  {8634dcf7-ded3-45ea-9237-fa8be65e3a4a}; !- Outlet Port

OS:Connection,
  {8f38e262-861f-43d6-894c-62b1b82756f6}, !- Handle
  {28400e81-3b11-4f72-8df4-5d79c32ccb07}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  24,                                     !- Outlet Port
  {e96b424b-f51e-4b4a-8959-667978060ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ae88936-5eb2-4331-a107-fa2662138c43}, !- Handle
  Node 149,                               !- Name
  {39e62ab8-7e6a-4861-99e0-7d3e3f4d7a9f}, !- Inlet Port
  {943bf2ea-c833-4539-b5a8-811dcbd0911c}; !- Outlet Port

OS:Connection,
  {8634dcf7-ded3-45ea-9237-fa8be65e3a4a}, !- Handle
  {ccc9e52b-1a58-4c2b-ab62-69c34b31963e}, !- Name
  {e96b424b-f51e-4b4a-8959-667978060ac1}, !- Source Object
  3,                                      !- Outlet Port
  {8a567a45-a252-4530-9b62-b8b1c770974a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {39e62ab8-7e6a-4861-99e0-7d3e3f4d7a9f}, !- Handle
  {7f7ae801-dbe2-4baf-8800-75833914d9e2}, !- Name
  {8a567a45-a252-4530-9b62-b8b1c770974a}, !- Source Object
  10,                                     !- Outlet Port
  {8ae88936-5eb2-4331-a107-fa2662138c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943bf2ea-c833-4539-b5a8-811dcbd0911c}, !- Handle
  {7c2901bc-db46-4750-9c8d-f94d61f991ce}, !- Name
  {8ae88936-5eb2-4331-a107-fa2662138c43}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a2875b8e-1d8d-41a8-b194-2ce2404073af}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {8a567a45-a252-4530-9b62-b8b1c770974a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {74314165-7c51-49a4-9fb1-a119e888a13f}, !- Handle
  VAV with Reheat 2,                      !- Name
  ,                                       !- Controller List Name
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Availability Schedule
  {eabaf570-97fd-4392-b14a-1b7c2f50cc14}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {393aa303-ed6b-4a62-8b89-8813e744d4f6}, !- Supply Side Inlet Node Name
  {286527eb-fde7-4420-8c4f-2301e017cd9a}, !- Demand Side Outlet Node Name
  {e73c4120-4c5e-4d22-8fb3-df3351ab567e}, !- Demand Side Inlet Node A
  {c5731c30-069a-4bc3-8bf7-8d33d418b85f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3cc77e77-7c1b-47d3-903d-f34e6a9d6a31}, !- Handle
  Node 150,                               !- Name
  {393aa303-ed6b-4a62-8b89-8813e744d4f6}, !- Inlet Port
  {146e9dd7-1e87-498b-a121-9525c97b8be6}; !- Outlet Port

OS:Node,
  {acf346a1-6e14-4afd-9350-2ba410721fa6}, !- Handle
  Node 151,                               !- Name
  {82c56499-5890-4b8f-9921-e18b6d3ae03b}, !- Inlet Port
  {c5731c30-069a-4bc3-8bf7-8d33d418b85f}; !- Outlet Port

OS:Connection,
  {393aa303-ed6b-4a62-8b89-8813e744d4f6}, !- Handle
  {b411a3da-feac-4f6e-8dfd-bd0c1e1ec425}, !- Name
  {74314165-7c51-49a4-9fb1-a119e888a13f}, !- Source Object
  8,                                      !- Outlet Port
  {3cc77e77-7c1b-47d3-903d-f34e6a9d6a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5731c30-069a-4bc3-8bf7-8d33d418b85f}, !- Handle
  {2e9d8775-0069-4527-a66c-b771971dde28}, !- Name
  {acf346a1-6e14-4afd-9350-2ba410721fa6}, !- Source Object
  3,                                      !- Outlet Port
  {74314165-7c51-49a4-9fb1-a119e888a13f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b38aad0f-874d-4efc-ad25-0e60c13e88cd}, !- Handle
  Node 152,                               !- Name
  {e73c4120-4c5e-4d22-8fb3-df3351ab567e}, !- Inlet Port
  {004a653b-d01c-47e2-bbc8-d1f1a81a5a5f}; !- Outlet Port

OS:Node,
  {a63db8e9-0ee3-4183-af94-4a1589959fbe}, !- Handle
  Node 153,                               !- Name
  {f923d28f-1c6f-4d3d-9d41-f6ebd6638de3}, !- Inlet Port
  {286527eb-fde7-4420-8c4f-2301e017cd9a}; !- Outlet Port

OS:Node,
  {94367b0c-a48f-4854-8538-8cfacf981a24}, !- Handle
  Node 154,                               !- Name
  {143465d7-10e3-4546-a5b5-e021fba70767}, !- Inlet Port
  {20a4c7e4-ce56-433b-9c73-526b80ef8818}; !- Outlet Port

OS:Connection,
  {e73c4120-4c5e-4d22-8fb3-df3351ab567e}, !- Handle
  {9ebdff40-7697-4cd6-b29d-22780eb7332e}, !- Name
  {74314165-7c51-49a4-9fb1-a119e888a13f}, !- Source Object
  10,                                     !- Outlet Port
  {b38aad0f-874d-4efc-ad25-0e60c13e88cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286527eb-fde7-4420-8c4f-2301e017cd9a}, !- Handle
  {7480de82-170c-4891-bf65-8aeec420d6ae}, !- Name
  {a63db8e9-0ee3-4183-af94-4a1589959fbe}, !- Source Object
  3,                                      !- Outlet Port
  {74314165-7c51-49a4-9fb1-a119e888a13f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {de2c1fc2-864b-49d9-b131-28966cfefc9e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {004a653b-d01c-47e2-bbc8-d1f1a81a5a5f}, !- Inlet Node Name
  {9221eda3-6536-4356-99ca-ededdb421dea}, !- Outlet Node Name 1
  {c28fe4bc-3c00-4a99-b4b9-c7b3898efc37}, !- Outlet Node Name 2
  {aab14345-3e14-479f-9261-bca842820332}, !- Outlet Node Name 3
  {3098231e-4cb8-4de5-b210-0a93826495c1}, !- Outlet Node Name 4
  {f64d7201-eadd-48c9-8631-1a4c8315d507}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {44c03544-3117-4eaa-a5df-3cbda3868fd3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {f923d28f-1c6f-4d3d-9d41-f6ebd6638de3}, !- Outlet Node Name
  {09866bc7-d8cb-4304-9418-aa0a1912896b}, !- Inlet Node Name 1
  {39872e8d-88a0-43cc-be6c-22e3fed29165}, !- Inlet Node Name 2
  {645308ee-0df6-49f4-b356-65a9d4fe6463}, !- Inlet Node Name 3
  {43653a5c-a9dc-4239-918c-bee904cf4724}, !- Inlet Node Name 4
  {41a23fc1-e6a4-4780-9bee-7c309f4fe6cb}; !- Inlet Node Name 5

OS:Connection,
  {004a653b-d01c-47e2-bbc8-d1f1a81a5a5f}, !- Handle
  {1fa9ee6c-af23-4463-9b4f-6c065a3d0ff5}, !- Name
  {b38aad0f-874d-4efc-ad25-0e60c13e88cd}, !- Source Object
  3,                                      !- Outlet Port
  {de2c1fc2-864b-49d9-b131-28966cfefc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f923d28f-1c6f-4d3d-9d41-f6ebd6638de3}, !- Handle
  {32e586de-4b88-4d89-82e7-1e6079586a84}, !- Name
  {44c03544-3117-4eaa-a5df-3cbda3868fd3}, !- Source Object
  2,                                      !- Outlet Port
  {a63db8e9-0ee3-4183-af94-4a1589959fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b402213-1faa-49c9-bbc7-b2c04df25da4}, !- Handle
  {74314165-7c51-49a4-9fb1-a119e888a13f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {6b355d2f-b7ea-4f43-af39-1a043674094f}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0ebd7897-451d-4c6d-b584-23b8693bbb92}, !- Air Inlet Node Name
  {82c56499-5890-4b8f-9921-e18b6d3ae03b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {674c252c-8955-4070-84f8-652289df9597}, !- Handle
  Coil Heating Water 13,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dab4bf5b-05a1-44f3-8af9-bd0be3e803d3}, !- Water Inlet Node Name
  {c97d4919-c131-4731-9dd1-7215daebf417}, !- Water Outlet Node Name
  {52e400a8-9785-4294-bd60-6e59951cc886}, !- Air Inlet Node Name
  {287663ff-6225-449b-8dcb-959afc12ca27}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b2d551e-ce10-43d5-a608-6c559d25f66d}, !- Handle
  Node 155,                               !- Name
  {9f2fea1f-340e-4168-b5d2-8a2feecb6a09}, !- Inlet Port
  {dab4bf5b-05a1-44f3-8af9-bd0be3e803d3}; !- Outlet Port

OS:Connection,
  {9f2fea1f-340e-4168-b5d2-8a2feecb6a09}, !- Handle
  {4caa3e49-c469-46f3-bb6c-bd5a30dcc78c}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  25,                                     !- Outlet Port
  {1b2d551e-ce10-43d5-a608-6c559d25f66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa21b728-95c7-414c-88d0-6d6ee82ac335}, !- Handle
  Node 156,                               !- Name
  {c97d4919-c131-4731-9dd1-7215daebf417}, !- Inlet Port
  {8cba9080-091c-46a4-861b-11a514063222}; !- Outlet Port

OS:Connection,
  {dab4bf5b-05a1-44f3-8af9-bd0be3e803d3}, !- Handle
  {88a88407-7f86-4faa-af88-c397b73cbdd3}, !- Name
  {1b2d551e-ce10-43d5-a608-6c559d25f66d}, !- Source Object
  3,                                      !- Outlet Port
  {674c252c-8955-4070-84f8-652289df9597}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c97d4919-c131-4731-9dd1-7215daebf417}, !- Handle
  {35f570bf-c9f4-48bc-9e26-e6cb0e5a6e65}, !- Name
  {674c252c-8955-4070-84f8-652289df9597}, !- Source Object
  6,                                      !- Outlet Port
  {fa21b728-95c7-414c-88d0-6d6ee82ac335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cba9080-091c-46a4-861b-11a514063222}, !- Handle
  {5a96c638-f09b-44f5-a468-b813c207a9a1}, !- Name
  {fa21b728-95c7-414c-88d0-6d6ee82ac335}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7199986d-ac8c-4bb4-8065-513f38e39777}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {cae8ded6-516b-4d63-a1dd-cb56764f6a62}, !- Water Inlet Node Name
  {22d21eba-28b2-4a18-88ca-774416756beb}, !- Water Outlet Node Name
  {9fa16d27-579a-422c-a65b-5d005403c283}, !- Air Inlet Node Name
  {7e13c3fa-eb71-4072-a048-1e0fa9bcbb19}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {239df471-ca74-40af-b26c-2792db9c60e5}, !- Handle
  Node 157,                               !- Name
  {ff45a010-4b28-48dd-b7fa-6d8004d588e0}, !- Inlet Port
  {cae8ded6-516b-4d63-a1dd-cb56764f6a62}; !- Outlet Port

OS:Connection,
  {ff45a010-4b28-48dd-b7fa-6d8004d588e0}, !- Handle
  {0ff87bd6-44d2-4069-979c-4b3c212133a6}, !- Name
  {2bf3e9f9-b9de-40cb-bf3a-87d4904e6f7d}, !- Source Object
  5,                                      !- Outlet Port
  {239df471-ca74-40af-b26c-2792db9c60e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81add5a1-91f8-4c47-af44-c495e39d3448}, !- Handle
  Node 158,                               !- Name
  {22d21eba-28b2-4a18-88ca-774416756beb}, !- Inlet Port
  {64c7b2a6-152f-478e-b489-6c50673e7bd9}; !- Outlet Port

OS:Connection,
  {cae8ded6-516b-4d63-a1dd-cb56764f6a62}, !- Handle
  {8779500c-38a7-45a4-8f22-21a10304b459}, !- Name
  {239df471-ca74-40af-b26c-2792db9c60e5}, !- Source Object
  3,                                      !- Outlet Port
  {7199986d-ac8c-4bb4-8065-513f38e39777}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {22d21eba-28b2-4a18-88ca-774416756beb}, !- Handle
  {65fd7486-e0be-4c6f-a117-2aaaa0c9f9ab}, !- Name
  {7199986d-ac8c-4bb4-8065-513f38e39777}, !- Source Object
  11,                                     !- Outlet Port
  {81add5a1-91f8-4c47-af44-c495e39d3448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c7b2a6-152f-478e-b489-6c50673e7bd9}, !- Handle
  {901543be-211e-4b76-b4ee-9768939340ae}, !- Name
  {81add5a1-91f8-4c47-af44-c495e39d3448}, !- Source Object
  3,                                      !- Outlet Port
  {bb6a7729-aa1c-44c4-83f3-f257fb0bfc37}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f86e0664-60cb-48d1-9723-84aa40b18820}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f1ec4ead-7c52-4866-b37c-2e6d83642ed8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f1ec4ead-7c52-4866-b37c-2e6d83642ed8}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b871605e-a478-4ce1-8174-172ed18a08d9}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {f86e0664-60cb-48d1-9723-84aa40b18820}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38132983-e808-493f-b41d-5f5e9862f73d}, !- Mixed Air Node Name
  {586cc34e-8eb8-4b18-b3e6-604b04c621a5}, !- Outdoor Air Stream Node Name
  {ed165a43-8d94-444a-af1a-cc86e0682ff9}, !- Relief Air Stream Node Name
  {146e9dd7-1e87-498b-a121-9525c97b8be6}; !- Return Air Stream Node Name

OS:Node,
  {5fc7a986-31e9-4a0e-ab3c-49f3f8f47b10}, !- Handle
  Node 159,                               !- Name
  ,                                       !- Inlet Port
  {586cc34e-8eb8-4b18-b3e6-604b04c621a5}; !- Outlet Port

OS:Connection,
  {586cc34e-8eb8-4b18-b3e6-604b04c621a5}, !- Handle
  {f60b7679-33b3-40fe-88ec-75ccf7b9687f}, !- Name
  {5fc7a986-31e9-4a0e-ab3c-49f3f8f47b10}, !- Source Object
  3,                                      !- Outlet Port
  {b871605e-a478-4ce1-8174-172ed18a08d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30fa397c-5fea-45f7-82fd-6f7d231da66a}, !- Handle
  Node 160,                               !- Name
  {ed165a43-8d94-444a-af1a-cc86e0682ff9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed165a43-8d94-444a-af1a-cc86e0682ff9}, !- Handle
  {a84e7ea5-4f7b-47fd-96ee-6496b92ad7dc}, !- Name
  {b871605e-a478-4ce1-8174-172ed18a08d9}, !- Source Object
  7,                                      !- Outlet Port
  {30fa397c-5fea-45f7-82fd-6f7d231da66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c56499-5890-4b8f-9921-e18b6d3ae03b}, !- Handle
  {d697fb00-05af-40cf-ac06-4807b37fabda}, !- Name
  {6b355d2f-b7ea-4f43-af39-1a043674094f}, !- Source Object
  17,                                     !- Outlet Port
  {acf346a1-6e14-4afd-9350-2ba410721fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22b7ae0a-278c-4fdb-bd34-340801a8f3f6}, !- Handle
  Node 161,                               !- Name
  {287663ff-6225-449b-8dcb-959afc12ca27}, !- Inlet Port
  {0ebd7897-451d-4c6d-b584-23b8693bbb92}; !- Outlet Port

OS:Connection,
  {287663ff-6225-449b-8dcb-959afc12ca27}, !- Handle
  {cc9a0f60-ff13-494f-a379-bab1a123d9e7}, !- Name
  {674c252c-8955-4070-84f8-652289df9597}, !- Source Object
  8,                                      !- Outlet Port
  {22b7ae0a-278c-4fdb-bd34-340801a8f3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ebd7897-451d-4c6d-b584-23b8693bbb92}, !- Handle
  {90569c47-dd15-42a3-bec0-47138c05ecbe}, !- Name
  {22b7ae0a-278c-4fdb-bd34-340801a8f3f6}, !- Source Object
  3,                                      !- Outlet Port
  {6b355d2f-b7ea-4f43-af39-1a043674094f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9fe51b9-d64a-4b9d-a8a9-ab86d4232e7a}, !- Handle
  Controller Water Coil 15,               !- Name
  {674c252c-8955-4070-84f8-652289df9597}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bb4c46a6-8731-4c23-8b77-6d6a72492cab}, !- Handle
  Node 162,                               !- Name
  {7e13c3fa-eb71-4072-a048-1e0fa9bcbb19}, !- Inlet Port
  {52e400a8-9785-4294-bd60-6e59951cc886}; !- Outlet Port

OS:Connection,
  {7e13c3fa-eb71-4072-a048-1e0fa9bcbb19}, !- Handle
  {7f122574-f86c-43d7-b762-1403e8cb6843}, !- Name
  {7199986d-ac8c-4bb4-8065-513f38e39777}, !- Source Object
  13,                                     !- Outlet Port
  {bb4c46a6-8731-4c23-8b77-6d6a72492cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e400a8-9785-4294-bd60-6e59951cc886}, !- Handle
  {ae51e3f8-e22f-470d-a6c3-7e7cd25e46de}, !- Name
  {bb4c46a6-8731-4c23-8b77-6d6a72492cab}, !- Source Object
  3,                                      !- Outlet Port
  {674c252c-8955-4070-84f8-652289df9597}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {069cae2c-0328-48fe-94b0-f63f97c39b59}, !- Handle
  Controller Water Coil 16,               !- Name
  {7199986d-ac8c-4bb4-8065-513f38e39777}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {dae41427-660a-412c-b6a0-048648a69b0b}, !- Handle
  Node 163,                               !- Name
  {38132983-e808-493f-b41d-5f5e9862f73d}, !- Inlet Port
  {9fa16d27-579a-422c-a65b-5d005403c283}; !- Outlet Port

OS:Connection,
  {146e9dd7-1e87-498b-a121-9525c97b8be6}, !- Handle
  {4664f2e6-5941-4830-b151-17ae64486ee0}, !- Name
  {3cc77e77-7c1b-47d3-903d-f34e6a9d6a31}, !- Source Object
  3,                                      !- Outlet Port
  {b871605e-a478-4ce1-8174-172ed18a08d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38132983-e808-493f-b41d-5f5e9862f73d}, !- Handle
  {26219ab8-9239-4245-8235-35ce39ae8ce5}, !- Name
  {b871605e-a478-4ce1-8174-172ed18a08d9}, !- Source Object
  5,                                      !- Outlet Port
  {dae41427-660a-412c-b6a0-048648a69b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa16d27-579a-422c-a65b-5d005403c283}, !- Handle
  {657a1734-afda-433c-88c1-1114938fffe3}, !- Name
  {dae41427-660a-412c-b6a0-048648a69b0b}, !- Source Object
  3,                                      !- Outlet Port
  {7199986d-ac8c-4bb4-8065-513f38e39777}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {1f2b6f5b-fcb3-4ffc-8f0e-a41874fb9488}, !- Handle
  Supply Air Temp 2,                      !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  {c907db7d-3114-4b82-8c1f-3f6ce1c5a7b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c907db7d-3114-4b82-8c1f-3f6ce1c5a7b3}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {46709fa8-3025-4e78-ace6-e29e7c1c40f4}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {1f2b6f5b-fcb3-4ffc-8f0e-a41874fb9488}, !- Schedule Name
  {acf346a1-6e14-4afd-9350-2ba410721fa6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ea1b41e6-754c-4e30-86a5-26d92e7b55ac}, !- Handle
  Coil Heating Water 14,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9daad14d-1fdb-4aab-98bc-6ecaea13149d}, !- Water Inlet Node Name
  {a2b7792e-4436-40d8-bf2b-1df073520352}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d56dbd4b-10b2-4d18-ba6c-8ef6e3b11ed7}, !- Handle
  Node 164,                               !- Name
  {51b3a653-4331-4552-8d42-722be08e720b}, !- Inlet Port
  {9daad14d-1fdb-4aab-98bc-6ecaea13149d}; !- Outlet Port

OS:Connection,
  {51b3a653-4331-4552-8d42-722be08e720b}, !- Handle
  {4b3981c7-025d-446b-a434-53a6aaec83f2}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  26,                                     !- Outlet Port
  {d56dbd4b-10b2-4d18-ba6c-8ef6e3b11ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ae66886-e612-4152-8c71-55b536e623f6}, !- Handle
  Node 165,                               !- Name
  {a2b7792e-4436-40d8-bf2b-1df073520352}, !- Inlet Port
  {353d118a-c7e9-434e-9d61-b1fdbb579572}; !- Outlet Port

OS:Connection,
  {9daad14d-1fdb-4aab-98bc-6ecaea13149d}, !- Handle
  {359f3330-a721-4fc5-9102-858774ff750c}, !- Name
  {d56dbd4b-10b2-4d18-ba6c-8ef6e3b11ed7}, !- Source Object
  3,                                      !- Outlet Port
  {ea1b41e6-754c-4e30-86a5-26d92e7b55ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2b7792e-4436-40d8-bf2b-1df073520352}, !- Handle
  {d1e47bf2-5e88-4cae-97ea-0f344a676e3a}, !- Name
  {ea1b41e6-754c-4e30-86a5-26d92e7b55ac}, !- Source Object
  6,                                      !- Outlet Port
  {2ae66886-e612-4152-8c71-55b536e623f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {353d118a-c7e9-434e-9d61-b1fdbb579572}, !- Handle
  {0014201a-2e61-4fdb-a4c8-0a1ac3efaf22}, !- Name
  {2ae66886-e612-4152-8c71-55b536e623f6}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f05e1e22-5003-494d-a635-00bcafad40f7}, !- Handle
  Controller Water Coil 17,               !- Name
  {ea1b41e6-754c-4e30-86a5-26d92e7b55ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {755d8489-3b43-4247-ab3f-006e737a4b4a}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {4a634ddb-4c27-4a62-a184-b7eba9d99fb0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.388988578331063,                      !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea1b41e6-754c-4e30-86a5-26d92e7b55ac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {143465d7-10e3-4546-a5b5-e021fba70767}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9861deb1-2ace-4281-899e-07c889fbf3f9}, !- Handle
  Node 166,                               !- Name
  {325eff09-1ae2-420b-9431-22e106048231}, !- Inlet Port
  {09866bc7-d8cb-4304-9418-aa0a1912896b}; !- Outlet Port

OS:Connection,
  {20a4c7e4-ce56-433b-9c73-526b80ef8818}, !- Handle
  {d4cb0f30-5bd7-4d5a-be2e-4927f622527a}, !- Name
  {94367b0c-a48f-4854-8538-8cfacf981a24}, !- Source Object
  3,                                      !- Outlet Port
  {3bc19fdd-660f-4be4-9263-a1dd2d8eb97b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {325eff09-1ae2-420b-9431-22e106048231}, !- Handle
  {d62ccda4-ea39-4652-bdf0-a96200492b18}, !- Name
  {232a4f6e-7a65-43d3-ac07-03a74905a26d}, !- Source Object
  12,                                     !- Outlet Port
  {9861deb1-2ace-4281-899e-07c889fbf3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09866bc7-d8cb-4304-9418-aa0a1912896b}, !- Handle
  {105394e7-6c36-4c6e-8254-708590b98887}, !- Name
  {9861deb1-2ace-4281-899e-07c889fbf3f9}, !- Source Object
  3,                                      !- Outlet Port
  {44c03544-3117-4eaa-a5df-3cbda3868fd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9320ed7b-193a-4c57-8f7f-cfeb4aff6e0c}, !- Handle
  Node 167,                               !- Name
  {9221eda3-6536-4356-99ca-ededdb421dea}, !- Inlet Port
  {4a634ddb-4c27-4a62-a184-b7eba9d99fb0}; !- Outlet Port

OS:Connection,
  {9221eda3-6536-4356-99ca-ededdb421dea}, !- Handle
  {c30035af-8f75-451d-a2f9-12587dc8097c}, !- Name
  {de2c1fc2-864b-49d9-b131-28966cfefc9e}, !- Source Object
  3,                                      !- Outlet Port
  {9320ed7b-193a-4c57-8f7f-cfeb4aff6e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a634ddb-4c27-4a62-a184-b7eba9d99fb0}, !- Handle
  {eba4b928-5ab3-40f8-b04f-17bd9d44c46a}, !- Name
  {9320ed7b-193a-4c57-8f7f-cfeb4aff6e0c}, !- Source Object
  3,                                      !- Outlet Port
  {755d8489-3b43-4247-ab3f-006e737a4b4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {143465d7-10e3-4546-a5b5-e021fba70767}, !- Handle
  {f342f0c3-22c2-41f5-aa45-dbbca05dd31c}, !- Name
  {755d8489-3b43-4247-ab3f-006e737a4b4a}, !- Source Object
  12,                                     !- Outlet Port
  {94367b0c-a48f-4854-8538-8cfacf981a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {74964285-bc4d-46d5-a2d3-b27e94e53604}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a9bf0c98-5615-4023-a434-447d2f547759}, !- Water Inlet Node Name
  {05d5a60b-bfbd-4ff4-9909-67d91fd7edec}; !- Water Outlet Node Name

OS:Node,
  {58dd8acf-615a-46dc-ab7a-1cf15af98fa4}, !- Handle
  Node 168,                               !- Name
  {c0440aac-94da-4434-9e67-0fb5ec8a75ff}, !- Inlet Port
  {a9bf0c98-5615-4023-a434-447d2f547759}; !- Outlet Port

OS:Connection,
  {c0440aac-94da-4434-9e67-0fb5ec8a75ff}, !- Handle
  {6f1042dd-5e2b-4f98-9d88-a4ed95ac4f52}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  27,                                     !- Outlet Port
  {58dd8acf-615a-46dc-ab7a-1cf15af98fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57d14bcd-f09f-4f7f-9a41-6dc74d1506bf}, !- Handle
  Node 169,                               !- Name
  {05d5a60b-bfbd-4ff4-9909-67d91fd7edec}, !- Inlet Port
  {d18db457-73f8-4e9a-833b-78a03ddc0c45}; !- Outlet Port

OS:Connection,
  {a9bf0c98-5615-4023-a434-447d2f547759}, !- Handle
  {59cd6e03-5c66-4811-a113-d4a32084eee5}, !- Name
  {58dd8acf-615a-46dc-ab7a-1cf15af98fa4}, !- Source Object
  3,                                      !- Outlet Port
  {74964285-bc4d-46d5-a2d3-b27e94e53604}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {05d5a60b-bfbd-4ff4-9909-67d91fd7edec}, !- Handle
  {f4759e46-3448-4c1a-964f-4967c99f4a5a}, !- Name
  {74964285-bc4d-46d5-a2d3-b27e94e53604}, !- Source Object
  10,                                     !- Outlet Port
  {57d14bcd-f09f-4f7f-9a41-6dc74d1506bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18db457-73f8-4e9a-833b-78a03ddc0c45}, !- Handle
  {06ab60ef-af8d-4497-ae4a-105bce846c40}, !- Name
  {57d14bcd-f09f-4f7f-9a41-6dc74d1506bf}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7914c03d-5237-44a6-890f-50c9c3c73b6b}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {74964285-bc4d-46d5-a2d3-b27e94e53604}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {7f6c9e64-0ca5-4556-b7fb-b8f356c42f7e}, !- Handle
  Coil Heating Water 15,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da4cc2aa-b980-4ccf-b3dd-c2d436ec8640}, !- Water Inlet Node Name
  {8b6cd70b-8bde-48f2-9f1d-7a1082c0b257}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ab9edfa-ef92-4f38-92fa-73228ad2708c}, !- Handle
  Node 170,                               !- Name
  {4969533d-9d24-4f01-9d66-dfcf0ebfc325}, !- Inlet Port
  {da4cc2aa-b980-4ccf-b3dd-c2d436ec8640}; !- Outlet Port

OS:Connection,
  {4969533d-9d24-4f01-9d66-dfcf0ebfc325}, !- Handle
  {4c3c4436-24aa-4a6f-9487-61571cedfecf}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  28,                                     !- Outlet Port
  {0ab9edfa-ef92-4f38-92fa-73228ad2708c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c36e2ab0-7b60-4a84-8c78-165a74ac1de9}, !- Handle
  Node 171,                               !- Name
  {8b6cd70b-8bde-48f2-9f1d-7a1082c0b257}, !- Inlet Port
  {b8c9e206-726d-4f53-8373-50f63029c409}; !- Outlet Port

OS:Connection,
  {da4cc2aa-b980-4ccf-b3dd-c2d436ec8640}, !- Handle
  {bcbbfb62-664d-4f46-b47a-01cd6af62ecb}, !- Name
  {0ab9edfa-ef92-4f38-92fa-73228ad2708c}, !- Source Object
  3,                                      !- Outlet Port
  {7f6c9e64-0ca5-4556-b7fb-b8f356c42f7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b6cd70b-8bde-48f2-9f1d-7a1082c0b257}, !- Handle
  {f7991fa6-ba3c-4e20-8273-e2758748ba5a}, !- Name
  {7f6c9e64-0ca5-4556-b7fb-b8f356c42f7e}, !- Source Object
  6,                                      !- Outlet Port
  {c36e2ab0-7b60-4a84-8c78-165a74ac1de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c9e206-726d-4f53-8373-50f63029c409}, !- Handle
  {6690fcfe-551e-47f1-9ca3-a59b6de0cb24}, !- Name
  {c36e2ab0-7b60-4a84-8c78-165a74ac1de9}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a812b0bf-75fb-4d0c-9647-ed7c45c4b305}, !- Handle
  Controller Water Coil 18,               !- Name
  {7f6c9e64-0ca5-4556-b7fb-b8f356c42f7e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fced7746-0496-471a-8636-3fd4ec22386f}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {262cad2c-32aa-401b-b9a5-1cb0f7ae00c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f6c9e64-0ca5-4556-b7fb-b8f356c42f7e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {faf193d7-4933-4045-b3ae-d1761095a0de}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f3248a4-78a0-431d-a679-cc977b86408e}, !- Handle
  Node 172,                               !- Name
  {faf193d7-4933-4045-b3ae-d1761095a0de}, !- Inlet Port
  {e0e77f77-89df-484f-8d1d-0e6ee2436aec}; !- Outlet Port

OS:Node,
  {0babc373-3443-4945-814b-c501547e8d94}, !- Handle
  Node 173,                               !- Name
  {28ac92c7-f14d-4f0a-af68-089ead24b740}, !- Inlet Port
  {39872e8d-88a0-43cc-be6c-22e3fed29165}; !- Outlet Port

OS:Connection,
  {e0e77f77-89df-484f-8d1d-0e6ee2436aec}, !- Handle
  {410aa5a7-7d1b-43dd-ac25-3e6d25768221}, !- Name
  {3f3248a4-78a0-431d-a679-cc977b86408e}, !- Source Object
  3,                                      !- Outlet Port
  {ebff3a47-bbde-4916-96f5-8e1e530bd80a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28ac92c7-f14d-4f0a-af68-089ead24b740}, !- Handle
  {421c9f6b-5bb4-4e11-ad6a-878365a587a1}, !- Name
  {9ce26f32-be68-49a8-b7b5-51f9751f1ff7}, !- Source Object
  12,                                     !- Outlet Port
  {0babc373-3443-4945-814b-c501547e8d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39872e8d-88a0-43cc-be6c-22e3fed29165}, !- Handle
  {9dc4d4fe-3e39-42bb-9bc3-f9900daf7f28}, !- Name
  {0babc373-3443-4945-814b-c501547e8d94}, !- Source Object
  3,                                      !- Outlet Port
  {44c03544-3117-4eaa-a5df-3cbda3868fd3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3a53cf9e-2e53-439b-aefc-7f3cfa68490a}, !- Handle
  Node 174,                               !- Name
  {c28fe4bc-3c00-4a99-b4b9-c7b3898efc37}, !- Inlet Port
  {262cad2c-32aa-401b-b9a5-1cb0f7ae00c7}; !- Outlet Port

OS:Connection,
  {c28fe4bc-3c00-4a99-b4b9-c7b3898efc37}, !- Handle
  {fe195fb3-c3d2-4552-b58f-c8b55aa5c4fa}, !- Name
  {de2c1fc2-864b-49d9-b131-28966cfefc9e}, !- Source Object
  4,                                      !- Outlet Port
  {3a53cf9e-2e53-439b-aefc-7f3cfa68490a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {262cad2c-32aa-401b-b9a5-1cb0f7ae00c7}, !- Handle
  {31abc7c8-b950-4c59-a4d6-fa4dc0e93914}, !- Name
  {3a53cf9e-2e53-439b-aefc-7f3cfa68490a}, !- Source Object
  3,                                      !- Outlet Port
  {fced7746-0496-471a-8636-3fd4ec22386f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faf193d7-4933-4045-b3ae-d1761095a0de}, !- Handle
  {d7b064d9-c689-48ef-93a5-0b5f28fc4e87}, !- Name
  {fced7746-0496-471a-8636-3fd4ec22386f}, !- Source Object
  12,                                     !- Outlet Port
  {3f3248a4-78a0-431d-a679-cc977b86408e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d92c327c-0c42-4177-8ee7-c35d51aed86f}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {81173f39-d7a9-485b-8e08-c88b39cc2e37}, !- Water Inlet Node Name
  {2e64ed18-680b-4e84-8d0d-5af03b014ee5}; !- Water Outlet Node Name

OS:Node,
  {1c461b83-a8d5-4fbe-91e3-c271b884a8c4}, !- Handle
  Node 175,                               !- Name
  {5af77ecd-1740-4010-a2b7-59f011254278}, !- Inlet Port
  {81173f39-d7a9-485b-8e08-c88b39cc2e37}; !- Outlet Port

OS:Connection,
  {5af77ecd-1740-4010-a2b7-59f011254278}, !- Handle
  {abd42c1c-9b4b-41d9-9b7b-b6d78117d3e3}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  29,                                     !- Outlet Port
  {1c461b83-a8d5-4fbe-91e3-c271b884a8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bb2ff5b-b7ba-4af9-966e-7a1766dfe092}, !- Handle
  Node 176,                               !- Name
  {2e64ed18-680b-4e84-8d0d-5af03b014ee5}, !- Inlet Port
  {51dce37a-1872-4d82-ac50-3039d1cab0e7}; !- Outlet Port

OS:Connection,
  {81173f39-d7a9-485b-8e08-c88b39cc2e37}, !- Handle
  {07ed0a40-5194-4fd1-9ab5-2bb4d0a1b68d}, !- Name
  {1c461b83-a8d5-4fbe-91e3-c271b884a8c4}, !- Source Object
  3,                                      !- Outlet Port
  {d92c327c-0c42-4177-8ee7-c35d51aed86f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2e64ed18-680b-4e84-8d0d-5af03b014ee5}, !- Handle
  {7335f02d-3396-4595-bf9a-844d81e7bae7}, !- Name
  {d92c327c-0c42-4177-8ee7-c35d51aed86f}, !- Source Object
  10,                                     !- Outlet Port
  {7bb2ff5b-b7ba-4af9-966e-7a1766dfe092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51dce37a-1872-4d82-ac50-3039d1cab0e7}, !- Handle
  {263a35aa-3faf-486b-9177-456375432a8d}, !- Name
  {7bb2ff5b-b7ba-4af9-966e-7a1766dfe092}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f1194fa6-f2d6-4c5e-8e38-f3220d397e71}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {d92c327c-0c42-4177-8ee7-c35d51aed86f}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {06d318b1-5bff-4f38-b389-fa635b4dec9e}, !- Handle
  Coil Heating Water 16,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39713d3c-0cc0-4f06-8399-1d76c4597540}, !- Water Inlet Node Name
  {955c0c5d-d720-45dd-b164-93ed601daf68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f9b1770b-ff71-4763-9131-ce38a8bf681c}, !- Handle
  Node 177,                               !- Name
  {7ae7f857-123d-43f9-9f5d-8637b9136ad6}, !- Inlet Port
  {39713d3c-0cc0-4f06-8399-1d76c4597540}; !- Outlet Port

OS:Connection,
  {7ae7f857-123d-43f9-9f5d-8637b9136ad6}, !- Handle
  {f2b957d2-aa95-4248-bace-9391cd78baca}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  30,                                     !- Outlet Port
  {f9b1770b-ff71-4763-9131-ce38a8bf681c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b682a653-0b2d-431b-b7f8-6420cf4b0a7e}, !- Handle
  Node 178,                               !- Name
  {955c0c5d-d720-45dd-b164-93ed601daf68}, !- Inlet Port
  {dc903f85-ff03-48e3-a4b2-d9b70faa2ebf}; !- Outlet Port

OS:Connection,
  {39713d3c-0cc0-4f06-8399-1d76c4597540}, !- Handle
  {26082d6e-67d9-467f-967d-c8aa7cff6eb7}, !- Name
  {f9b1770b-ff71-4763-9131-ce38a8bf681c}, !- Source Object
  3,                                      !- Outlet Port
  {06d318b1-5bff-4f38-b389-fa635b4dec9e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {955c0c5d-d720-45dd-b164-93ed601daf68}, !- Handle
  {2b43e55b-fdc3-4f42-9ef4-c57d8dfaf7a1}, !- Name
  {06d318b1-5bff-4f38-b389-fa635b4dec9e}, !- Source Object
  6,                                      !- Outlet Port
  {b682a653-0b2d-431b-b7f8-6420cf4b0a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc903f85-ff03-48e3-a4b2-d9b70faa2ebf}, !- Handle
  {530d10e1-9270-4353-a6a5-d5a69fe31aa5}, !- Name
  {b682a653-0b2d-431b-b7f8-6420cf4b0a7e}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a135cfc-49e9-4a43-8aa5-d08b34e0678d}, !- Handle
  Controller Water Coil 19,               !- Name
  {06d318b1-5bff-4f38-b389-fa635b4dec9e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fb28ca28-3544-44b3-a110-8bfa23ad0acf}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {8a3863d5-6a3b-40bc-b551-4c272fa3e16b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.479202951584782,                      !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06d318b1-5bff-4f38-b389-fa635b4dec9e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4f72022-65df-4da0-80fe-48614cc89b31}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {709fc0c9-590a-48b3-ae9d-2520d6e675b9}, !- Handle
  Node 179,                               !- Name
  {c4f72022-65df-4da0-80fe-48614cc89b31}, !- Inlet Port
  {b0c5c6bb-c04b-407f-b1e7-73937c3f75e9}; !- Outlet Port

OS:Node,
  {dd801905-67c5-4d9d-8f9d-cf7229adddc4}, !- Handle
  Node 180,                               !- Name
  {31dc046b-3c44-483b-bfd3-02b03b30ddd2}, !- Inlet Port
  {645308ee-0df6-49f4-b356-65a9d4fe6463}; !- Outlet Port

OS:Connection,
  {b0c5c6bb-c04b-407f-b1e7-73937c3f75e9}, !- Handle
  {cc44c16b-f543-4bc1-956d-57b0082f96f0}, !- Name
  {709fc0c9-590a-48b3-ae9d-2520d6e675b9}, !- Source Object
  3,                                      !- Outlet Port
  {18772091-c2d2-4a16-ac9e-0444db124721}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31dc046b-3c44-483b-bfd3-02b03b30ddd2}, !- Handle
  {c91e2301-dd7e-4e3d-a4ca-56c8838619b1}, !- Name
  {ecf04d71-b12b-4654-8ded-04b1b585daa7}, !- Source Object
  12,                                     !- Outlet Port
  {dd801905-67c5-4d9d-8f9d-cf7229adddc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645308ee-0df6-49f4-b356-65a9d4fe6463}, !- Handle
  {bb30da35-d4e7-45e6-b4ca-1dc414ed775d}, !- Name
  {dd801905-67c5-4d9d-8f9d-cf7229adddc4}, !- Source Object
  3,                                      !- Outlet Port
  {44c03544-3117-4eaa-a5df-3cbda3868fd3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f803e297-c974-476f-a4ea-57a33ed658ed}, !- Handle
  Node 181,                               !- Name
  {aab14345-3e14-479f-9261-bca842820332}, !- Inlet Port
  {8a3863d5-6a3b-40bc-b551-4c272fa3e16b}; !- Outlet Port

OS:Connection,
  {aab14345-3e14-479f-9261-bca842820332}, !- Handle
  {098822bc-9981-44d1-af66-def2c177a3f0}, !- Name
  {de2c1fc2-864b-49d9-b131-28966cfefc9e}, !- Source Object
  5,                                      !- Outlet Port
  {f803e297-c974-476f-a4ea-57a33ed658ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3863d5-6a3b-40bc-b551-4c272fa3e16b}, !- Handle
  {d7d49818-ff1e-4ffa-93eb-45c72ee7e7c2}, !- Name
  {f803e297-c974-476f-a4ea-57a33ed658ed}, !- Source Object
  3,                                      !- Outlet Port
  {fb28ca28-3544-44b3-a110-8bfa23ad0acf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4f72022-65df-4da0-80fe-48614cc89b31}, !- Handle
  {d4c9c6c5-de2d-4654-9695-e5b7f7056838}, !- Name
  {fb28ca28-3544-44b3-a110-8bfa23ad0acf}, !- Source Object
  12,                                     !- Outlet Port
  {709fc0c9-590a-48b3-ae9d-2520d6e675b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {71b5bb81-4e8b-4f6a-a241-1b41fac88a16}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4159774c-1c9a-4923-9db3-8beab1644304}, !- Water Inlet Node Name
  {099594db-bf92-4ed9-9e79-2d7ef75fd996}; !- Water Outlet Node Name

OS:Node,
  {c862fe5f-5751-449d-9566-27a8946a12a8}, !- Handle
  Node 182,                               !- Name
  {c0841ad7-8ac5-4e7f-88d8-a9da6e50b573}, !- Inlet Port
  {4159774c-1c9a-4923-9db3-8beab1644304}; !- Outlet Port

OS:Connection,
  {c0841ad7-8ac5-4e7f-88d8-a9da6e50b573}, !- Handle
  {907e9dc0-c25c-48e4-ad1f-4e82a88acec5}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  31,                                     !- Outlet Port
  {c862fe5f-5751-449d-9566-27a8946a12a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7434a6e2-d6d2-446a-80f4-0d135c10567e}, !- Handle
  Node 183,                               !- Name
  {099594db-bf92-4ed9-9e79-2d7ef75fd996}, !- Inlet Port
  {884aaf7c-2497-43ba-91da-d3c0addaf6cd}; !- Outlet Port

OS:Connection,
  {4159774c-1c9a-4923-9db3-8beab1644304}, !- Handle
  {847239c4-52c4-4455-bdee-520938769106}, !- Name
  {c862fe5f-5751-449d-9566-27a8946a12a8}, !- Source Object
  3,                                      !- Outlet Port
  {71b5bb81-4e8b-4f6a-a241-1b41fac88a16}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {099594db-bf92-4ed9-9e79-2d7ef75fd996}, !- Handle
  {85388d9f-3424-4469-84ba-6e2bc35f865b}, !- Name
  {71b5bb81-4e8b-4f6a-a241-1b41fac88a16}, !- Source Object
  10,                                     !- Outlet Port
  {7434a6e2-d6d2-446a-80f4-0d135c10567e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {884aaf7c-2497-43ba-91da-d3c0addaf6cd}, !- Handle
  {4e2e8980-b7e2-4335-84b9-441ca1d42bc2}, !- Name
  {7434a6e2-d6d2-446a-80f4-0d135c10567e}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {51320275-9bae-472f-a43d-fff2e3e2e9d4}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {71b5bb81-4e8b-4f6a-a241-1b41fac88a16}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {185f9454-458a-4b7a-afd3-e689f607cf15}, !- Handle
  Coil Heating Water 17,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ca31218-9f24-4368-b9d5-e362bd9f4953}, !- Water Inlet Node Name
  {e0e32d14-eba4-4b9e-8982-de28dbaf9a32}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3d225e7-ac77-4c8e-9bfd-977137033738}, !- Handle
  Node 184,                               !- Name
  {09e4ec48-2de8-4e50-b4a3-84750318af5b}, !- Inlet Port
  {3ca31218-9f24-4368-b9d5-e362bd9f4953}; !- Outlet Port

OS:Connection,
  {09e4ec48-2de8-4e50-b4a3-84750318af5b}, !- Handle
  {02f41633-afcf-4efa-89e0-a9e45457745f}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  32,                                     !- Outlet Port
  {e3d225e7-ac77-4c8e-9bfd-977137033738}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23cd3835-e7ee-4fae-bb82-63f0cb3c4297}, !- Handle
  Node 185,                               !- Name
  {e0e32d14-eba4-4b9e-8982-de28dbaf9a32}, !- Inlet Port
  {4a2aaa7f-2c8a-411e-9a8f-d8b6415ae679}; !- Outlet Port

OS:Connection,
  {3ca31218-9f24-4368-b9d5-e362bd9f4953}, !- Handle
  {7b628afe-0c87-45e3-872a-605fbc50e66f}, !- Name
  {e3d225e7-ac77-4c8e-9bfd-977137033738}, !- Source Object
  3,                                      !- Outlet Port
  {185f9454-458a-4b7a-afd3-e689f607cf15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0e32d14-eba4-4b9e-8982-de28dbaf9a32}, !- Handle
  {ba2aea10-d856-4cef-888e-88d348a0cab6}, !- Name
  {185f9454-458a-4b7a-afd3-e689f607cf15}, !- Source Object
  6,                                      !- Outlet Port
  {23cd3835-e7ee-4fae-bb82-63f0cb3c4297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2aaa7f-2c8a-411e-9a8f-d8b6415ae679}, !- Handle
  {3818fdd3-187a-4d78-8750-de4d41189e83}, !- Name
  {23cd3835-e7ee-4fae-bb82-63f0cb3c4297}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0f668660-63c3-4a6e-af33-c51dbe631ac8}, !- Handle
  Controller Water Coil 20,               !- Name
  {185f9454-458a-4b7a-afd3-e689f607cf15}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7ef3d2d-bb65-45e1-a2f6-fd81bb3ba7b4}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {93d61456-7cf0-4ef1-a518-6ecf58ad57ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {185f9454-458a-4b7a-afd3-e689f607cf15}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d39842ed-9753-4857-8f06-9e979efb805a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f60bd6b-bcc5-4cb6-b574-23a4fbbd600d}, !- Handle
  Node 186,                               !- Name
  {d39842ed-9753-4857-8f06-9e979efb805a}, !- Inlet Port
  {ebd078be-618c-4672-81a4-45f7b03fdc43}; !- Outlet Port

OS:Node,
  {72466c80-6b87-47de-b328-f3c15d3903cd}, !- Handle
  Node 187,                               !- Name
  {564f793b-a727-4d7e-849a-c0bc9a8e2d46}, !- Inlet Port
  {43653a5c-a9dc-4239-918c-bee904cf4724}; !- Outlet Port

OS:Connection,
  {ebd078be-618c-4672-81a4-45f7b03fdc43}, !- Handle
  {5c397aa5-31ca-40da-aa16-1d2053e68760}, !- Name
  {8f60bd6b-bcc5-4cb6-b574-23a4fbbd600d}, !- Source Object
  3,                                      !- Outlet Port
  {19e03795-b1d2-48c8-abb9-680b89290355}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {564f793b-a727-4d7e-849a-c0bc9a8e2d46}, !- Handle
  {8195d607-5b0b-4106-b74b-05304b1d0546}, !- Name
  {90f76f94-9e40-4787-ae20-93a8214df5c8}, !- Source Object
  12,                                     !- Outlet Port
  {72466c80-6b87-47de-b328-f3c15d3903cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43653a5c-a9dc-4239-918c-bee904cf4724}, !- Handle
  {8439a3c2-c4d2-4a27-8837-74263febe68d}, !- Name
  {72466c80-6b87-47de-b328-f3c15d3903cd}, !- Source Object
  3,                                      !- Outlet Port
  {44c03544-3117-4eaa-a5df-3cbda3868fd3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eb15d00a-1f78-4988-b3d7-f132278540f6}, !- Handle
  Node 188,                               !- Name
  {3098231e-4cb8-4de5-b210-0a93826495c1}, !- Inlet Port
  {93d61456-7cf0-4ef1-a518-6ecf58ad57ec}; !- Outlet Port

OS:Connection,
  {3098231e-4cb8-4de5-b210-0a93826495c1}, !- Handle
  {3ee68afd-7267-45dd-b056-4427f22f0da7}, !- Name
  {de2c1fc2-864b-49d9-b131-28966cfefc9e}, !- Source Object
  6,                                      !- Outlet Port
  {eb15d00a-1f78-4988-b3d7-f132278540f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d61456-7cf0-4ef1-a518-6ecf58ad57ec}, !- Handle
  {bccd654e-0a3c-4696-9c04-2a6617d1740e}, !- Name
  {eb15d00a-1f78-4988-b3d7-f132278540f6}, !- Source Object
  3,                                      !- Outlet Port
  {a7ef3d2d-bb65-45e1-a2f6-fd81bb3ba7b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d39842ed-9753-4857-8f06-9e979efb805a}, !- Handle
  {5c308542-c4be-47eb-bac4-4929a919506d}, !- Name
  {a7ef3d2d-bb65-45e1-a2f6-fd81bb3ba7b4}, !- Source Object
  12,                                     !- Outlet Port
  {8f60bd6b-bcc5-4cb6-b574-23a4fbbd600d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {352de998-ec87-4c03-a53c-ef6b799e69f8}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bfa1390a-b29b-4ea2-b6dd-1f925ba2b4e6}, !- Water Inlet Node Name
  {0b9f051d-b5fb-4ab3-bd88-5249cc130d6c}; !- Water Outlet Node Name

OS:Node,
  {5a9e5401-2370-4bd4-b932-35a06f8987d6}, !- Handle
  Node 189,                               !- Name
  {e261cb48-299a-4188-bd44-ed55f0af0e3b}, !- Inlet Port
  {bfa1390a-b29b-4ea2-b6dd-1f925ba2b4e6}; !- Outlet Port

OS:Connection,
  {e261cb48-299a-4188-bd44-ed55f0af0e3b}, !- Handle
  {7825eb06-77fc-487d-8084-639a3a911e92}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  33,                                     !- Outlet Port
  {5a9e5401-2370-4bd4-b932-35a06f8987d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4195692d-2729-42d0-9948-c916d65c940a}, !- Handle
  Node 190,                               !- Name
  {0b9f051d-b5fb-4ab3-bd88-5249cc130d6c}, !- Inlet Port
  {9c0e12fa-8df0-414a-bc21-ece4d63198e1}; !- Outlet Port

OS:Connection,
  {bfa1390a-b29b-4ea2-b6dd-1f925ba2b4e6}, !- Handle
  {f78841bd-7dfb-4466-b3b1-274fa3996e73}, !- Name
  {5a9e5401-2370-4bd4-b932-35a06f8987d6}, !- Source Object
  3,                                      !- Outlet Port
  {352de998-ec87-4c03-a53c-ef6b799e69f8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b9f051d-b5fb-4ab3-bd88-5249cc130d6c}, !- Handle
  {c62bfe5d-134c-4e2f-a184-7d207bcd2cf9}, !- Name
  {352de998-ec87-4c03-a53c-ef6b799e69f8}, !- Source Object
  10,                                     !- Outlet Port
  {4195692d-2729-42d0-9948-c916d65c940a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0e12fa-8df0-414a-bc21-ece4d63198e1}, !- Handle
  {a73f17a5-b5b5-4c32-a5bf-608862324175}, !- Name
  {4195692d-2729-42d0-9948-c916d65c940a}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca4405a0-2b35-4f9c-8895-12d7b8c77ae3}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {352de998-ec87-4c03-a53c-ef6b799e69f8}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {17858752-2660-44c4-aa43-1539f5ebd0ce}, !- Handle
  Coil Heating Water 18,                  !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb5c9e85-246e-4626-a424-8c4e9b59fa70}, !- Water Inlet Node Name
  {c8c1de33-7c89-4ab1-81a4-41bf3fe6c2a3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9be4a3bd-1c36-4628-994b-731b9babf853}, !- Handle
  Node 191,                               !- Name
  {928712c0-686d-4ce0-8c47-cd9895cd658d}, !- Inlet Port
  {cb5c9e85-246e-4626-a424-8c4e9b59fa70}; !- Outlet Port

OS:Connection,
  {928712c0-686d-4ce0-8c47-cd9895cd658d}, !- Handle
  {9d375ef7-630d-451b-bf8b-40dea71cfbdd}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  34,                                     !- Outlet Port
  {9be4a3bd-1c36-4628-994b-731b9babf853}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1c2be96-a3bc-4c09-acee-00d4639370af}, !- Handle
  Node 192,                               !- Name
  {c8c1de33-7c89-4ab1-81a4-41bf3fe6c2a3}, !- Inlet Port
  {450364cd-b453-4b27-95d3-eb3de17e2832}; !- Outlet Port

OS:Connection,
  {cb5c9e85-246e-4626-a424-8c4e9b59fa70}, !- Handle
  {d53b05a3-44d2-49bd-aa08-f4ccd570ca5c}, !- Name
  {9be4a3bd-1c36-4628-994b-731b9babf853}, !- Source Object
  3,                                      !- Outlet Port
  {17858752-2660-44c4-aa43-1539f5ebd0ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8c1de33-7c89-4ab1-81a4-41bf3fe6c2a3}, !- Handle
  {d2b2102a-e967-470c-9139-4d474126d00e}, !- Name
  {17858752-2660-44c4-aa43-1539f5ebd0ce}, !- Source Object
  6,                                      !- Outlet Port
  {d1c2be96-a3bc-4c09-acee-00d4639370af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {450364cd-b453-4b27-95d3-eb3de17e2832}, !- Handle
  {348ca34e-95bd-489b-8a63-ed9f5590a6af}, !- Name
  {d1c2be96-a3bc-4c09-acee-00d4639370af}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6f28f7f6-9b73-4816-bc48-1ee87b263799}, !- Handle
  Controller Water Coil 21,               !- Name
  {17858752-2660-44c4-aa43-1539f5ebd0ce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4cb76aca-0e43-4b77-8852-2eb1fa942afb}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {79869a94-96d4-49a4-bb6f-a15ab6fca58c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17858752-2660-44c4-aa43-1539f5ebd0ce}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7503d177-7061-48a3-9568-0d44f34d8814}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92d5ae92-cbed-4c08-8226-a856b69cc74f}, !- Handle
  Node 193,                               !- Name
  {7503d177-7061-48a3-9568-0d44f34d8814}, !- Inlet Port
  {6e5a2ce6-a0fe-4bc1-ba9c-f241d53d53d0}; !- Outlet Port

OS:Node,
  {86ad4bd7-b3a3-40b2-a569-f8a2b905c9c1}, !- Handle
  Node 194,                               !- Name
  {db34c5a6-e96d-411b-b6b4-394b301c4f2a}, !- Inlet Port
  {41a23fc1-e6a4-4780-9bee-7c309f4fe6cb}; !- Outlet Port

OS:Connection,
  {6e5a2ce6-a0fe-4bc1-ba9c-f241d53d53d0}, !- Handle
  {2691c330-c7ab-49d5-9236-808e0204294f}, !- Name
  {92d5ae92-cbed-4c08-8226-a856b69cc74f}, !- Source Object
  3,                                      !- Outlet Port
  {6d3b2550-ff7c-45e1-bf3e-0e217ceb55d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db34c5a6-e96d-411b-b6b4-394b301c4f2a}, !- Handle
  {31a8e705-6c75-485d-9ace-20db16865a49}, !- Name
  {711f0d48-7c1d-4647-a2ad-185e77e03109}, !- Source Object
  12,                                     !- Outlet Port
  {86ad4bd7-b3a3-40b2-a569-f8a2b905c9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a23fc1-e6a4-4780-9bee-7c309f4fe6cb}, !- Handle
  {34f4046a-4731-4c6f-bc47-ec0c8d13c8ab}, !- Name
  {86ad4bd7-b3a3-40b2-a569-f8a2b905c9c1}, !- Source Object
  3,                                      !- Outlet Port
  {44c03544-3117-4eaa-a5df-3cbda3868fd3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d6306480-639e-4be0-b5e3-7b882dbf001d}, !- Handle
  Node 195,                               !- Name
  {f64d7201-eadd-48c9-8631-1a4c8315d507}, !- Inlet Port
  {79869a94-96d4-49a4-bb6f-a15ab6fca58c}; !- Outlet Port

OS:Connection,
  {f64d7201-eadd-48c9-8631-1a4c8315d507}, !- Handle
  {347e8083-1428-45a3-bb1c-03406b93a828}, !- Name
  {de2c1fc2-864b-49d9-b131-28966cfefc9e}, !- Source Object
  7,                                      !- Outlet Port
  {d6306480-639e-4be0-b5e3-7b882dbf001d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79869a94-96d4-49a4-bb6f-a15ab6fca58c}, !- Handle
  {b94e65b7-9bd3-40cc-8418-bffa76ee3a74}, !- Name
  {d6306480-639e-4be0-b5e3-7b882dbf001d}, !- Source Object
  3,                                      !- Outlet Port
  {4cb76aca-0e43-4b77-8852-2eb1fa942afb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7503d177-7061-48a3-9568-0d44f34d8814}, !- Handle
  {01890f66-b167-4c0b-9a2f-f2dc5c61929b}, !- Name
  {4cb76aca-0e43-4b77-8852-2eb1fa942afb}, !- Source Object
  12,                                     !- Outlet Port
  {92d5ae92-cbed-4c08-8226-a856b69cc74f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7ac91e51-7b2d-419d-9859-f5a8e13685c0}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {26375452-fc3e-4209-ac28-e87128de846b}, !- Water Inlet Node Name
  {1a2c3fdd-0af9-418b-acbb-41c604e274dc}; !- Water Outlet Node Name

OS:Node,
  {6d91f202-7640-49dd-84fe-5ceb76faf807}, !- Handle
  Node 196,                               !- Name
  {cd80aa0c-4ae2-4722-8c11-39cc32b03731}, !- Inlet Port
  {26375452-fc3e-4209-ac28-e87128de846b}; !- Outlet Port

OS:Connection,
  {cd80aa0c-4ae2-4722-8c11-39cc32b03731}, !- Handle
  {41841349-d9a7-48fc-9b1e-9582880107bd}, !- Name
  {e4a0c508-dbc2-485a-9286-ef41312ad813}, !- Source Object
  35,                                     !- Outlet Port
  {6d91f202-7640-49dd-84fe-5ceb76faf807}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {967cc72c-1b37-4081-a050-08e76c24eacd}, !- Handle
  Node 197,                               !- Name
  {1a2c3fdd-0af9-418b-acbb-41c604e274dc}, !- Inlet Port
  {ae45ab80-e610-4511-b7ac-f4ecc09ea548}; !- Outlet Port

OS:Connection,
  {26375452-fc3e-4209-ac28-e87128de846b}, !- Handle
  {70fb1a5d-8627-467a-82a0-c1f988d14e7d}, !- Name
  {6d91f202-7640-49dd-84fe-5ceb76faf807}, !- Source Object
  3,                                      !- Outlet Port
  {7ac91e51-7b2d-419d-9859-f5a8e13685c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1a2c3fdd-0af9-418b-acbb-41c604e274dc}, !- Handle
  {0735a575-7cae-40f1-b337-7d73b7c1ae6f}, !- Name
  {7ac91e51-7b2d-419d-9859-f5a8e13685c0}, !- Source Object
  10,                                     !- Outlet Port
  {967cc72c-1b37-4081-a050-08e76c24eacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae45ab80-e610-4511-b7ac-f4ecc09ea548}, !- Handle
  {40c68fbe-819a-46a4-aa05-b5026b5d06da}, !- Name
  {967cc72c-1b37-4081-a050-08e76c24eacd}, !- Source Object
  3,                                      !- Outlet Port
  {3a602fc3-ef92-4efc-9e59-e48436ae9032}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ab177cdc-9453-4843-9db3-0f40aced0d20}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {1ee33b15-ddbb-4ca2-9299-03b1d2f4b40e}, !- Availability Schedule Name
  {7ac91e51-7b2d-419d-9859-f5a8e13685c0}; !- Heating Coil Name

OS:PlantLoop,
  {adc82d81-0cc4-484a-8dae-21e93133ecdb}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8d83395d-ba8b-4d20-aaf9-ced456c438ae}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3f16a104-1c05-45b0-a3a7-4d8130a8e57f}, !- Plant Side Inlet Node Name
  {71ec344b-49ca-481c-8fd6-1412ebe217bb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e535285b-5b0e-4854-9e24-c92a2cf0bcf8}, !- Demand Side Inlet Node Name
  {155f4d7c-e7b5-4ecb-9af3-1d0562726d63}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {087d9af3-65a1-4179-9a72-0c56121f2cbb}, !- Handle
  {adc82d81-0cc4-484a-8dae-21e93133ecdb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ea321d33-a65a-4435-afb7-a797f83c8320}, !- Handle
  Node 198,                               !- Name
  {3f16a104-1c05-45b0-a3a7-4d8130a8e57f}, !- Inlet Port
  {d2ade4c8-2aff-467d-b76b-b18f1536ec7e}; !- Outlet Port

OS:Node,
  {8d83395d-ba8b-4d20-aaf9-ced456c438ae}, !- Handle
  Node 199,                               !- Name
  {ccae2867-f12c-48ae-b06d-cbbaf261e5d9}, !- Inlet Port
  {71ec344b-49ca-481c-8fd6-1412ebe217bb}; !- Outlet Port

OS:Node,
  {779af66b-33cb-41c2-92d0-c7f6174f058c}, !- Handle
  Node 200,                               !- Name
  {148aeb47-9e2e-4bf2-a247-506e3cd0d53f}, !- Inlet Port
  {a6b6d575-a7d5-44f3-abe3-b797bc95d610}; !- Outlet Port

OS:Connector:Mixer,
  {d9c0f7ff-11ee-41dc-8476-266c085870f2}, !- Handle
  Connector Mixer 7,                      !- Name
  {0c82981d-ebe7-4794-b01b-903542fd780b}, !- Outlet Branch Name
  {3fcef6ee-9b69-45f0-99db-a61588264d62}, !- Inlet Branch Name 1
  {f648c93e-02f7-45ae-981f-61e67690fc17}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a935c7c5-361a-49e2-b8b7-10d6d043aa19}, !- Handle
  Connector Splitter 7,                   !- Name
  {35315ca2-bc3b-4dd0-a35f-1a96b01093ed}, !- Inlet Branch Name
  {148aeb47-9e2e-4bf2-a247-506e3cd0d53f}, !- Outlet Branch Name 1
  {8bad68c9-0ba9-4d9c-ae9b-37b40f8e1164}; !- Outlet Branch Name 2

OS:Connection,
  {3f16a104-1c05-45b0-a3a7-4d8130a8e57f}, !- Handle
  {0d2bad05-eb20-40ec-9b3f-c1492fb2d2b3}, !- Name
  {adc82d81-0cc4-484a-8dae-21e93133ecdb}, !- Source Object
  13,                                     !- Outlet Port
  {ea321d33-a65a-4435-afb7-a797f83c8320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148aeb47-9e2e-4bf2-a247-506e3cd0d53f}, !- Handle
  {224d05b6-8860-4d2e-9b45-eed78e14f6d6}, !- Name
  {a935c7c5-361a-49e2-b8b7-10d6d043aa19}, !- Source Object
  3,                                      !- Outlet Port
  {779af66b-33cb-41c2-92d0-c7f6174f058c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ec344b-49ca-481c-8fd6-1412ebe217bb}, !- Handle
  {e646818f-1a1a-47b8-8485-d1e05a6c874e}, !- Name
  {8d83395d-ba8b-4d20-aaf9-ced456c438ae}, !- Source Object
  3,                                      !- Outlet Port
  {adc82d81-0cc4-484a-8dae-21e93133ecdb}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {a812d6ff-8be6-4d3f-8400-aedc8b6cd9ff}, !- Handle
  Node 201,                               !- Name
  {e535285b-5b0e-4854-9e24-c92a2cf0bcf8}, !- Inlet Port
  {b67d5a31-44a8-4301-84db-9f63c638d350}; !- Outlet Port

OS:Node,
  {26cb9e35-eb4f-4f0c-802d-9a92d9909a55}, !- Handle
  Node 202,                               !- Name
  {4ce60ee6-4d09-4e27-8f09-092658d5b657}, !- Inlet Port
  {155f4d7c-e7b5-4ecb-9af3-1d0562726d63}; !- Outlet Port

OS:Node,
  {79a63a5f-830b-4536-b949-1e99d5bfe36d}, !- Handle
  Node 203,                               !- Name
  {2e6ab807-bfe2-4ee2-84ef-cef36f64303a}, !- Inlet Port
  {e63e6e11-f2a4-45d1-86e1-b6b461621715}; !- Outlet Port

OS:Connector:Mixer,
  {c0dde57c-0eb2-4a30-bd37-b22c933dcd1c}, !- Handle
  Connector Mixer 8,                      !- Name
  {92d8cf18-8a42-4e82-87d6-5042b79db512}, !- Outlet Branch Name
  {49c5f9f3-51ac-422d-9ee9-21162939f507}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {fa76bf40-42ed-42a2-abba-fbd02bc9dfee}, !- Handle
  Connector Splitter 8,                   !- Name
  {d24b9fe9-50ec-421c-961e-869b4cc13ea8}, !- Inlet Branch Name
  {2e6ab807-bfe2-4ee2-84ef-cef36f64303a}; !- Outlet Branch Name 1

OS:Connection,
  {e535285b-5b0e-4854-9e24-c92a2cf0bcf8}, !- Handle
  {722749a1-1e2f-48cb-9677-d4f4375ad84e}, !- Name
  {adc82d81-0cc4-484a-8dae-21e93133ecdb}, !- Source Object
  16,                                     !- Outlet Port
  {a812d6ff-8be6-4d3f-8400-aedc8b6cd9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6ab807-bfe2-4ee2-84ef-cef36f64303a}, !- Handle
  {4c4a4372-031d-4336-a79f-40eaf78ec4b4}, !- Name
  {fa76bf40-42ed-42a2-abba-fbd02bc9dfee}, !- Source Object
  3,                                      !- Outlet Port
  {79a63a5f-830b-4536-b949-1e99d5bfe36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {155f4d7c-e7b5-4ecb-9af3-1d0562726d63}, !- Handle
  {80cddf33-98ab-4d29-bf70-efa548e5be1b}, !- Name
  {26cb9e35-eb4f-4f0c-802d-9a92d9909a55}, !- Source Object
  3,                                      !- Outlet Port
  {adc82d81-0cc4-484a-8dae-21e93133ecdb}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {68d81cba-6df8-48e1-b3af-2382ddf89bb9}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e2816b3f-38b3-40af-abb2-7069eb816e5b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {68d81cba-6df8-48e1-b3af-2382ddf89bb9}, !- Schedule Type Limits Name
  {7abd408a-d545-42e7-8f38-c298a098acbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7abd408a-d545-42e7-8f38-c298a098acbe}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {68d81cba-6df8-48e1-b3af-2382ddf89bb9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c73bb2ae-6332-4ff1-8a65-8037efebccdd}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e2816b3f-38b3-40af-abb2-7069eb816e5b}, !- Schedule Name
  {8d83395d-ba8b-4d20-aaf9-ced456c438ae}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2aac05e1-ad66-4606-a505-e8317103ece5}, !- Handle
  Service Water Loop Pump,                !- Name
  {d2ade4c8-2aff-467d-b76b-b18f1536ec7e}, !- Inlet Node Name
  {e63f737a-67b7-4970-bb56-06bfe43c2775}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {77aef827-e626-4aed-a372-f3d195af1bc9}, !- Handle
  Node 204,                               !- Name
  {e63f737a-67b7-4970-bb56-06bfe43c2775}, !- Inlet Port
  {35315ca2-bc3b-4dd0-a35f-1a96b01093ed}; !- Outlet Port

OS:Connection,
  {d2ade4c8-2aff-467d-b76b-b18f1536ec7e}, !- Handle
  {80136a6f-15ee-4128-9aa8-6cb0ca69974a}, !- Name
  {ea321d33-a65a-4435-afb7-a797f83c8320}, !- Source Object
  3,                                      !- Outlet Port
  {2aac05e1-ad66-4606-a505-e8317103ece5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e63f737a-67b7-4970-bb56-06bfe43c2775}, !- Handle
  {1df95c83-fdc5-4000-8c58-ffb23badefbe}, !- Name
  {2aac05e1-ad66-4606-a505-e8317103ece5}, !- Source Object
  3,                                      !- Outlet Port
  {77aef827-e626-4aed-a372-f3d195af1bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35315ca2-bc3b-4dd0-a35f-1a96b01093ed}, !- Handle
  {89ce1bf5-742b-457c-95e6-3fee9bf6dfb2}, !- Name
  {77aef827-e626-4aed-a372-f3d195af1bc9}, !- Source Object
  3,                                      !- Outlet Port
  {a935c7c5-361a-49e2-b8b7-10d6d043aa19}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a336258b-2055-4356-9002-13700955ec91}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {7b5d7533-0a0d-46e8-9cfb-a0c492da16c8}, !- Handle
  100.0gal Natural Gas Water Heater - 100kBtu/hr 0.81 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {e2816b3f-38b3-40af-abb2-7069eb816e5b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8098,                                 !- Heater Thermal Efficiency
  {26abd19c-57c4-448e-b2a4-9a7547479bb7}, !- Part Load Factor Curve Name
  1276.94699355307,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1276.94699355307,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ba480d50-045f-4da9-ae9e-f711c966bdb0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.38539096834,                          !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.38539096834,                          !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a6b6d575-a7d5-44f3-abe3-b797bc95d610}, !- Use Side Inlet Node Name
  {b9f80357-0be5-4c43-9c2c-0d6d861d05eb}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {27643689-ec49-45be-a70b-6e54ee7971a4}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  {b9ee917e-0e98-49dd-8900-f0be4b43cc56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9ee917e-0e98-49dd-8900-f0be4b43cc56}, !- Handle
  Schedule Day 5,                         !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {24b51328-33ae-456b-b451-ef1557ce16b9}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  {fbe10ac0-5322-443c-a3e4-094dd6f1a60f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbe10ac0-5322-443c-a3e4-094dd6f1a60f}, !- Handle
  Schedule Day 6,                         !- Name
  {621a6889-5acf-49b2-abd4-02ca0570f090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba480d50-045f-4da9-ae9e-f711c966bdb0}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {a336258b-2055-4356-9002-13700955ec91}, !- Schedule Type Limits Name
  {57155b69-d284-4d60-81da-25beaffb4862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57155b69-d284-4d60-81da-25beaffb4862}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {a336258b-2055-4356-9002-13700955ec91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {33d16066-7f90-4b50-8e1c-cc1bd94e5961}, !- Handle
  Node 205,                               !- Name
  {b9f80357-0be5-4c43-9c2c-0d6d861d05eb}, !- Inlet Port
  {3fcef6ee-9b69-45f0-99db-a61588264d62}; !- Outlet Port

OS:Connection,
  {a6b6d575-a7d5-44f3-abe3-b797bc95d610}, !- Handle
  {73f516f0-ef2d-4444-84f4-3bd2d063b5ad}, !- Name
  {779af66b-33cb-41c2-92d0-c7f6174f058c}, !- Source Object
  3,                                      !- Outlet Port
  {7b5d7533-0a0d-46e8-9cfb-a0c492da16c8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b9f80357-0be5-4c43-9c2c-0d6d861d05eb}, !- Handle
  {16dddd94-a6c5-4a8a-9a69-6097ef0c87aa}, !- Name
  {7b5d7533-0a0d-46e8-9cfb-a0c492da16c8}, !- Source Object
  32,                                     !- Outlet Port
  {33d16066-7f90-4b50-8e1c-cc1bd94e5961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fcef6ee-9b69-45f0-99db-a61588264d62}, !- Handle
  {84cf2c62-a97a-4250-9ea5-6ae7f44ae4fc}, !- Name
  {33d16066-7f90-4b50-8e1c-cc1bd94e5961}, !- Source Object
  3,                                      !- Outlet Port
  {d9c0f7ff-11ee-41dc-8476-266c085870f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab8d16e3-4fcf-4873-8924-cb1950486208}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6a688c0d-e8a7-4886-9449-cbab49631535}, !- Inlet Node Name
  {74d7693c-edee-4ed8-9206-ac48de71a5bb}; !- Outlet Node Name

OS:Node,
  {1992a4fc-2f27-4527-a40f-9e3fb072fb57}, !- Handle
  Node 206,                               !- Name
  {8bad68c9-0ba9-4d9c-ae9b-37b40f8e1164}, !- Inlet Port
  {6a688c0d-e8a7-4886-9449-cbab49631535}; !- Outlet Port

OS:Connection,
  {8bad68c9-0ba9-4d9c-ae9b-37b40f8e1164}, !- Handle
  {421b1217-2b68-4fa0-afcd-e8790eec66e9}, !- Name
  {a935c7c5-361a-49e2-b8b7-10d6d043aa19}, !- Source Object
  4,                                      !- Outlet Port
  {1992a4fc-2f27-4527-a40f-9e3fb072fb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1367b179-ca60-4f04-b8c9-f5d58ca06bdd}, !- Handle
  Node 207,                               !- Name
  {74d7693c-edee-4ed8-9206-ac48de71a5bb}, !- Inlet Port
  {f648c93e-02f7-45ae-981f-61e67690fc17}; !- Outlet Port

OS:Connection,
  {6a688c0d-e8a7-4886-9449-cbab49631535}, !- Handle
  {4786e9fe-5e7b-456d-a912-606cf3168d3d}, !- Name
  {1992a4fc-2f27-4527-a40f-9e3fb072fb57}, !- Source Object
  3,                                      !- Outlet Port
  {ab8d16e3-4fcf-4873-8924-cb1950486208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d7693c-edee-4ed8-9206-ac48de71a5bb}, !- Handle
  {1ee77d1e-ad22-4fbf-9ecb-550abc82182e}, !- Name
  {ab8d16e3-4fcf-4873-8924-cb1950486208}, !- Source Object
  3,                                      !- Outlet Port
  {1367b179-ca60-4f04-b8c9-f5d58ca06bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f648c93e-02f7-45ae-981f-61e67690fc17}, !- Handle
  {6e011edc-5299-438c-86c7-6f925bdb2e35}, !- Name
  {1367b179-ca60-4f04-b8c9-f5d58ca06bdd}, !- Source Object
  3,                                      !- Outlet Port
  {d9c0f7ff-11ee-41dc-8476-266c085870f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fd3b82f-161a-4e6d-9671-34e6640fab00}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {e63e6e11-f2a4-45d1-86e1-b6b461621715}, !- Inlet Node Name
  {3d357a3a-e2cd-4329-a102-bf1069e9d31c}; !- Outlet Node Name

OS:Node,
  {f1a260f3-253c-4f7a-9b3c-897fe7b2f3e0}, !- Handle
  Node 208,                               !- Name
  {3d357a3a-e2cd-4329-a102-bf1069e9d31c}, !- Inlet Port
  {49c5f9f3-51ac-422d-9ee9-21162939f507}; !- Outlet Port

OS:Connection,
  {e63e6e11-f2a4-45d1-86e1-b6b461621715}, !- Handle
  {9f622ded-daf2-4c59-b4ad-a48438577278}, !- Name
  {79a63a5f-830b-4536-b949-1e99d5bfe36d}, !- Source Object
  3,                                      !- Outlet Port
  {5fd3b82f-161a-4e6d-9671-34e6640fab00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d357a3a-e2cd-4329-a102-bf1069e9d31c}, !- Handle
  {60e9d80d-7045-485a-9147-78826b38d866}, !- Name
  {5fd3b82f-161a-4e6d-9671-34e6640fab00}, !- Source Object
  3,                                      !- Outlet Port
  {f1a260f3-253c-4f7a-9b3c-897fe7b2f3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c5f9f3-51ac-422d-9ee9-21162939f507}, !- Handle
  {b4dcfa4c-6622-4573-bdb3-101fe10412ba}, !- Name
  {f1a260f3-253c-4f7a-9b3c-897fe7b2f3e0}, !- Source Object
  3,                                      !- Outlet Port
  {c0dde57c-0eb2-4a30-bd37-b22c933dcd1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {18788db3-c6c2-4d1b-8974-c4e47d67b121}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {1a2491c8-a679-4f31-84d9-a483ef451397}, !- Inlet Node Name
  {ccae2867-f12c-48ae-b06d-cbbaf261e5d9}; !- Outlet Node Name

OS:Node,
  {a48bfeab-7314-49fe-9844-1d2daf82cceb}, !- Handle
  Node 209,                               !- Name
  {0c82981d-ebe7-4794-b01b-903542fd780b}, !- Inlet Port
  {1a2491c8-a679-4f31-84d9-a483ef451397}; !- Outlet Port

OS:Connection,
  {0c82981d-ebe7-4794-b01b-903542fd780b}, !- Handle
  {78036c0f-d0eb-47ce-aa4c-8e364fd4893b}, !- Name
  {d9c0f7ff-11ee-41dc-8476-266c085870f2}, !- Source Object
  2,                                      !- Outlet Port
  {a48bfeab-7314-49fe-9844-1d2daf82cceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2491c8-a679-4f31-84d9-a483ef451397}, !- Handle
  {8bc9931e-0099-4a5f-8f87-de945a99c575}, !- Name
  {a48bfeab-7314-49fe-9844-1d2daf82cceb}, !- Source Object
  3,                                      !- Outlet Port
  {18788db3-c6c2-4d1b-8974-c4e47d67b121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccae2867-f12c-48ae-b06d-cbbaf261e5d9}, !- Handle
  {112af399-e6b8-44d4-818d-bc3539e77843}, !- Name
  {18788db3-c6c2-4d1b-8974-c4e47d67b121}, !- Source Object
  3,                                      !- Outlet Port
  {8d83395d-ba8b-4d20-aaf9-ced456c438ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {08380381-722a-4e84-85be-49dd15e46edc}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {b67d5a31-44a8-4301-84db-9f63c638d350}, !- Inlet Node Name
  {5e929c8a-e64f-4713-b817-c3ef4b129044}; !- Outlet Node Name

OS:Node,
  {f7e40217-4773-4921-b2de-f5a9423a039c}, !- Handle
  Node 210,                               !- Name
  {5e929c8a-e64f-4713-b817-c3ef4b129044}, !- Inlet Port
  {d24b9fe9-50ec-421c-961e-869b4cc13ea8}; !- Outlet Port

OS:Connection,
  {b67d5a31-44a8-4301-84db-9f63c638d350}, !- Handle
  {9598fc2d-ae98-46f8-ba98-24c7af2ddbfe}, !- Name
  {a812d6ff-8be6-4d3f-8400-aedc8b6cd9ff}, !- Source Object
  3,                                      !- Outlet Port
  {08380381-722a-4e84-85be-49dd15e46edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e929c8a-e64f-4713-b817-c3ef4b129044}, !- Handle
  {794ec928-fbf4-44e5-b74b-f10a6bc9f722}, !- Name
  {08380381-722a-4e84-85be-49dd15e46edc}, !- Source Object
  3,                                      !- Outlet Port
  {f7e40217-4773-4921-b2de-f5a9423a039c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24b9fe9-50ec-421c-961e-869b4cc13ea8}, !- Handle
  {e7c0242f-e3c5-4c44-9139-592755d14186}, !- Name
  {f7e40217-4773-4921-b2de-f5a9423a039c}, !- Source Object
  3,                                      !- Outlet Port
  {fa76bf40-42ed-42a2-abba-fbd02bc9dfee}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81fd7265-d880-43bd-9c79-6f88acdad097}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {992dc917-f6d0-4d0e-a1f9-cfa442cc566d}, !- Inlet Node Name
  {4ce60ee6-4d09-4e27-8f09-092658d5b657}; !- Outlet Node Name

OS:Node,
  {cf35732e-1586-4ddc-bd7c-b79a5244dee5}, !- Handle
  Node 211,                               !- Name
  {92d8cf18-8a42-4e82-87d6-5042b79db512}, !- Inlet Port
  {992dc917-f6d0-4d0e-a1f9-cfa442cc566d}; !- Outlet Port

OS:Connection,
  {92d8cf18-8a42-4e82-87d6-5042b79db512}, !- Handle
  {2397b550-9d49-4c98-9761-00dcd84aa56b}, !- Name
  {c0dde57c-0eb2-4a30-bd37-b22c933dcd1c}, !- Source Object
  2,                                      !- Outlet Port
  {cf35732e-1586-4ddc-bd7c-b79a5244dee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {992dc917-f6d0-4d0e-a1f9-cfa442cc566d}, !- Handle
  {d89a982a-a158-4a68-8eec-084d362c907c}, !- Name
  {cf35732e-1586-4ddc-bd7c-b79a5244dee5}, !- Source Object
  3,                                      !- Outlet Port
  {81fd7265-d880-43bd-9c79-6f88acdad097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce60ee6-4d09-4e27-8f09-092658d5b657}, !- Handle
  {ec9f183c-8d23-4dd5-ad8a-4ecd2dca991a}, !- Name
  {81fd7265-d880-43bd-9c79-6f88acdad097}, !- Source Object
  3,                                      !- Outlet Port
  {26cb9e35-eb4f-4f0c-802d-9a92d9909a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Parameters,
  {4098a309-ffd3-44c8-b9f6-3f1e0f46ceb7}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:Curve:Cubic,
  {a281523e-a2f2-4d47-a61a-63fa15fec26b}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {60f86b0a-9709-4e3c-91e5-6facc85b5b3e}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c898c993-02ea-45c8-9d39-06d4ce404b66}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 1, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {39b9d05c-2b71-4816-9ff0-b7c29e2b9b83}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d07c4eac-fb93-421e-9b3c-b873c6ae2775}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d07c4eac-fb93-421e-9b3c-b873c6ae2775}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9231490c-db2a-4caf-a036-2fd81865a44b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  {0972f0fe-14c0-4c41-83a5-46b1092c9b64}, !- Default Day Schedule Name
  {c61d1bda-d2b6-4caa-91f0-751f445a86fb}, !- Summer Design Day Schedule Name
  {d6275d75-4cd3-486b-b245-5e1284b2d5a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0972f0fe-14c0-4c41-83a5-46b1092c9b64}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c117a076-f22d-4e26-9629-e130d46e0f72}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6275d75-4cd3-486b-b245-5e1284b2d5a5}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd25a80a-793c-4feb-af63-1890692288fe}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c61d1bda-d2b6-4caa-91f0-751f445a86fb}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9160d09-0834-493c-bdea-7cab560d32b2}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2364d8a6-c684-4f6e-850f-514609316532}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2364d8a6-c684-4f6e-850f-514609316532}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f28d8d9f-a552-41ae-9bb8-13b9e230e802}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a742eb3b-8f31-4a74-b85d-55762df65c14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a742eb3b-8f31-4a74-b85d-55762df65c14}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed9330a4-6b0c-4640-a6f6-1ce36cd1c445}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c960ef1d-d174-4b88-bcd1-98b123fc830b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c960ef1d-d174-4b88-bcd1-98b123fc830b}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {80ee7cc6-57db-46da-b858-2b08e9f5fa3a}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0ae995eb-724e-4cbf-98c0-1c19e0a6439d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0ae995eb-724e-4cbf-98c0-1c19e0a6439d}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3ca8299-5a9d-4c81-a902-bc1c7430c9ee}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {faf53db4-f16e-4929-b854-116fc191b3bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {faf53db4-f16e-4929-b854-116fc191b3bc}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e291c6d6-a95f-4b88-bb00-6aef5748e578}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {693ee2fd-2f9a-4e50-9b6b-b8a3e99af994}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {693ee2fd-2f9a-4e50-9b6b-b8a3e99af994}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3779695-914f-46f2-a81f-1484f0ba3a34}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {a7c9372d-ede1-41a0-aba6-0a8a9305cc09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f368c60-6216-49d4-a681-a351f54d7bfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f368c60-6216-49d4-a681-a351f54d7bfc}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {69bf4feb-91be-45b5-9007-78188c701653}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Handle
  VAV with Reheat 1 Occ Sch,              !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  {bae94a2b-565c-4e71-8281-862bb61b73cd}, !- Default Day Schedule Name
  {b96848c9-9713-4c83-b098-19322f9d2475}, !- Summer Design Day Schedule Name
  {814029d7-eb6b-46c6-a301-9e71fc14f4d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bae94a2b-565c-4e71-8281-862bb61b73cd}, !- Handle
  VAV with Reheat 1 Occ Sch Default,      !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa36602d-b6bb-417d-a5c9-6875e27a38f3}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {814029d7-eb6b-46c6-a301-9e71fc14f4d9}, !- Handle
  VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {831b86a4-2dad-4303-94c5-110da10e08df}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b96848c9-9713-4c83-b098-19322f9d2475}, !- Handle
  VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9d6faac-a0f7-4a80-bcc2-d980fd005b0f}, !- Handle
  VAV with Reheat 1 Occ Sch Monday Rule,  !- Name
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9890a514-4eeb-4c88-9129-9ffe543a176f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9890a514-4eeb-4c88-9129-9ffe543a176f}, !- Handle
  VAV with Reheat 1 Occ Sch Monday,       !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a9f50c5-9fd6-4e49-bd56-93f3089f4793}, !- Handle
  VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {96cb5b20-0c4f-4b2e-a199-6b73ff765aec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {96cb5b20-0c4f-4b2e-a199-6b73ff765aec}, !- Handle
  VAV with Reheat 1 Occ Sch Tuesday,      !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11472adb-afad-4ce8-8960-a1bbc01dc4c2}, !- Handle
  VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0bd827d4-d230-4f5b-bc4b-4fa5be44546f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0bd827d4-d230-4f5b-bc4b-4fa5be44546f}, !- Handle
  VAV with Reheat 1 Occ Sch Wednesday,    !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c970f36-d46c-4148-8cfd-ea5f3d4c1dbd}, !- Handle
  VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {91e9fe7d-932f-49f9-98b6-028e94770d0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {91e9fe7d-932f-49f9-98b6-028e94770d0a}, !- Handle
  VAV with Reheat 1 Occ Sch Thursday,     !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f8aa943-dd61-4ab9-8ee8-8dd97e341855}, !- Handle
  VAV with Reheat 1 Occ Sch Friday Rule,  !- Name
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05504421-1b3e-494a-bd27-4c2623a22eb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {05504421-1b3e-494a-bd27-4c2623a22eb8}, !- Handle
  VAV with Reheat 1 Occ Sch Friday,       !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b546b727-6d34-46cb-8d4f-1436061f7b16}, !- Handle
  VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {097e71aa-adb3-4791-a2b9-02ec97a5304a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {097e71aa-adb3-4791-a2b9-02ec97a5304a}, !- Handle
  VAV with Reheat 1 Occ Sch Saturday,     !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b208bbd-79ed-4570-9858-76ba8dfc45d3}, !- Handle
  VAV with Reheat 1 Occ Sch Sunday Rule,  !- Name
  {77671229-4839-4483-ae58-53c07ca3c5a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {009e509c-e02d-4dd0-81b3-5dc97389063b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {009e509c-e02d-4dd0-81b3-5dc97389063b}, !- Handle
  VAV with Reheat 1 Occ Sch Sunday,       !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {eabaf570-97fd-4392-b14a-1b7c2f50cc14}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Handle
  VAV with Reheat 2 Occ Sch,              !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  {d0ebe551-2ec4-4b51-8b59-25f8bf3ccc9f}, !- Default Day Schedule Name
  {9f8fe300-3989-4153-a7da-a8415a2590d3}, !- Summer Design Day Schedule Name
  {be0168c3-d2e2-4fa1-a360-b85b12c2e6e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0ebe551-2ec4-4b51-8b59-25f8bf3ccc9f}, !- Handle
  VAV with Reheat 2 Occ Sch Default,      !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05cbf55b-cd98-45f4-9877-4281bb1ea9a4}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be0168c3-d2e2-4fa1-a360-b85b12c2e6e4}, !- Handle
  VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16768a52-9e73-4322-b31a-88163ef7ee30}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f8fe300-3989-4153-a7da-a8415a2590d3}, !- Handle
  VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea72fdb0-a626-4417-9658-c2ba5aba28f9}, !- Handle
  VAV with Reheat 2 Occ Sch Monday Rule,  !- Name
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {90ebf248-5f38-4683-bfd4-1bf5ddc98577}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {90ebf248-5f38-4683-bfd4-1bf5ddc98577}, !- Handle
  VAV with Reheat 2 Occ Sch Monday,       !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {973f4eeb-eb1e-4b39-916d-6cf133cb02d1}, !- Handle
  VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {079ac355-89fe-4a86-9936-225b30df4ab7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {079ac355-89fe-4a86-9936-225b30df4ab7}, !- Handle
  VAV with Reheat 2 Occ Sch Tuesday,      !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57b7e5b4-c417-4c2a-a92c-a600003764c3}, !- Handle
  VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a1802685-bf70-425d-bb41-2cb352ff279f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a1802685-bf70-425d-bb41-2cb352ff279f}, !- Handle
  VAV with Reheat 2 Occ Sch Wednesday,    !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a24dc7c9-d757-43cc-a32c-5f1f85ed6d5e}, !- Handle
  VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3b1c7273-9d46-40f6-bf0d-630e377a6b33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3b1c7273-9d46-40f6-bf0d-630e377a6b33}, !- Handle
  VAV with Reheat 2 Occ Sch Thursday,     !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3245a5e0-d8c8-406f-abac-ac7d1cec7fc1}, !- Handle
  VAV with Reheat 2 Occ Sch Friday Rule,  !- Name
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {426cf15c-c2fe-4aec-8506-9d515faa9a5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {426cf15c-c2fe-4aec-8506-9d515faa9a5d}, !- Handle
  VAV with Reheat 2 Occ Sch Friday,       !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e8550de-5611-453a-8383-b8daa03d0702}, !- Handle
  VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8696a884-357f-4703-bfd5-6d00c266bb9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8696a884-357f-4703-bfd5-6d00c266bb9c}, !- Handle
  VAV with Reheat 2 Occ Sch Saturday,     !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f04d6ac-bead-41d9-b970-bc12684bf819}, !- Handle
  VAV with Reheat 2 Occ Sch Sunday Rule,  !- Name
  {5149f39a-986b-430a-9885-a1c3d071c1af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df712775-58be-480f-8358-de93c313cabb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df712775-58be-480f-8358-de93c313cabb}, !- Handle
  VAV with Reheat 2 Occ Sch Sunday,       !- Name
  {f0cc1bef-8f59-4f21-8412-81c7b6d449dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {eefd5f1c-8b04-4126-8671-84d3ad646541}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR 1, !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5be3356a-bd0e-4397-a153-57062d924d29}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 2, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {06c473a9-2855-4afa-93a9-8a48be5928c2}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 3, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce3f6d33-c6d4-42ba-b67c-db52c96727a5}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a82a771e-ad9d-4f6b-95de-4e93c111f45e}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7046de64-2fc6-47a8-befd-f0f51524dafa}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {18a211c9-cfa7-4cc5-a6a2-2e3a7b20395e}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5ab9d945-e60e-4603-a5a8-9c9a88f8ed33}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4eb2bb6-6c9e-47ae-90f7-176fc785aa71}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b58f3700-7ab3-4dc0-ba87-18c0dd858682}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5f30f802-015a-49cc-b35b-10d9744c6920}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {26abd19c-57c4-448e-b2a4-9a7547479bb7}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {d2e5e346-6315-4aed-a53e-bb5a65303351}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77ec0487-235a-46ee-896a-2063c38103b3}, !- Handle
  Rendering Color 6,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f1225bcc-a81c-4756-9a78-b9d6c8f07117}, !- Handle
  Rendering Color 7,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {55b7a709-2c6b-45a6-bd98-0ef6e49c371f}, !- Handle
  Rendering Color 8,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0c094c4-e071-4e4e-9ea4-ae22c98ba530}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58fee173-7e95-411b-ae65-f074dbd22067}, !- Handle
  Rendering Color 10,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d402e8bd-2e01-4572-8a02-d8d70710f232}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4d911c9-a02e-4410-9d44-b16f210cefaf}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fbedd06-1a55-439f-9740-4a26be93031f}, !- Handle
  Rendering Color 13,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1768fd8d-27d3-4dd9-834d-be969b1eee41}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {284613c1-9172-44f7-813e-c0777d4cc487}, !- Handle
  Rendering Color 15,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {143dde7e-a2c0-4d60-ade0-9f72724bd19d}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07bd1a16-adc2-4d66-ab27-d54c2c10221b}, !- Handle
  Rendering Color 17,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {436c6e46-326a-4ce2-8765-14ab8ae7f0b7}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e220ac5-3c3b-4c85-b930-852f2082678f}, !- Handle
  Rendering Color 19,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {449ffdf8-5f51-4068-9358-503468b4b130}, !- Handle
  Rendering Color 20,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9a0a4590-9257-4f8d-8348-747cbbe2e66e}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {88bfb8a2-a949-447a-9f6a-8cea6a98ef8f}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f7b7709-fc56-4d8b-b4c7-4cb953d8590c}, !- Handle
  Rendering Color 23,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a1024bec-46ac-49bc-8388-ce81aaa3eb17}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c176f071-cdab-470e-b13c-ff0e84f7dc4b}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {35ac4183-e432-4117-b376-4a1194833824}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e895ca9e-2b3b-4d6c-937f-3e853dda7e6b}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f66e991-589f-47fb-91a5-55dcf9346a1f}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b1bf50ab-7e79-4b1e-a424-6ad7ba22df0f}, !- Handle
  Rendering Color 29,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be653dbf-5255-4c10-8ede-51f7d668a4e5}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3442bdbc-bcab-480d-b25b-c1bd4d83339b}, !- Handle
  Rendering Color 31,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7c495f4-8284-4e67-85a7-dd0b2a0c65d8}, !- Handle
  Rendering Color 32,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fa2368e-8c8f-4711-8bd1-d8b59367660f}, !- Handle
  Rendering Color 33,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2b4a1d6-1590-4618-b607-7290107109bd}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3327e1b3-6147-4cfc-9923-2ccea1e4c857}, !- Handle
  Rendering Color 35,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {491b1040-7046-4734-bc2f-355faee1cd2a}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {68b1c64d-3de7-4a99-8a13-7ab819dde8d3}, !- Handle
  Rendering Color 37,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c80ecee-d737-480d-bcb6-aa90a023e57c}, !- Handle
  Rendering Color 38,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38d61996-16c1-4b32-90ad-75b038729fbb}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e51a2883-cbac-4699-8c34-ff9408613255}, !- Handle
  Rendering Color 40,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1df9716f-471d-4aff-bf0c-ac6dc4055e0b}, !- Handle
  Rendering Color 41,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3c4f0ca-a691-4e78-9854-56cd5eb51ca3}, !- Handle
  Rendering Color 42,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d857cb5-4d58-4311-8121-23ef8ac4b0ce}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {babe2c8a-01da-4722-9b44-942e8769d601}, !- Handle
  Rendering Color 44,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5afa01c-2a21-41c8-900f-2cfd8ce408bb}, !- Handle
  Rendering Color 45,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

