  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a49580ca-9157-4a79-b9bb-5a1230375fb6}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {482ac44f-8db8-40ed-8ded-0e746c0f2826}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {aba695d1-35a5-41c2-9a7b-b34fadb0ed63}, !- Inlet Air Node Name
  {033d725b-c5cb-46d9-be6f-38359842abe1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72daf66c-45c0-44fc-a252-3a4da904f270}, !- Handle
  Node 49,                                !- Name
  {033d725b-c5cb-46d9-be6f-38359842abe1}, !- Inlet Port
  {fffdbd23-c6ae-4d9a-853f-2c5117dbbdd7}; !- Outlet Port

OS:Node,
  {b26ef564-212e-4ab2-a180-c88d33708e2e}, !- Handle
  Node 50,                                !- Name
  {dff56572-9bb0-46be-b700-e95544c8c7ce}, !- Inlet Port
  {e940a97f-3662-4920-9702-db23b9843226}; !- Outlet Port

OS:Connection,
  {fffdbd23-c6ae-4d9a-853f-2c5117dbbdd7}, !- Handle
  {154df1b9-8c83-420c-825b-347480fcbc5c}, !- Name
  {72daf66c-45c0-44fc-a252-3a4da904f270}, !- Source Object
  3,                                      !- Outlet Port
  {5aa55c70-6509-4a34-92c3-53ae3516b423}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dff56572-9bb0-46be-b700-e95544c8c7ce}, !- Handle
  {05fcce85-6db2-46d4-8b93-e8808a3345f5}, !- Name
  {d907cbe3-dde1-41b9-be5b-85464eb995f0}, !- Source Object
  12,                                     !- Outlet Port
  {b26ef564-212e-4ab2-a180-c88d33708e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e940a97f-3662-4920-9702-db23b9843226}, !- Handle
  {d93c4f37-4e79-4e34-8a8d-8e648420939f}, !- Name
  {b26ef564-212e-4ab2-a180-c88d33708e2e}, !- Source Object
  3,                                      !- Outlet Port
  {cabdbdb5-fff2-41b2-aff8-440ac5298ca7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aba695d1-35a5-41c2-9a7b-b34fadb0ed63}, !- Handle
  {2f54aef9-bdef-4821-9800-39e429865dea}, !- Name
  {dd03326e-dee3-45c8-a923-7b4b2ab67eb6}, !- Source Object
  8,                                      !- Outlet Port
  {482ac44f-8db8-40ed-8ded-0e746c0f2826}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {033d725b-c5cb-46d9-be6f-38359842abe1}, !- Handle
  {a392e0a2-776f-48b1-82cb-ab7c425b867f}, !- Name
  {482ac44f-8db8-40ed-8ded-0e746c0f2826}, !- Source Object
  4,                                      !- Outlet Port
  {72daf66c-45c0-44fc-a252-3a4da904f270}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2a6e1aac-c2d1-4373-bdb5-b587280c55d0}, !- Handle
  Coil Heating Electric 8,                !- Name
  {df11e4a1-82d1-45b6-ac1f-f9ebc558a517}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {53164be9-c155-4ad6-8beb-1e7507eca8ee}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84018ad3-4f1b-4fe5-b005-a2d3cc61891e}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21a0e8bb-c72e-42d9-8082-bdbc1eb9a0bf}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85d1f45f-2806-4932-92c2-b7fe315d10b6}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1b45affd-cb08-49c9-a992-50310c78e723}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1b64f2b1-5d77-480d-8f1f-708c2e61a5da}, !- Handle
  Coil Cooling DX Single Speed 8 26kBtu/hr 9.3EER, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16390036526768,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8f50464-c03b-4e53-8abd-d6d9330bada7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b9de0388-72f5-4ee5-a168-271de0960683}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a4c0cd90-ffc1-42a9-bcfe-cd86ef0527fc}, !- Energy Input Ratio Function of Temperature Curve Name
  {8fb4b205-1c17-4837-a5ca-e2682d10285b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b5e99257-0e6d-421e-bb24-16f0a92f1b0b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6d5edbc9-a540-4b82-b722-a5e8f33bbb4f}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a6c512b6-ab9e-4694-80b7-313cf52e6681}, !- Handle
  Sys-1 Flr-3 Sch-E HPlcmt-south PTAC,    !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {ecdd5aa5-2484-4205-9346-e67116213d3b}, !- Air Inlet Node Name
  {7ce1ab96-b245-44fd-8dd7-e25a3473818e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6d5edbc9-a540-4b82-b722-a5e8f33bbb4f}, !- Supply Air Fan Name
  {2a6e1aac-c2d1-4373-bdb5-b587280c55d0}, !- Heating Coil Name
  {1b64f2b1-5d77-480d-8f1f-708c2e61a5da}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bb4c47ad-31dd-4ed7-ae88-da06506cf118}, !- Handle
  Node 51,                                !- Name
  {0238e5ad-0330-48f5-a626-83019df021a0}, !- Inlet Port
  {ecdd5aa5-2484-4205-9346-e67116213d3b}; !- Outlet Port

OS:Connection,
  {0238e5ad-0330-48f5-a626-83019df021a0}, !- Handle
  {1ceb31c6-353e-4276-921d-80fc1de6d82e}, !- Name
  {0004cbff-eccf-498f-bc55-f10530e36a74}, !- Source Object
  3,                                      !- Outlet Port
  {bb4c47ad-31dd-4ed7-ae88-da06506cf118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecdd5aa5-2484-4205-9346-e67116213d3b}, !- Handle
  {5a57546f-21df-4d59-9414-ec4191b28c22}, !- Name
  {bb4c47ad-31dd-4ed7-ae88-da06506cf118}, !- Source Object
  3,                                      !- Outlet Port
  {a6c512b6-ab9e-4694-80b7-313cf52e6681}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d5b0ece-63cf-49f9-81ac-be8acb358480}, !- Handle
  Node 52,                                !- Name
  {7ce1ab96-b245-44fd-8dd7-e25a3473818e}, !- Inlet Port
  {36261b92-dcfd-4e95-b234-37ac48f93d88}; !- Outlet Port

OS:Connection,
  {36261b92-dcfd-4e95-b234-37ac48f93d88}, !- Handle
  {5739b22e-f6fd-4ca3-99ba-9d7974f9da81}, !- Name
  {7d5b0ece-63cf-49f9-81ac-be8acb358480}, !- Source Object
  3,                                      !- Outlet Port
  {3fed8176-dd0e-4229-98e6-df6ba454917b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ce1ab96-b245-44fd-8dd7-e25a3473818e}, !- Handle
  {032f76da-3b8a-4df1-82d7-03e748cd9547}, !- Name
  {a6c512b6-ab9e-4694-80b7-313cf52e6681}, !- Source Object
  4,                                      !- Outlet Port
  {7d5b0ece-63cf-49f9-81ac-be8acb358480}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {46977744-79c6-4e8f-a9fd-5ce577b24dae}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {53dc05fe-0922-4e53-be29-46026a7631d4}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {2e39eee0-093b-4670-af0a-23b697c7adfb}, !- Inlet Air Node Name
  {1f6e2ebc-5d5f-481d-8aa9-13d4db2b9d27}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f20afc3-5054-46b3-8f2d-63fde330b1ed}, !- Handle
  Node 53,                                !- Name
  {1f6e2ebc-5d5f-481d-8aa9-13d4db2b9d27}, !- Inlet Port
  {34162506-7ac0-4ffe-857d-d55defa8c4ad}; !- Outlet Port

OS:Node,
  {6b6049a3-1cb8-4787-9eb7-31821b4f9cef}, !- Handle
  Node 54,                                !- Name
  {c29e7b7a-d723-4ff6-8a85-a9170ad72e24}, !- Inlet Port
  {4618a0a9-2f7a-48d2-aad5-86d70d44bfca}; !- Outlet Port

OS:Connection,
  {34162506-7ac0-4ffe-857d-d55defa8c4ad}, !- Handle
  {08804150-b040-4744-ab13-f331b40aea34}, !- Name
  {3f20afc3-5054-46b3-8f2d-63fde330b1ed}, !- Source Object
  3,                                      !- Outlet Port
  {3fed8176-dd0e-4229-98e6-df6ba454917b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c29e7b7a-d723-4ff6-8a85-a9170ad72e24}, !- Handle
  {99ef9209-9a16-4b10-8705-71b1591484ae}, !- Name
  {03c00e88-97a8-4372-a256-e10f34ff94b0}, !- Source Object
  12,                                     !- Outlet Port
  {6b6049a3-1cb8-4787-9eb7-31821b4f9cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4618a0a9-2f7a-48d2-aad5-86d70d44bfca}, !- Handle
  {61a0d7d8-e83f-4a41-a202-0bd72e9fd468}, !- Name
  {6b6049a3-1cb8-4787-9eb7-31821b4f9cef}, !- Source Object
  3,                                      !- Outlet Port
  {cabdbdb5-fff2-41b2-aff8-440ac5298ca7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2e39eee0-093b-4670-af0a-23b697c7adfb}, !- Handle
  {e68f033a-7e58-4384-827d-29e0a3c1d0cc}, !- Name
  {dd03326e-dee3-45c8-a923-7b4b2ab67eb6}, !- Source Object
  9,                                      !- Outlet Port
  {53dc05fe-0922-4e53-be29-46026a7631d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f6e2ebc-5d5f-481d-8aa9-13d4db2b9d27}, !- Handle
  {86a5e0cb-08d3-4c44-811e-144e510e5da4}, !- Name
  {53dc05fe-0922-4e53-be29-46026a7631d4}, !- Source Object
  4,                                      !- Outlet Port
  {3f20afc3-5054-46b3-8f2d-63fde330b1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {68be5ae8-5f3d-4c71-8173-22b43c8f3ee8}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Availability Schedule
  {b701af77-0041-4b12-8ee3-628b5fa4de5b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab97d1a9-0f9a-4e01-b6ed-9aa80618cdf5}, !- Supply Side Inlet Node Name
  {0472ec90-f02a-4c14-9520-c6fa6cab7e31}, !- Demand Side Outlet Node Name
  {3f4491c2-5270-476f-a71b-795ce0ae6a1b}, !- Demand Side Inlet Node A
  {337dd8c8-9f7d-4384-874e-90d39c26f398}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {598b23f4-e536-411c-ba5c-0d398dcdd246}, !- Handle
  Node 55,                                !- Name
  {ab97d1a9-0f9a-4e01-b6ed-9aa80618cdf5}, !- Inlet Port
  {7521e867-438d-4cb6-a3b4-b525c83b6eee}; !- Outlet Port

OS:Node,
  {dd804ece-bb8b-432f-b6db-4da0e8c15992}, !- Handle
  Node 56,                                !- Name
  {149dbdd8-efe2-48b3-9dcc-49f7a18edfc8}, !- Inlet Port
  {337dd8c8-9f7d-4384-874e-90d39c26f398}; !- Outlet Port

OS:Connection,
  {ab97d1a9-0f9a-4e01-b6ed-9aa80618cdf5}, !- Handle
  {94ff0157-049a-4af7-a509-1170aef35dd1}, !- Name
  {68be5ae8-5f3d-4c71-8173-22b43c8f3ee8}, !- Source Object
  8,                                      !- Outlet Port
  {598b23f4-e536-411c-ba5c-0d398dcdd246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337dd8c8-9f7d-4384-874e-90d39c26f398}, !- Handle
  {497f98cf-d29e-4f31-8436-bbcc52b905b6}, !- Name
  {dd804ece-bb8b-432f-b6db-4da0e8c15992}, !- Source Object
  3,                                      !- Outlet Port
  {68be5ae8-5f3d-4c71-8173-22b43c8f3ee8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dc3a3b05-da36-47ce-bae6-a4d6a0ad02af}, !- Handle
  Node 57,                                !- Name
  {3f4491c2-5270-476f-a71b-795ce0ae6a1b}, !- Inlet Port
  {71acf6c5-c2e0-4bf1-8928-6f56f6f9865f}; !- Outlet Port

OS:Node,
  {39ca4b88-2639-406f-98e9-8fba14b81f19}, !- Handle
  Node 58,                                !- Name
  {cca32710-b1f3-41bb-9704-f42c79bbaf55}, !- Inlet Port
  {0472ec90-f02a-4c14-9520-c6fa6cab7e31}; !- Outlet Port

OS:Node,
  {eb952ab0-e653-4ef0-9d79-22034921ddab}, !- Handle
  Node 59,                                !- Name
  {c6864d81-0845-4799-b174-b474d665660f}, !- Inlet Port
  {6047fb99-52a6-4a0c-aa16-26499a4e2481}; !- Outlet Port

OS:Connection,
  {3f4491c2-5270-476f-a71b-795ce0ae6a1b}, !- Handle
  {4a81e661-b38c-46ed-80ef-963b18642884}, !- Name
  {68be5ae8-5f3d-4c71-8173-22b43c8f3ee8}, !- Source Object
  10,                                     !- Outlet Port
  {dc3a3b05-da36-47ce-bae6-a4d6a0ad02af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0472ec90-f02a-4c14-9520-c6fa6cab7e31}, !- Handle
  {205b8f91-634f-40a1-92a6-52583298e8f1}, !- Name
  {39ca4b88-2639-406f-98e9-8fba14b81f19}, !- Source Object
  3,                                      !- Outlet Port
  {68be5ae8-5f3d-4c71-8173-22b43c8f3ee8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7224ba17-548a-4cfc-bf3b-ad8b6e2fee98}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {71acf6c5-c2e0-4bf1-8928-6f56f6f9865f}, !- Inlet Node Name
  {b4601dce-703c-4ec1-a163-3cc2a2532574}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a9284908-b4b7-4daf-9e89-acf05cb8ab24}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {cca32710-b1f3-41bb-9704-f42c79bbaf55}, !- Outlet Node Name
  {8d545425-1838-4074-9277-17ed24a4dd6d}; !- Inlet Node Name 1

OS:Connection,
  {71acf6c5-c2e0-4bf1-8928-6f56f6f9865f}, !- Handle
  {53f57586-23d4-482c-9324-9d7511842937}, !- Name
  {dc3a3b05-da36-47ce-bae6-a4d6a0ad02af}, !- Source Object
  3,                                      !- Outlet Port
  {7224ba17-548a-4cfc-bf3b-ad8b6e2fee98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca32710-b1f3-41bb-9704-f42c79bbaf55}, !- Handle
  {8cbce35f-0e25-4cf4-9566-3ec12ab2964f}, !- Name
  {a9284908-b4b7-4daf-9e89-acf05cb8ab24}, !- Source Object
  2,                                      !- Outlet Port
  {39ca4b88-2639-406f-98e9-8fba14b81f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f477e03-b015-4f3e-a1a5-15d340a18a9a}, !- Handle
  {68be5ae8-5f3d-4c71-8173-22b43c8f3ee8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {789b5404-5744-4565-a659-b4f48a1dd9a0}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {714f4648-217b-4991-9916-75349892d4fd}, !- Air Inlet Node Name
  {149dbdd8-efe2-48b3-9dcc-49f7a18edfc8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e7515c95-1e3a-4b78-a34b-781d6d213271}, !- Handle
  Coil Heating Electric 9,                !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {40f40395-b790-45ea-9f99-13140db53b3b}, !- Air Inlet Node Name
  {7dc93e6d-0539-45e8-b5ae-8506c918978a}, !- Air Outlet Node Name
  {cc65137f-e592-4136-ae01-baa4971fd97d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {02608ac8-23c2-4213-abe6-a6b58cc00db3}, !- Handle
  Coil Cooling DX Single Speed 9 53kBtu/hr 14.0SEER, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0b594c71-09c3-4479-a7a1-63d27b711fce}, !- Air Inlet Node Name
  {d2d2dcfb-a87b-489c-a00e-03d034f6f726}, !- Air Outlet Node Name
  {4667e73f-6da7-4ae3-911b-fe12b0f845e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7cfe58b6-19fb-4cfc-ac99-96aee16c90a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {42d0781a-88b6-4431-a3d8-2e8e51424fbf}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bcf5e76-5d70-413f-b8ad-6e9c586ed8f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6af03fbe-18af-4e0c-b837-1607d822819b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {247cc51f-9fb5-4644-a03f-eba8bf2b97e4}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {147a4e0b-3de9-457f-a1e3-781ae87ad78a}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3f58245-b6f5-49b9-9072-408326cd929e}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29721a28-c089-4857-8dab-dbdab8c1b666}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {193f5d17-62e5-4703-86b8-d29106afedca}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {85500320-ec16-4031-91bd-1c14be7fe52a}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e29cc1ab-301a-4349-ba42-b774aae2acfb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e29cc1ab-301a-4349-ba42-b774aae2acfb}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3bb8e43-d461-420d-8306-7102bebcbe1f}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {85500320-ec16-4031-91bd-1c14be7fe52a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {11cbdd34-ca39-4cfb-ab1d-a0ec6301b7f3}, !- Mixed Air Node Name
  {2d5104a9-6ffb-4e06-ba4f-d06729c6f74f}, !- Outdoor Air Stream Node Name
  {74ffcd49-0f1e-4472-8d6d-94fa2575d996}, !- Relief Air Stream Node Name
  {7521e867-438d-4cb6-a3b4-b525c83b6eee}; !- Return Air Stream Node Name

OS:Node,
  {b90fdee9-b47c-47a2-a7ef-95aef882b5b4}, !- Handle
  Node 60,                                !- Name
  ,                                       !- Inlet Port
  {2d5104a9-6ffb-4e06-ba4f-d06729c6f74f}; !- Outlet Port

OS:Connection,
  {2d5104a9-6ffb-4e06-ba4f-d06729c6f74f}, !- Handle
  {a5ed1f28-6b91-488f-8784-5bb7ce587b46}, !- Name
  {b90fdee9-b47c-47a2-a7ef-95aef882b5b4}, !- Source Object
  3,                                      !- Outlet Port
  {c3bb8e43-d461-420d-8306-7102bebcbe1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63559b45-b253-4ed3-a6a7-92911f4c28a7}, !- Handle
  Node 61,                                !- Name
  {74ffcd49-0f1e-4472-8d6d-94fa2575d996}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74ffcd49-0f1e-4472-8d6d-94fa2575d996}, !- Handle
  {2f343025-0b0b-469d-af4d-5ded7d0ee015}, !- Name
  {c3bb8e43-d461-420d-8306-7102bebcbe1f}, !- Source Object
  7,                                      !- Outlet Port
  {63559b45-b253-4ed3-a6a7-92911f4c28a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149dbdd8-efe2-48b3-9dcc-49f7a18edfc8}, !- Handle
  {56f72f96-bcfc-4195-a0b9-b2d0d0ac546d}, !- Name
  {789b5404-5744-4565-a659-b4f48a1dd9a0}, !- Source Object
  9,                                      !- Outlet Port
  {dd804ece-bb8b-432f-b6db-4da0e8c15992}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc65137f-e592-4136-ae01-baa4971fd97d}, !- Handle
  Node 62,                                !- Name
  {7dc93e6d-0539-45e8-b5ae-8506c918978a}, !- Inlet Port
  {714f4648-217b-4991-9916-75349892d4fd}; !- Outlet Port

OS:Connection,
  {7dc93e6d-0539-45e8-b5ae-8506c918978a}, !- Handle
  {75feef71-92ed-4fce-a2ab-62ed7d7fd0d2}, !- Name
  {e7515c95-1e3a-4b78-a34b-781d6d213271}, !- Source Object
  6,                                      !- Outlet Port
  {cc65137f-e592-4136-ae01-baa4971fd97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714f4648-217b-4991-9916-75349892d4fd}, !- Handle
  {ae44c434-7f65-417a-9da7-7766c0e2146b}, !- Name
  {cc65137f-e592-4136-ae01-baa4971fd97d}, !- Source Object
  3,                                      !- Outlet Port
  {789b5404-5744-4565-a659-b4f48a1dd9a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {69e565f6-e762-4551-b5aa-7329d155d70f}, !- Handle
  Node 63,                                !- Name
  {d2d2dcfb-a87b-489c-a00e-03d034f6f726}, !- Inlet Port
  {40f40395-b790-45ea-9f99-13140db53b3b}; !- Outlet Port

OS:Connection,
  {d2d2dcfb-a87b-489c-a00e-03d034f6f726}, !- Handle
  {c141d3f4-55f0-402b-a7ba-0074b9c3ccf8}, !- Name
  {02608ac8-23c2-4213-abe6-a6b58cc00db3}, !- Source Object
  9,                                      !- Outlet Port
  {69e565f6-e762-4551-b5aa-7329d155d70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f40395-b790-45ea-9f99-13140db53b3b}, !- Handle
  {ca54c115-b7ed-4178-aa34-3e4dfdc31915}, !- Name
  {69e565f6-e762-4551-b5aa-7329d155d70f}, !- Source Object
  3,                                      !- Outlet Port
  {e7515c95-1e3a-4b78-a34b-781d6d213271}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a7c6ec03-a345-454e-a7d8-fab5510af835}, !- Handle
  Node 64,                                !- Name
  {11cbdd34-ca39-4cfb-ab1d-a0ec6301b7f3}, !- Inlet Port
  {0b594c71-09c3-4479-a7a1-63d27b711fce}; !- Outlet Port

OS:Connection,
  {7521e867-438d-4cb6-a3b4-b525c83b6eee}, !- Handle
  {f3a570db-9ec7-4a58-a9fa-263956028017}, !- Name
  {598b23f4-e536-411c-ba5c-0d398dcdd246}, !- Source Object
  3,                                      !- Outlet Port
  {c3bb8e43-d461-420d-8306-7102bebcbe1f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {11cbdd34-ca39-4cfb-ab1d-a0ec6301b7f3}, !- Handle
  {6dab0bb1-4c31-42c4-9b0b-8f4a6ef7124f}, !- Name
  {c3bb8e43-d461-420d-8306-7102bebcbe1f}, !- Source Object
  5,                                      !- Outlet Port
  {a7c6ec03-a345-454e-a7d8-fab5510af835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b594c71-09c3-4479-a7a1-63d27b711fce}, !- Handle
  {0cd71f4f-5fe5-4a87-a3e2-769dd953255f}, !- Name
  {a7c6ec03-a345-454e-a7d8-fab5510af835}, !- Source Object
  3,                                      !- Outlet Port
  {02608ac8-23c2-4213-abe6-a6b58cc00db3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {680d8b8f-5808-4e84-a9c2-44fef4489b23}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {4dee19bd-2584-45eb-a41d-f0587e304417}, !- Control Zone Name
  {dd804ece-bb8b-432f-b6db-4da0e8c15992}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {84e015b5-8fed-4dc1-a90a-7a0eab5150c2}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {b4601dce-703c-4ec1-a163-3cc2a2532574}, !- Inlet Air Node Name
  {c6864d81-0845-4799-b174-b474d665660f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf79c996-7f03-4deb-839d-d0a835fda1e4}, !- Handle
  Node 65,                                !- Name
  {9d557f7a-fdfb-4ccb-94ea-1a6c8ee8941a}, !- Inlet Port
  {8d545425-1838-4074-9277-17ed24a4dd6d}; !- Outlet Port

OS:Connection,
  {6047fb99-52a6-4a0c-aa16-26499a4e2481}, !- Handle
  {85373433-ee1f-43bf-93e3-6e75eaad6468}, !- Name
  {eb952ab0-e653-4ef0-9d79-22034921ddab}, !- Source Object
  3,                                      !- Outlet Port
  {3d5ad44b-fa38-4623-b7c7-37451ae2ec2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d557f7a-fdfb-4ccb-94ea-1a6c8ee8941a}, !- Handle
  {7ecc14f6-6c0d-4618-8726-9fc875d1e99e}, !- Name
  {4dee19bd-2584-45eb-a41d-f0587e304417}, !- Source Object
  12,                                     !- Outlet Port
  {cf79c996-7f03-4deb-839d-d0a835fda1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d545425-1838-4074-9277-17ed24a4dd6d}, !- Handle
  {3f84d7a0-adc3-4b09-ac6c-c18b9efdaed7}, !- Name
  {cf79c996-7f03-4deb-839d-d0a835fda1e4}, !- Source Object
  3,                                      !- Outlet Port
  {a9284908-b4b7-4daf-9e89-acf05cb8ab24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4601dce-703c-4ec1-a163-3cc2a2532574}, !- Handle
  {f54bce08-45b7-4034-aa12-1258bd67403a}, !- Name
  {7224ba17-548a-4cfc-bf3b-ad8b6e2fee98}, !- Source Object
  3,                                      !- Outlet Port
  {84e015b5-8fed-4dc1-a90a-7a0eab5150c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6864d81-0845-4799-b174-b474d665660f}, !- Handle
  {8207eb09-9b77-4ced-ab84-9f858ebfd9b9}, !- Name
  {84e015b5-8fed-4dc1-a90a-7a0eab5150c2}, !- Source Object
  4,                                      !- Outlet Port
  {eb952ab0-e653-4ef0-9d79-22034921ddab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d7b52458-6a85-45a7-90df-c6b8adae2977}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {6de02388-3fb1-4d3d-b07f-1a01968d39b7}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Availability Schedule
  {2cab433c-518a-4ed5-b3ed-3df908cab034}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {01175d4b-d698-4c7f-abc7-bf5ea2c8d21d}, !- Supply Side Inlet Node Name
  {f45dca09-8c2c-46a1-97be-1bee54b17e2e}, !- Demand Side Outlet Node Name
  {59153ac5-143b-4373-821a-66c46cb11b0d}, !- Demand Side Inlet Node A
  {de08c886-54d2-4af9-8fb2-ddd37ebc2216}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {911005de-a58f-4756-a0ba-6dc915861d16}, !- Handle
  Node 66,                                !- Name
  {01175d4b-d698-4c7f-abc7-bf5ea2c8d21d}, !- Inlet Port
  {b2c3c3db-4cae-4c86-9d24-beca62fc30ff}; !- Outlet Port

OS:Node,
  {252c9ffb-a329-4a14-aaa8-02de893f88b9}, !- Handle
  Node 67,                                !- Name
  {6e8930b9-36b1-4c86-aab1-2f2656b72b0e}, !- Inlet Port
  {de08c886-54d2-4af9-8fb2-ddd37ebc2216}; !- Outlet Port

OS:Connection,
  {01175d4b-d698-4c7f-abc7-bf5ea2c8d21d}, !- Handle
  {c1900e98-4a40-46cc-8c0e-dced35214082}, !- Name
  {6de02388-3fb1-4d3d-b07f-1a01968d39b7}, !- Source Object
  8,                                      !- Outlet Port
  {911005de-a58f-4756-a0ba-6dc915861d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de08c886-54d2-4af9-8fb2-ddd37ebc2216}, !- Handle
  {7b8d1cdd-f603-459c-8928-1a9180d69690}, !- Name
  {252c9ffb-a329-4a14-aaa8-02de893f88b9}, !- Source Object
  3,                                      !- Outlet Port
  {6de02388-3fb1-4d3d-b07f-1a01968d39b7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {da0b3a3a-a6f3-4bcf-a786-0b5359e969b4}, !- Handle
  Node 68,                                !- Name
  {59153ac5-143b-4373-821a-66c46cb11b0d}, !- Inlet Port
  {7af42b0b-cf23-4c02-bb83-b78f5ab0334b}; !- Outlet Port

OS:Node,
  {23630e77-ae10-4a41-9a33-7c40761a3beb}, !- Handle
  Node 69,                                !- Name
  {055e0222-6c3d-462c-8914-0b9145aba4f1}, !- Inlet Port
  {f45dca09-8c2c-46a1-97be-1bee54b17e2e}; !- Outlet Port

OS:Node,
  {2221876d-e695-477d-aa54-f620b99fc965}, !- Handle
  Node 70,                                !- Name
  {65835b08-ded1-4f9f-bcd2-e953f8b92ace}, !- Inlet Port
  {4e63d0bd-10c4-411e-8f48-2de932ebc279}; !- Outlet Port

OS:Connection,
  {59153ac5-143b-4373-821a-66c46cb11b0d}, !- Handle
  {912ac7be-e7c4-4183-b167-e727a9d2ee11}, !- Name
  {6de02388-3fb1-4d3d-b07f-1a01968d39b7}, !- Source Object
  10,                                     !- Outlet Port
  {da0b3a3a-a6f3-4bcf-a786-0b5359e969b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45dca09-8c2c-46a1-97be-1bee54b17e2e}, !- Handle
  {bd188d30-31b6-41b4-ac46-8d2cfff3a511}, !- Name
  {23630e77-ae10-4a41-9a33-7c40761a3beb}, !- Source Object
  3,                                      !- Outlet Port
  {6de02388-3fb1-4d3d-b07f-1a01968d39b7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7473f01e-6515-45da-9867-a6c26edbd3b2}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {7af42b0b-cf23-4c02-bb83-b78f5ab0334b}, !- Inlet Node Name
  {a61a30f8-b2e4-435c-9abb-521d130a24d4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {398d47b4-0b81-4cc2-9a53-7fcaf94526a8}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {055e0222-6c3d-462c-8914-0b9145aba4f1}, !- Outlet Node Name
  {cc572f88-f539-40f0-898a-77036acd8e02}; !- Inlet Node Name 1

OS:Connection,
  {7af42b0b-cf23-4c02-bb83-b78f5ab0334b}, !- Handle
  {abba207a-c882-46a1-a72c-8bec95cf03c2}, !- Name
  {da0b3a3a-a6f3-4bcf-a786-0b5359e969b4}, !- Source Object
  3,                                      !- Outlet Port
  {7473f01e-6515-45da-9867-a6c26edbd3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055e0222-6c3d-462c-8914-0b9145aba4f1}, !- Handle
  {76700ff2-a4bb-461a-939d-4f2eada936e8}, !- Name
  {398d47b4-0b81-4cc2-9a53-7fcaf94526a8}, !- Source Object
  2,                                      !- Outlet Port
  {23630e77-ae10-4a41-9a33-7c40761a3beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b4837221-9161-4ed7-8bb0-12462d4c0b7a}, !- Handle
  {6de02388-3fb1-4d3d-b07f-1a01968d39b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {97b23398-7dd5-4b48-b245-8717edc87056}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c29e96b0-cadc-4ded-ad83-b6e35adadc4a}, !- Air Inlet Node Name
  {6e8930b9-36b1-4c86-aab1-2f2656b72b0e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6e584c97-574b-4f8b-a2ed-ff4a1a917128}, !- Handle
  Coil Heating Electric 10,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3397a45d-94da-4a64-ad8b-731d5ea96058}, !- Air Inlet Node Name
  {1c6c686a-731d-470a-b2fe-6f06577ecfdd}, !- Air Outlet Node Name
  {67e8ff8e-7e3b-44bd-958e-469a89295ef1}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cb6900d7-6e16-4124-8b44-095cf938c31e}, !- Handle
  Coil Cooling DX Single Speed 10 201kBtu/hr 9.7EER, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.431675540645,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {482616b4-8512-44e2-b677-819fe134ec61}, !- Air Inlet Node Name
  {a00d0f91-299f-4d8c-83d9-9e9e460dbec4}, !- Air Outlet Node Name
  {f87de35a-93b6-4fda-a99c-3c398d71dc43}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bcd9ad14-b8cb-4ccc-aad7-182e513c412a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bae2f744-5ca7-45da-be4c-ed08ec035273}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c44a103-82fd-47f0-ad4b-0aa06d095c2e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6e42b23-1403-4537-8dea-bcd2c2fa2c46}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {406dfc2a-ca46-43e0-9348-3677106eec0b}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72542fcf-bb2c-4b64-9574-e274988c2bbe}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f06fdc8-c06f-4050-ae98-91f5a99021b2}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd4625f5-9db1-4f87-8a26-5366a8ba239f}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2ec41495-15a5-424c-9961-cb2c91929b15}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8bb7f517-c4a1-4cde-b477-f230687afa65}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {da026362-a87f-444f-ba5e-438f3ba17692}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {da026362-a87f-444f-ba5e-438f3ba17692}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e448b92-9198-451e-a392-04941b9b5a27}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {8bb7f517-c4a1-4cde-b477-f230687afa65}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {24681297-3194-4ff6-aba0-d56a90e6e42a}, !- Mixed Air Node Name
  {59871132-d510-4dec-baf0-a0aef7f7da3d}, !- Outdoor Air Stream Node Name
  {ceb8173d-09ba-4b04-903a-c5ee964cb17e}, !- Relief Air Stream Node Name
  {b2c3c3db-4cae-4c86-9d24-beca62fc30ff}; !- Return Air Stream Node Name

OS:Node,
  {69bba63e-58b9-483f-9d80-f165f3eeccf8}, !- Handle
  Node 71,                                !- Name
  ,                                       !- Inlet Port
  {59871132-d510-4dec-baf0-a0aef7f7da3d}; !- Outlet Port

OS:Connection,
  {59871132-d510-4dec-baf0-a0aef7f7da3d}, !- Handle
  {3efa7de9-5222-4851-88ba-15cd3f54d628}, !- Name
  {69bba63e-58b9-483f-9d80-f165f3eeccf8}, !- Source Object
  3,                                      !- Outlet Port
  {3e448b92-9198-451e-a392-04941b9b5a27}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ddd158f-dffb-4cfc-aa04-c91f3b431791}, !- Handle
  Node 72,                                !- Name
  {ceb8173d-09ba-4b04-903a-c5ee964cb17e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceb8173d-09ba-4b04-903a-c5ee964cb17e}, !- Handle
  {f3e89c77-309d-466e-afc0-d885677f8f49}, !- Name
  {3e448b92-9198-451e-a392-04941b9b5a27}, !- Source Object
  7,                                      !- Outlet Port
  {5ddd158f-dffb-4cfc-aa04-c91f3b431791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e8930b9-36b1-4c86-aab1-2f2656b72b0e}, !- Handle
  {74fa28b4-cfd7-4ce5-a849-00d72cde1b04}, !- Name
  {97b23398-7dd5-4b48-b245-8717edc87056}, !- Source Object
  9,                                      !- Outlet Port
  {252c9ffb-a329-4a14-aaa8-02de893f88b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67e8ff8e-7e3b-44bd-958e-469a89295ef1}, !- Handle
  Node 73,                                !- Name
  {1c6c686a-731d-470a-b2fe-6f06577ecfdd}, !- Inlet Port
  {c29e96b0-cadc-4ded-ad83-b6e35adadc4a}; !- Outlet Port

OS:Connection,
  {1c6c686a-731d-470a-b2fe-6f06577ecfdd}, !- Handle
  {65b6b1a2-e2bb-439c-8fe4-1ea4464f677f}, !- Name
  {6e584c97-574b-4f8b-a2ed-ff4a1a917128}, !- Source Object
  6,                                      !- Outlet Port
  {67e8ff8e-7e3b-44bd-958e-469a89295ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29e96b0-cadc-4ded-ad83-b6e35adadc4a}, !- Handle
  {ba883fad-3aa0-4a71-a60c-6cf269d3dfe2}, !- Name
  {67e8ff8e-7e3b-44bd-958e-469a89295ef1}, !- Source Object
  3,                                      !- Outlet Port
  {97b23398-7dd5-4b48-b245-8717edc87056}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {741d70c0-0bfd-44b0-8157-f329d5a26f42}, !- Handle
  Node 74,                                !- Name
  {a00d0f91-299f-4d8c-83d9-9e9e460dbec4}, !- Inlet Port
  {3397a45d-94da-4a64-ad8b-731d5ea96058}; !- Outlet Port

OS:Connection,
  {a00d0f91-299f-4d8c-83d9-9e9e460dbec4}, !- Handle
  {409fb915-d01f-48a8-8b6d-15e9db8bf0e4}, !- Name
  {cb6900d7-6e16-4124-8b44-095cf938c31e}, !- Source Object
  9,                                      !- Outlet Port
  {741d70c0-0bfd-44b0-8157-f329d5a26f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3397a45d-94da-4a64-ad8b-731d5ea96058}, !- Handle
  {6c10eaa9-e8b8-465a-af4f-0899c64c59d4}, !- Name
  {741d70c0-0bfd-44b0-8157-f329d5a26f42}, !- Source Object
  3,                                      !- Outlet Port
  {6e584c97-574b-4f8b-a2ed-ff4a1a917128}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a3c3d08e-68d4-43f2-96bf-72ea110b13fa}, !- Handle
  Node 75,                                !- Name
  {24681297-3194-4ff6-aba0-d56a90e6e42a}, !- Inlet Port
  {482616b4-8512-44e2-b677-819fe134ec61}; !- Outlet Port

OS:Connection,
  {b2c3c3db-4cae-4c86-9d24-beca62fc30ff}, !- Handle
  {f0ac1655-910e-4c65-b09c-4de6b669706f}, !- Name
  {911005de-a58f-4756-a0ba-6dc915861d16}, !- Source Object
  3,                                      !- Outlet Port
  {3e448b92-9198-451e-a392-04941b9b5a27}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24681297-3194-4ff6-aba0-d56a90e6e42a}, !- Handle
  {0a8d3acc-440c-4dd8-8f1f-1a199b10ec4c}, !- Name
  {3e448b92-9198-451e-a392-04941b9b5a27}, !- Source Object
  5,                                      !- Outlet Port
  {a3c3d08e-68d4-43f2-96bf-72ea110b13fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482616b4-8512-44e2-b677-819fe134ec61}, !- Handle
  {38b245b5-9a76-4d89-8bb2-6e0b2d8127ac}, !- Name
  {a3c3d08e-68d4-43f2-96bf-72ea110b13fa}, !- Source Object
  3,                                      !- Outlet Port
  {cb6900d7-6e16-4124-8b44-095cf938c31e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4362a00e-1d14-421a-a7a1-c32ff5ebf319}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {6be78293-aa9a-43a9-a7e1-76a1fc58fbca}, !- Control Zone Name
  {252c9ffb-a329-4a14-aaa8-02de893f88b9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b39be8c8-5934-4ba7-94ef-d81e19372859}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {a61a30f8-b2e4-435c-9abb-521d130a24d4}, !- Inlet Air Node Name
  {65835b08-ded1-4f9f-bcd2-e953f8b92ace}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4373d344-90b2-49de-a2d7-6b7ba22a4548}, !- Handle
  Node 76,                                !- Name
  {814acbe9-5924-4d27-98bc-87637f000a4a}, !- Inlet Port
  {cc572f88-f539-40f0-898a-77036acd8e02}; !- Outlet Port

OS:Connection,
  {4e63d0bd-10c4-411e-8f48-2de932ebc279}, !- Handle
  {dedd827e-b8bc-49c0-8d00-4c25c118f1c0}, !- Name
  {2221876d-e695-477d-aa54-f620b99fc965}, !- Source Object
  3,                                      !- Outlet Port
  {2ff23191-141d-45ee-a3e6-4bc86c0aac14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {814acbe9-5924-4d27-98bc-87637f000a4a}, !- Handle
  {79b653f9-f233-4ec3-a2fc-3e757afdf758}, !- Name
  {6be78293-aa9a-43a9-a7e1-76a1fc58fbca}, !- Source Object
  12,                                     !- Outlet Port
  {4373d344-90b2-49de-a2d7-6b7ba22a4548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc572f88-f539-40f0-898a-77036acd8e02}, !- Handle
  {2eb93e91-27b5-4428-8693-497f7244bf77}, !- Name
  {4373d344-90b2-49de-a2d7-6b7ba22a4548}, !- Source Object
  3,                                      !- Outlet Port
  {398d47b4-0b81-4cc2-9a53-7fcaf94526a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a61a30f8-b2e4-435c-9abb-521d130a24d4}, !- Handle
  {05710b37-a63e-447f-be4b-a835cfc118d4}, !- Name
  {7473f01e-6515-45da-9867-a6c26edbd3b2}, !- Source Object
  3,                                      !- Outlet Port
  {b39be8c8-5934-4ba7-94ef-d81e19372859}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65835b08-ded1-4f9f-bcd2-e953f8b92ace}, !- Handle
  {6b24841e-ca9e-4059-8d92-b9d93fab4b18}, !- Name
  {b39be8c8-5934-4ba7-94ef-d81e19372859}, !- Source Object
  4,                                      !- Outlet Port
  {2221876d-e695-477d-aa54-f620b99fc965}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dbac777f-507c-42bb-89ac-15e1bc1b12a2}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1b97ae5a-8010-4abe-ae32-d7dac0019f1c}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Availability Schedule
  {14d77b09-2e1b-4a08-8a04-4fab837ab0d2}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea0626c2-a01b-43bd-9878-bacf92271f7a}, !- Supply Side Inlet Node Name
  {523df248-ef51-4d90-a66b-616ac9f85ffb}, !- Demand Side Outlet Node Name
  {ebfa0f6b-efa3-4f44-b6b6-a1ceab73db50}, !- Demand Side Inlet Node A
  {54e3a790-e867-4424-9794-8117c3136261}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {64d566fe-85a0-41ff-8b17-c3c24e0fbd03}, !- Handle
  Node 77,                                !- Name
  {ea0626c2-a01b-43bd-9878-bacf92271f7a}, !- Inlet Port
  {d4668a56-b299-4f19-adfa-dab594962eea}; !- Outlet Port

OS:Node,
  {8a5d035a-f7b7-4c28-ac08-e0b714d79dc5}, !- Handle
  Node 78,                                !- Name
  {71f6ef02-6489-45fd-9333-96dcceea327a}, !- Inlet Port
  {54e3a790-e867-4424-9794-8117c3136261}; !- Outlet Port

OS:Connection,
  {ea0626c2-a01b-43bd-9878-bacf92271f7a}, !- Handle
  {8e0dbd31-ce26-426a-9bd0-3e44b926c08e}, !- Name
  {1b97ae5a-8010-4abe-ae32-d7dac0019f1c}, !- Source Object
  8,                                      !- Outlet Port
  {64d566fe-85a0-41ff-8b17-c3c24e0fbd03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e3a790-e867-4424-9794-8117c3136261}, !- Handle
  {ddc2f719-de40-458b-a4ec-34f57313dca5}, !- Name
  {8a5d035a-f7b7-4c28-ac08-e0b714d79dc5}, !- Source Object
  3,                                      !- Outlet Port
  {1b97ae5a-8010-4abe-ae32-d7dac0019f1c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {757e5074-474b-4780-88db-8001c1ccc82b}, !- Handle
  Node 79,                                !- Name
  {ebfa0f6b-efa3-4f44-b6b6-a1ceab73db50}, !- Inlet Port
  {5553f1a1-8cac-4769-9f0e-776912b66b09}; !- Outlet Port

OS:Node,
  {54e7364d-ddf0-4408-b2e9-d3acc04c2c4c}, !- Handle
  Node 80,                                !- Name
  {c8f30167-56ad-4f1f-baa6-0ddaa3ec7db8}, !- Inlet Port
  {523df248-ef51-4d90-a66b-616ac9f85ffb}; !- Outlet Port

OS:Node,
  {e1288ebc-fc58-46c1-9c19-41734f74140c}, !- Handle
  Node 81,                                !- Name
  {9e5d0fc0-4cd3-486f-9faf-d9565f5cde78}, !- Inlet Port
  {ca5bb946-d651-429f-a0f4-52bbeea84978}; !- Outlet Port

OS:Connection,
  {ebfa0f6b-efa3-4f44-b6b6-a1ceab73db50}, !- Handle
  {8d3426e1-c7a2-4451-afb5-f984f882e1b6}, !- Name
  {1b97ae5a-8010-4abe-ae32-d7dac0019f1c}, !- Source Object
  10,                                     !- Outlet Port
  {757e5074-474b-4780-88db-8001c1ccc82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523df248-ef51-4d90-a66b-616ac9f85ffb}, !- Handle
  {af845e04-4aa2-4485-9ed2-79a25043621b}, !- Name
  {54e7364d-ddf0-4408-b2e9-d3acc04c2c4c}, !- Source Object
  3,                                      !- Outlet Port
  {1b97ae5a-8010-4abe-ae32-d7dac0019f1c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2ff555f4-693c-48c6-b3ae-f775951e141c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5553f1a1-8cac-4769-9f0e-776912b66b09}, !- Inlet Node Name
  {4195338a-034e-491b-b2c2-867622ea0720}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a9bde722-e68e-4f24-a482-011bda1ce1ff}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c8f30167-56ad-4f1f-baa6-0ddaa3ec7db8}, !- Outlet Node Name
  {1733d90f-23ef-4038-98c3-a33bc31239c3}; !- Inlet Node Name 1

OS:Connection,
  {5553f1a1-8cac-4769-9f0e-776912b66b09}, !- Handle
  {f349741e-66b4-4bd0-80a0-6bb8fbfd9c43}, !- Name
  {757e5074-474b-4780-88db-8001c1ccc82b}, !- Source Object
  3,                                      !- Outlet Port
  {2ff555f4-693c-48c6-b3ae-f775951e141c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f30167-56ad-4f1f-baa6-0ddaa3ec7db8}, !- Handle
  {e7541833-0531-4798-9b5e-35f85cd187ad}, !- Name
  {a9bde722-e68e-4f24-a482-011bda1ce1ff}, !- Source Object
  2,                                      !- Outlet Port
  {54e7364d-ddf0-4408-b2e9-d3acc04c2c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0bdd0cf1-5088-4cb4-b5a8-2f5c82c80bfc}, !- Handle
  {1b97ae5a-8010-4abe-ae32-d7dac0019f1c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {05594910-59d9-44da-b48b-b5535df997ac}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {075b0719-5b79-4493-8230-d52cc9bddec2}, !- Air Inlet Node Name
  {71f6ef02-6489-45fd-9333-96dcceea327a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0bfde706-8344-4492-804d-cba749ed2d08}, !- Handle
  Coil Heating Electric 11,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c5b76273-62f2-477a-b84d-d99fbb5a89ad}, !- Air Inlet Node Name
  {02335f49-a0a3-4b73-b4c9-c72b76eaef2e}, !- Air Outlet Node Name
  {fe2768a6-1488-4d69-b472-9207789cfd84}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {653b8053-3de9-44e1-80c9-b2eb3beb84aa}, !- Handle
  Coil Cooling DX Single Speed 11 31kBtu/hr 14.0SEER, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eefc70a0-4caa-465b-945a-bb324af7c904}, !- Air Inlet Node Name
  {c2201937-c13c-489d-b509-c43973cedf7c}, !- Air Outlet Node Name
  {5b6a3a48-7702-444e-a42c-31753fd65dc2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {823ad383-7d0f-4efc-9fe7-a3f070f1ab2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27ebc238-3088-4cea-a9f0-c5727368b197}, !- Energy Input Ratio Function of Temperature Curve Name
  {f261ca75-7d3f-4e56-9de9-2d3d00a804ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b1ee8997-6ace-425c-9fc0-9d09d456825b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ceff5f72-1c2f-4005-85a7-526291ebc867}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5eaf785-484c-4fae-8c03-e2356282adff}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae822683-43af-498a-ab33-33fa0941e8b1}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fbe2aa29-0f2e-4877-845c-f0c9bf69ec06}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8f2da4eb-39c0-4a15-bc26-2f712eea4cd0}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {eacca43f-79a6-4256-807a-cdc5c8c20325}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4e38d6e5-eb5a-4d4f-8351-4bbb54f66a06}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4e38d6e5-eb5a-4d4f-8351-4bbb54f66a06}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2e4b2abc-575e-46f1-827d-9a8d073ebf28}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {eacca43f-79a6-4256-807a-cdc5c8c20325}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5310389f-01c5-4149-a89b-ac648d7591d7}, !- Mixed Air Node Name
  {78ed7651-6af2-4a1b-9399-9bc51602b62e}, !- Outdoor Air Stream Node Name
  {fd2b5dd1-79c3-4c5e-826c-13a7896aa4e9}, !- Relief Air Stream Node Name
  {d4668a56-b299-4f19-adfa-dab594962eea}; !- Return Air Stream Node Name

OS:Node,
  {7664739b-8f93-4ba2-ac54-d49f7a79440d}, !- Handle
  Node 82,                                !- Name
  ,                                       !- Inlet Port
  {78ed7651-6af2-4a1b-9399-9bc51602b62e}; !- Outlet Port

OS:Connection,
  {78ed7651-6af2-4a1b-9399-9bc51602b62e}, !- Handle
  {52c7e501-f36c-4d3f-925a-eb40177779b8}, !- Name
  {7664739b-8f93-4ba2-ac54-d49f7a79440d}, !- Source Object
  3,                                      !- Outlet Port
  {2e4b2abc-575e-46f1-827d-9a8d073ebf28}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c07161d6-8276-4eef-9e37-350d7d59153b}, !- Handle
  Node 83,                                !- Name
  {fd2b5dd1-79c3-4c5e-826c-13a7896aa4e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd2b5dd1-79c3-4c5e-826c-13a7896aa4e9}, !- Handle
  {7cdc385c-1516-4db9-8edd-214bc4174836}, !- Name
  {2e4b2abc-575e-46f1-827d-9a8d073ebf28}, !- Source Object
  7,                                      !- Outlet Port
  {c07161d6-8276-4eef-9e37-350d7d59153b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f6ef02-6489-45fd-9333-96dcceea327a}, !- Handle
  {c181b37f-c524-494b-ae97-b280adeab4bc}, !- Name
  {05594910-59d9-44da-b48b-b5535df997ac}, !- Source Object
  9,                                      !- Outlet Port
  {8a5d035a-f7b7-4c28-ac08-e0b714d79dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe2768a6-1488-4d69-b472-9207789cfd84}, !- Handle
  Node 84,                                !- Name
  {02335f49-a0a3-4b73-b4c9-c72b76eaef2e}, !- Inlet Port
  {075b0719-5b79-4493-8230-d52cc9bddec2}; !- Outlet Port

OS:Connection,
  {02335f49-a0a3-4b73-b4c9-c72b76eaef2e}, !- Handle
  {5c19e413-8a3a-4014-b464-d2ff30f8552d}, !- Name
  {0bfde706-8344-4492-804d-cba749ed2d08}, !- Source Object
  6,                                      !- Outlet Port
  {fe2768a6-1488-4d69-b472-9207789cfd84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075b0719-5b79-4493-8230-d52cc9bddec2}, !- Handle
  {000a0898-4169-4688-ba53-9a7837f4eba1}, !- Name
  {fe2768a6-1488-4d69-b472-9207789cfd84}, !- Source Object
  3,                                      !- Outlet Port
  {05594910-59d9-44da-b48b-b5535df997ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cff22a06-391c-4226-979c-a90cbf8e7e2b}, !- Handle
  Node 85,                                !- Name
  {c2201937-c13c-489d-b509-c43973cedf7c}, !- Inlet Port
  {c5b76273-62f2-477a-b84d-d99fbb5a89ad}; !- Outlet Port

OS:Connection,
  {c2201937-c13c-489d-b509-c43973cedf7c}, !- Handle
  {e8caf95f-de85-4252-a388-4e119e3c0d22}, !- Name
  {653b8053-3de9-44e1-80c9-b2eb3beb84aa}, !- Source Object
  9,                                      !- Outlet Port
  {cff22a06-391c-4226-979c-a90cbf8e7e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b76273-62f2-477a-b84d-d99fbb5a89ad}, !- Handle
  {c76c72e5-a30d-443c-984e-dcbd8db53b33}, !- Name
  {cff22a06-391c-4226-979c-a90cbf8e7e2b}, !- Source Object
  3,                                      !- Outlet Port
  {0bfde706-8344-4492-804d-cba749ed2d08}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2b4efada-6c5d-4c65-9c44-c2156e7a7756}, !- Handle
  Node 86,                                !- Name
  {5310389f-01c5-4149-a89b-ac648d7591d7}, !- Inlet Port
  {eefc70a0-4caa-465b-945a-bb324af7c904}; !- Outlet Port

OS:Connection,
  {d4668a56-b299-4f19-adfa-dab594962eea}, !- Handle
  {3cf16f72-01bb-44fa-bd82-c001b5f41ae0}, !- Name
  {64d566fe-85a0-41ff-8b17-c3c24e0fbd03}, !- Source Object
  3,                                      !- Outlet Port
  {2e4b2abc-575e-46f1-827d-9a8d073ebf28}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5310389f-01c5-4149-a89b-ac648d7591d7}, !- Handle
  {9fbd4b92-e638-4a6c-8b7a-0d426d127c19}, !- Name
  {2e4b2abc-575e-46f1-827d-9a8d073ebf28}, !- Source Object
  5,                                      !- Outlet Port
  {2b4efada-6c5d-4c65-9c44-c2156e7a7756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eefc70a0-4caa-465b-945a-bb324af7c904}, !- Handle
  {908378f7-e177-4e8b-a1a4-6c6ba3fcf809}, !- Name
  {2b4efada-6c5d-4c65-9c44-c2156e7a7756}, !- Source Object
  3,                                      !- Outlet Port
  {653b8053-3de9-44e1-80c9-b2eb3beb84aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3399e473-24dd-43d3-ae7c-8dc4c061e863}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {08bc09b3-0ab3-4357-98ed-a8485ebf2cac}, !- Control Zone Name
  {8a5d035a-f7b7-4c28-ac08-e0b714d79dc5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {44a6e596-6586-4bab-a3ff-ac27f303cc28}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {4195338a-034e-491b-b2c2-867622ea0720}, !- Inlet Air Node Name
  {9e5d0fc0-4cd3-486f-9faf-d9565f5cde78}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24ef1b59-2761-4110-92d5-3dbd3893157e}, !- Handle
  Node 87,                                !- Name
  {6fecad23-080e-42e5-8597-2aeb50e03eb8}, !- Inlet Port
  {1733d90f-23ef-4038-98c3-a33bc31239c3}; !- Outlet Port

OS:Connection,
  {ca5bb946-d651-429f-a0f4-52bbeea84978}, !- Handle
  {a377dd98-9850-4804-bc25-b0bed07de0ee}, !- Name
  {e1288ebc-fc58-46c1-9c19-41734f74140c}, !- Source Object
  3,                                      !- Outlet Port
  {59698c48-7826-4554-9d6b-659cac33b1dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fecad23-080e-42e5-8597-2aeb50e03eb8}, !- Handle
  {a375de2d-84a0-40da-a901-fd3445f16ee9}, !- Name
  {08bc09b3-0ab3-4357-98ed-a8485ebf2cac}, !- Source Object
  12,                                     !- Outlet Port
  {24ef1b59-2761-4110-92d5-3dbd3893157e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1733d90f-23ef-4038-98c3-a33bc31239c3}, !- Handle
  {eb9ce883-ab15-4fb6-b85e-16bea2d12078}, !- Name
  {24ef1b59-2761-4110-92d5-3dbd3893157e}, !- Source Object
  3,                                      !- Outlet Port
  {a9bde722-e68e-4f24-a482-011bda1ce1ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4195338a-034e-491b-b2c2-867622ea0720}, !- Handle
  {0af07ebc-3d56-4fda-b892-9ae9bbb55f82}, !- Name
  {2ff555f4-693c-48c6-b3ae-f775951e141c}, !- Source Object
  3,                                      !- Outlet Port
  {44a6e596-6586-4bab-a3ff-ac27f303cc28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e5d0fc0-4cd3-486f-9faf-d9565f5cde78}, !- Handle
  {c59d9dcd-d57c-4706-810a-4064d2efee15}, !- Name
  {44a6e596-6586-4bab-a3ff-ac27f303cc28}, !- Source Object
  4,                                      !- Outlet Port
  {e1288ebc-fc58-46c1-9c19-41734f74140c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e906299-9da0-494b-8daf-9efd90c8b1dc}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {72b27f6a-30a6-42bb-9196-6549402e3ae2}, !- Handle
  Sys-3 Flr-2 Sch-E HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7ed54812-8ee5-40b3-85d1-17bc29107b19}, !- Supply Side Inlet Node Name
  {9cf77c25-a397-42ed-9ddd-7f87b540ea7c}, !- Demand Side Outlet Node Name
  {0310a61a-e19c-4884-8d61-dbaff6a6e0ac}, !- Demand Side Inlet Node A
  {211bfa46-b0ca-4114-b2d1-e89b67637015}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a27624ae-ff96-486e-80b3-ac35ad137f4e}, !- Handle
  Node 88,                                !- Name
  {7ed54812-8ee5-40b3-85d1-17bc29107b19}, !- Inlet Port
  {0e97f149-9ce8-439f-81ca-d5f253255f07}; !- Outlet Port

OS:Node,
  {08c4e63d-1741-4145-8e43-4b69f73e69ee}, !- Handle
  Node 89,                                !- Name
  {30c3c503-6ab7-4417-aee5-6dced54f4e08}, !- Inlet Port
  {211bfa46-b0ca-4114-b2d1-e89b67637015}; !- Outlet Port

OS:Connection,
  {7ed54812-8ee5-40b3-85d1-17bc29107b19}, !- Handle
  {eff0138c-a237-4e9d-a8a5-b3ddbc355852}, !- Name
  {72b27f6a-30a6-42bb-9196-6549402e3ae2}, !- Source Object
  8,                                      !- Outlet Port
  {a27624ae-ff96-486e-80b3-ac35ad137f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {211bfa46-b0ca-4114-b2d1-e89b67637015}, !- Handle
  {9943a85f-5d4b-407c-a248-6e7fdf5ef6fa}, !- Name
  {08c4e63d-1741-4145-8e43-4b69f73e69ee}, !- Source Object
  3,                                      !- Outlet Port
  {72b27f6a-30a6-42bb-9196-6549402e3ae2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {de6a2368-0523-43a6-a43b-590ff9b7452c}, !- Handle
  Node 90,                                !- Name
  {0310a61a-e19c-4884-8d61-dbaff6a6e0ac}, !- Inlet Port
  {f4d7b003-8d8b-4666-b825-2a08665cee80}; !- Outlet Port

OS:Node,
  {8c44e12d-c2a8-423e-a2eb-e65f42d284e7}, !- Handle
  Node 91,                                !- Name
  {34f2bbbd-3cf0-4dfc-8e80-e93794818bd7}, !- Inlet Port
  {9cf77c25-a397-42ed-9ddd-7f87b540ea7c}; !- Outlet Port

OS:Node,
  {2a644a31-17a5-4d67-afec-cfee6f4a91bb}, !- Handle
  Node 92,                                !- Name
  {4714c7dd-d8dd-4595-833a-210b25ee1550}, !- Inlet Port
  {c0e26c2c-8eb1-4632-8dc4-b4fff2c4631b}; !- Outlet Port

OS:Connection,
  {0310a61a-e19c-4884-8d61-dbaff6a6e0ac}, !- Handle
  {9954cfac-5c8b-4e83-9908-404d40964d89}, !- Name
  {72b27f6a-30a6-42bb-9196-6549402e3ae2}, !- Source Object
  10,                                     !- Outlet Port
  {de6a2368-0523-43a6-a43b-590ff9b7452c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf77c25-a397-42ed-9ddd-7f87b540ea7c}, !- Handle
  {f450b205-5483-4fb1-afbc-d6e25e2722c1}, !- Name
  {8c44e12d-c2a8-423e-a2eb-e65f42d284e7}, !- Source Object
  3,                                      !- Outlet Port
  {72b27f6a-30a6-42bb-9196-6549402e3ae2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63bebd80-c9a9-458c-bb24-f55366657044}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f4d7b003-8d8b-4666-b825-2a08665cee80}, !- Inlet Node Name
  {abdca262-1277-4ce1-8a6b-cb219307ea2c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2b37348b-20ca-4f77-8910-dfe72864cf6f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {34f2bbbd-3cf0-4dfc-8e80-e93794818bd7}, !- Outlet Node Name
  {e5465f3e-71b5-4724-8998-674b2f33b4ea}; !- Inlet Node Name 1

OS:Connection,
  {f4d7b003-8d8b-4666-b825-2a08665cee80}, !- Handle
  {7436bd17-9462-4f8d-b207-85a4f05c5125}, !- Name
  {de6a2368-0523-43a6-a43b-590ff9b7452c}, !- Source Object
  3,                                      !- Outlet Port
  {63bebd80-c9a9-458c-bb24-f55366657044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f2bbbd-3cf0-4dfc-8e80-e93794818bd7}, !- Handle
  {af7dcb71-f05e-473a-8eaa-0e54ea0553c1}, !- Name
  {2b37348b-20ca-4f77-8910-dfe72864cf6f}, !- Source Object
  2,                                      !- Outlet Port
  {8c44e12d-c2a8-423e-a2eb-e65f42d284e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b8463e23-690a-4e8a-baaa-b91ed9ef04c6}, !- Handle
  {72b27f6a-30a6-42bb-9196-6549402e3ae2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {cd98cb4c-1134-4fbd-9691-e7bfd7c0ecad}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9c5e1cfc-d7d8-48b5-a6ac-a423c7284d1d}, !- Air Inlet Node Name
  {30c3c503-6ab7-4417-aee5-6dced54f4e08}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7c726704-a478-4f6d-8ae4-732776fcb40e}, !- Handle
  Coil Heating Electric 12,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {aeaf9a73-f0a7-49c5-9cb3-5c92f8e0de1a}, !- Air Inlet Node Name
  {556de00d-c903-46d3-9025-a14cd3c3c311}, !- Air Outlet Node Name
  {6d16af8f-9980-4183-a5bb-7e2d4e692443}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {82c619e1-70dd-43ab-b95a-a54094310720}, !- Handle
  Coil Cooling DX Single Speed 12 11kBtu/hr 14.0SEER, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6cae01d9-8a3d-4aa8-be5e-b25213624dde}, !- Air Inlet Node Name
  {b031c13b-a696-44d7-940a-a7354c214552}, !- Air Outlet Node Name
  {14d9cf81-d9cb-4f95-9b26-02f77b18216b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {22c8d8c7-f598-4bee-94a6-69bb27f7a813}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {34c971a5-484c-4084-9da5-d711479fdf23}, !- Energy Input Ratio Function of Temperature Curve Name
  {59b924a7-0315-45ea-af11-c88a3e269c9f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6a69bb0f-209e-4735-a7d8-08b3bc19ef38}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {558b2a28-1503-4cd2-b69d-23bf402a1895}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7371a1a8-a415-4293-ae12-50eb0934b7f4}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {42400928-0b00-4dc1-b9bc-72312228d10d}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b825a0b5-4d87-42f1-a99e-103e1fb6d80f}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {40d6d635-29d6-45cd-9ed1-f1e42b91a41b}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {22515349-5be1-413b-b80d-eedb23c2b0f1}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7bb0bd37-6f20-433b-b75d-2c49c67790b2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7bb0bd37-6f20-433b-b75d-2c49c67790b2}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7a68d25-a882-42e1-a6bc-51c673af10ea}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {22515349-5be1-413b-b80d-eedb23c2b0f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff59b572-6cda-4abc-bcb4-5f5de999b6e9}, !- Mixed Air Node Name
  {7647c63a-d309-49e5-b5b9-05ca910e1195}, !- Outdoor Air Stream Node Name
  {b12319b8-4d66-4d51-b9ac-d9022b4e3860}, !- Relief Air Stream Node Name
  {0e97f149-9ce8-439f-81ca-d5f253255f07}; !- Return Air Stream Node Name

OS:Node,
  {342f86b4-111e-4ade-9ea3-8853ddeabf58}, !- Handle
  Node 93,                                !- Name
  ,                                       !- Inlet Port
  {7647c63a-d309-49e5-b5b9-05ca910e1195}; !- Outlet Port

OS:Connection,
  {7647c63a-d309-49e5-b5b9-05ca910e1195}, !- Handle
  {425050bc-00f9-473d-b7b2-75d584b1df51}, !- Name
  {342f86b4-111e-4ade-9ea3-8853ddeabf58}, !- Source Object
  3,                                      !- Outlet Port
  {f7a68d25-a882-42e1-a6bc-51c673af10ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b81f4195-7ef7-4b69-bc75-8d0d7d11ad32}, !- Handle
  Node 94,                                !- Name
  {b12319b8-4d66-4d51-b9ac-d9022b4e3860}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b12319b8-4d66-4d51-b9ac-d9022b4e3860}, !- Handle
  {df6fcfc2-9a4b-4525-94c9-d76d6a76dc33}, !- Name
  {f7a68d25-a882-42e1-a6bc-51c673af10ea}, !- Source Object
  7,                                      !- Outlet Port
  {b81f4195-7ef7-4b69-bc75-8d0d7d11ad32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c3c503-6ab7-4417-aee5-6dced54f4e08}, !- Handle
  {9fb09d15-f2d9-462f-86a8-fdf88d832fd1}, !- Name
  {cd98cb4c-1134-4fbd-9691-e7bfd7c0ecad}, !- Source Object
  9,                                      !- Outlet Port
  {08c4e63d-1741-4145-8e43-4b69f73e69ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d16af8f-9980-4183-a5bb-7e2d4e692443}, !- Handle
  Node 95,                                !- Name
  {556de00d-c903-46d3-9025-a14cd3c3c311}, !- Inlet Port
  {9c5e1cfc-d7d8-48b5-a6ac-a423c7284d1d}; !- Outlet Port

OS:Connection,
  {556de00d-c903-46d3-9025-a14cd3c3c311}, !- Handle
  {b7f0e577-ef2f-4f9e-b560-e9e0869571c9}, !- Name
  {7c726704-a478-4f6d-8ae4-732776fcb40e}, !- Source Object
  6,                                      !- Outlet Port
  {6d16af8f-9980-4183-a5bb-7e2d4e692443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5e1cfc-d7d8-48b5-a6ac-a423c7284d1d}, !- Handle
  {741526d5-f6b7-468a-ac99-4cddb31207bd}, !- Name
  {6d16af8f-9980-4183-a5bb-7e2d4e692443}, !- Source Object
  3,                                      !- Outlet Port
  {cd98cb4c-1134-4fbd-9691-e7bfd7c0ecad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4d6ac64a-70fe-4df0-9338-933ce8b902ae}, !- Handle
  Node 96,                                !- Name
  {b031c13b-a696-44d7-940a-a7354c214552}, !- Inlet Port
  {aeaf9a73-f0a7-49c5-9cb3-5c92f8e0de1a}; !- Outlet Port

OS:Connection,
  {b031c13b-a696-44d7-940a-a7354c214552}, !- Handle
  {98ff7897-12da-45bb-99d5-ba0b2fceb8d0}, !- Name
  {82c619e1-70dd-43ab-b95a-a54094310720}, !- Source Object
  9,                                      !- Outlet Port
  {4d6ac64a-70fe-4df0-9338-933ce8b902ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeaf9a73-f0a7-49c5-9cb3-5c92f8e0de1a}, !- Handle
  {72e04d30-ac76-4d83-9275-ba37ecc7c833}, !- Name
  {4d6ac64a-70fe-4df0-9338-933ce8b902ae}, !- Source Object
  3,                                      !- Outlet Port
  {7c726704-a478-4f6d-8ae4-732776fcb40e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6a795006-e5f3-4a7a-b97b-39e5efa505f2}, !- Handle
  Node 97,                                !- Name
  {ff59b572-6cda-4abc-bcb4-5f5de999b6e9}, !- Inlet Port
  {6cae01d9-8a3d-4aa8-be5e-b25213624dde}; !- Outlet Port

OS:Connection,
  {0e97f149-9ce8-439f-81ca-d5f253255f07}, !- Handle
  {3317df39-126a-44b8-85c4-7e1e47ec27ef}, !- Name
  {a27624ae-ff96-486e-80b3-ac35ad137f4e}, !- Source Object
  3,                                      !- Outlet Port
  {f7a68d25-a882-42e1-a6bc-51c673af10ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff59b572-6cda-4abc-bcb4-5f5de999b6e9}, !- Handle
  {19c674e8-8626-4477-bc3c-59cff9d12e30}, !- Name
  {f7a68d25-a882-42e1-a6bc-51c673af10ea}, !- Source Object
  5,                                      !- Outlet Port
  {6a795006-e5f3-4a7a-b97b-39e5efa505f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cae01d9-8a3d-4aa8-be5e-b25213624dde}, !- Handle
  {e278714d-652a-4f0c-9d99-79b827da252f}, !- Name
  {6a795006-e5f3-4a7a-b97b-39e5efa505f2}, !- Source Object
  3,                                      !- Outlet Port
  {82c619e1-70dd-43ab-b95a-a54094310720}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {49fcea6f-d97a-4a50-bc33-2f6a1b54a09b}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {61ad00d0-6d2e-4fc6-a3d6-4b15155cc365}, !- Control Zone Name
  {08c4e63d-1741-4145-8e43-4b69f73e69ee}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {29c378c3-a8af-40fa-9fab-4b6ce89a7763}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {abdca262-1277-4ce1-8a6b-cb219307ea2c}, !- Inlet Air Node Name
  {4714c7dd-d8dd-4595-833a-210b25ee1550}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08d38e86-1d79-4893-973d-d42e03fb1dbe}, !- Handle
  Node 98,                                !- Name
  {05b4f4ab-133c-4817-8234-a68ca981c762}, !- Inlet Port
  {e5465f3e-71b5-4724-8998-674b2f33b4ea}; !- Outlet Port

OS:Connection,
  {c0e26c2c-8eb1-4632-8dc4-b4fff2c4631b}, !- Handle
  {fd66935b-979b-4a82-9075-1b74f693489d}, !- Name
  {2a644a31-17a5-4d67-afec-cfee6f4a91bb}, !- Source Object
  3,                                      !- Outlet Port
  {3edaac29-77c9-431c-b848-2fb11a8906a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05b4f4ab-133c-4817-8234-a68ca981c762}, !- Handle
  {526d52ee-db96-41f3-a2bd-18b0e356b28f}, !- Name
  {61ad00d0-6d2e-4fc6-a3d6-4b15155cc365}, !- Source Object
  12,                                     !- Outlet Port
  {08d38e86-1d79-4893-973d-d42e03fb1dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5465f3e-71b5-4724-8998-674b2f33b4ea}, !- Handle
  {a283607b-1d30-4eee-9875-c47ea98e49bc}, !- Name
  {08d38e86-1d79-4893-973d-d42e03fb1dbe}, !- Source Object
  3,                                      !- Outlet Port
  {2b37348b-20ca-4f77-8910-dfe72864cf6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abdca262-1277-4ce1-8a6b-cb219307ea2c}, !- Handle
  {7198ca0c-fbad-46c1-9e2a-84bba4416370}, !- Name
  {63bebd80-c9a9-458c-bb24-f55366657044}, !- Source Object
  3,                                      !- Outlet Port
  {29c378c3-a8af-40fa-9fab-4b6ce89a7763}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4714c7dd-d8dd-4595-833a-210b25ee1550}, !- Handle
  {eef44592-c444-48f9-99d1-20c4b00e32e0}, !- Name
  {29c378c3-a8af-40fa-9fab-4b6ce89a7763}, !- Source Object
  4,                                      !- Outlet Port
  {2a644a31-17a5-4d67-afec-cfee6f4a91bb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e1d35a0-31b6-4879-9a6c-e13be34db0e1}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {8750a6d7-78d9-4a5b-9577-3c83fbe12295}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Availability Schedule
  {2cbbcac4-3ce5-4b5f-b53a-a51899d73eef}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5be46677-f605-4f5d-b9db-6707516ee21c}, !- Supply Side Inlet Node Name
  {ab59ffb4-b356-4777-9493-297841fb3ef3}, !- Demand Side Outlet Node Name
  {20747fc0-8a5f-4f3a-a4bc-ba0d55c93094}, !- Demand Side Inlet Node A
  {1be0551e-bb6c-4ed5-a300-435d16dd2536}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d5a85d3c-188a-4416-b69a-357e3c5d214e}, !- Handle
  Node 99,                                !- Name
  {5be46677-f605-4f5d-b9db-6707516ee21c}, !- Inlet Port
  {e8cb7f50-4f30-4487-bdf0-86fee4605656}; !- Outlet Port

OS:Node,
  {167396d8-b0f3-43ef-9c44-13bc2e6df83a}, !- Handle
  Node 100,                               !- Name
  {751aea45-ace9-43bc-ab76-663f071f69fa}, !- Inlet Port
  {1be0551e-bb6c-4ed5-a300-435d16dd2536}; !- Outlet Port

OS:Connection,
  {5be46677-f605-4f5d-b9db-6707516ee21c}, !- Handle
  {09ffe969-9cbe-4caf-972c-6efd683e38b8}, !- Name
  {8750a6d7-78d9-4a5b-9577-3c83fbe12295}, !- Source Object
  8,                                      !- Outlet Port
  {d5a85d3c-188a-4416-b69a-357e3c5d214e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be0551e-bb6c-4ed5-a300-435d16dd2536}, !- Handle
  {89b02967-fb9b-4922-bd30-1b1cf14f1cdf}, !- Name
  {167396d8-b0f3-43ef-9c44-13bc2e6df83a}, !- Source Object
  3,                                      !- Outlet Port
  {8750a6d7-78d9-4a5b-9577-3c83fbe12295}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {06206ea3-a3ea-4caf-abd7-a29b0b004696}, !- Handle
  Node 101,                               !- Name
  {20747fc0-8a5f-4f3a-a4bc-ba0d55c93094}, !- Inlet Port
  {dc7175a1-2023-4dae-a7e4-3efb46ae2e34}; !- Outlet Port

OS:Node,
  {2250cfec-d706-4b10-8e73-58eb1005444b}, !- Handle
  Node 102,                               !- Name
  {013bff31-b57b-419b-bccd-23f66dc9bad2}, !- Inlet Port
  {ab59ffb4-b356-4777-9493-297841fb3ef3}; !- Outlet Port

OS:Node,
  {7fb16e7d-26bd-4007-ac2d-093ee936bca0}, !- Handle
  Node 103,                               !- Name
  {07148cc0-0d76-4ae2-a9d5-823f531443d5}, !- Inlet Port
  {b6290307-ccb1-429f-8dd4-81cd0ab097e7}; !- Outlet Port

OS:Connection,
  {20747fc0-8a5f-4f3a-a4bc-ba0d55c93094}, !- Handle
  {c3eecb74-b437-4f9e-93ba-29d5c5aa33d2}, !- Name
  {8750a6d7-78d9-4a5b-9577-3c83fbe12295}, !- Source Object
  10,                                     !- Outlet Port
  {06206ea3-a3ea-4caf-abd7-a29b0b004696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab59ffb4-b356-4777-9493-297841fb3ef3}, !- Handle
  {05450f65-262a-4766-9ded-efbc4959e131}, !- Name
  {2250cfec-d706-4b10-8e73-58eb1005444b}, !- Source Object
  3,                                      !- Outlet Port
  {8750a6d7-78d9-4a5b-9577-3c83fbe12295}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d581123-bf5c-4544-ac4b-ca630922a013}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {dc7175a1-2023-4dae-a7e4-3efb46ae2e34}, !- Inlet Node Name
  {638d78f6-9184-4b2e-9efd-a335a8ec89cc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {51b04a49-65f4-4695-9b48-0ec4d438ef6c}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {013bff31-b57b-419b-bccd-23f66dc9bad2}, !- Outlet Node Name
  {1a90cd23-438e-4563-a242-4f601a01a0a1}; !- Inlet Node Name 1

OS:Connection,
  {dc7175a1-2023-4dae-a7e4-3efb46ae2e34}, !- Handle
  {1f6235d7-5ebd-43e8-ba3f-dc4ed523a493}, !- Name
  {06206ea3-a3ea-4caf-abd7-a29b0b004696}, !- Source Object
  3,                                      !- Outlet Port
  {5d581123-bf5c-4544-ac4b-ca630922a013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013bff31-b57b-419b-bccd-23f66dc9bad2}, !- Handle
  {15fb57f0-cb90-49d4-afab-117c78536990}, !- Name
  {51b04a49-65f4-4695-9b48-0ec4d438ef6c}, !- Source Object
  2,                                      !- Outlet Port
  {2250cfec-d706-4b10-8e73-58eb1005444b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f090c6a-bad9-44d5-906c-e11eb9e85f6a}, !- Handle
  {8750a6d7-78d9-4a5b-9577-3c83fbe12295}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {983bbf3e-0677-4ffc-ab35-f215bca9dedc}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5d21d83f-5452-4c63-b488-ee18b54b78ee}, !- Air Inlet Node Name
  {751aea45-ace9-43bc-ab76-663f071f69fa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {82d4e469-4521-4ec1-b93f-0a1f016827af}, !- Handle
  Coil Heating Electric 13,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8de2994b-a61c-4312-aee6-257ce32eef20}, !- Air Inlet Node Name
  {33c1863b-9e91-4a07-892f-d8da5efbaaa7}, !- Air Outlet Node Name
  {48a51b8c-b963-4fd7-97f2-cb49d9790c69}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d2494f92-d965-49cc-8020-979d23ef6958}, !- Handle
  Coil Cooling DX Single Speed 13 220kBtu/hr 9.7EER, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44558054405998,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8c1cceae-451e-411e-b0c3-d8628bc26bf7}, !- Air Inlet Node Name
  {ad5112c8-6553-4807-b09e-e3433fba1dee}, !- Air Outlet Node Name
  {d98f54dc-ae98-439d-874b-4f2cd0d3cc7c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bb782dca-fd84-4e95-9d01-13c3219519d0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b9ef7d24-e964-46b2-ad8f-6595a3044dd0}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac3de421-2e88-4eea-be8f-a45489cfd011}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {157b6f48-2a7f-4904-bbac-c08654422ce3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {27f1ad50-dcbc-4f70-a1fd-ae8c4aca5a8e}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8699646f-b885-44df-b23c-ca29310ffd83}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {53e943c6-38a5-45a0-a6cd-b96b0c0627b1}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b1fc104d-0bd1-4345-aa83-cb723fa4144b}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d4101515-4ffb-4a0e-9a77-163c6328eb7b}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {58daa9b5-11bb-4c2d-b33f-6b1fbe5dc84a}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {854470a8-b695-4f64-9f05-fc12fe7f35a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {854470a8-b695-4f64-9f05-fc12fe7f35a1}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19fca42e-4b90-4980-a193-5c2286033bdd}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {58daa9b5-11bb-4c2d-b33f-6b1fbe5dc84a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {078ae137-f2cb-4c14-8d8e-727e993202cd}, !- Mixed Air Node Name
  {5b067358-f177-4eb7-90f1-1ea0351a10a9}, !- Outdoor Air Stream Node Name
  {ef56afc9-a289-424a-a295-a5615d49219b}, !- Relief Air Stream Node Name
  {e8cb7f50-4f30-4487-bdf0-86fee4605656}; !- Return Air Stream Node Name

OS:Node,
  {a35ac17d-7b4f-45bf-a76f-9308ac633ed7}, !- Handle
  Node 104,                               !- Name
  ,                                       !- Inlet Port
  {5b067358-f177-4eb7-90f1-1ea0351a10a9}; !- Outlet Port

OS:Connection,
  {5b067358-f177-4eb7-90f1-1ea0351a10a9}, !- Handle
  {2fb030f6-e2fd-400d-a069-a7d505aaafe0}, !- Name
  {a35ac17d-7b4f-45bf-a76f-9308ac633ed7}, !- Source Object
  3,                                      !- Outlet Port
  {19fca42e-4b90-4980-a193-5c2286033bdd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e60a5465-ce28-4d8b-9087-955a2e1529c4}, !- Handle
  Node 105,                               !- Name
  {ef56afc9-a289-424a-a295-a5615d49219b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef56afc9-a289-424a-a295-a5615d49219b}, !- Handle
  {7a050c2c-1558-4cc4-8a1a-8a44edf1bd1b}, !- Name
  {19fca42e-4b90-4980-a193-5c2286033bdd}, !- Source Object
  7,                                      !- Outlet Port
  {e60a5465-ce28-4d8b-9087-955a2e1529c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751aea45-ace9-43bc-ab76-663f071f69fa}, !- Handle
  {3ccf493d-4b13-49a2-833e-86dc0c640e79}, !- Name
  {983bbf3e-0677-4ffc-ab35-f215bca9dedc}, !- Source Object
  9,                                      !- Outlet Port
  {167396d8-b0f3-43ef-9c44-13bc2e6df83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48a51b8c-b963-4fd7-97f2-cb49d9790c69}, !- Handle
  Node 106,                               !- Name
  {33c1863b-9e91-4a07-892f-d8da5efbaaa7}, !- Inlet Port
  {5d21d83f-5452-4c63-b488-ee18b54b78ee}; !- Outlet Port

OS:Connection,
  {33c1863b-9e91-4a07-892f-d8da5efbaaa7}, !- Handle
  {621ba37b-b960-4fde-ab8a-3a4c215f6883}, !- Name
  {82d4e469-4521-4ec1-b93f-0a1f016827af}, !- Source Object
  6,                                      !- Outlet Port
  {48a51b8c-b963-4fd7-97f2-cb49d9790c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d21d83f-5452-4c63-b488-ee18b54b78ee}, !- Handle
  {863c25af-7d91-4085-90d9-776dc5005609}, !- Name
  {48a51b8c-b963-4fd7-97f2-cb49d9790c69}, !- Source Object
  3,                                      !- Outlet Port
  {983bbf3e-0677-4ffc-ab35-f215bca9dedc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {509da57e-0f97-41e3-aa9f-2cac2b22e874}, !- Handle
  Node 107,                               !- Name
  {ad5112c8-6553-4807-b09e-e3433fba1dee}, !- Inlet Port
  {8de2994b-a61c-4312-aee6-257ce32eef20}; !- Outlet Port

OS:Connection,
  {ad5112c8-6553-4807-b09e-e3433fba1dee}, !- Handle
  {714dcd5c-24d0-4c69-8ca3-12dbc5c34fe8}, !- Name
  {d2494f92-d965-49cc-8020-979d23ef6958}, !- Source Object
  9,                                      !- Outlet Port
  {509da57e-0f97-41e3-aa9f-2cac2b22e874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de2994b-a61c-4312-aee6-257ce32eef20}, !- Handle
  {5611fe98-5497-45ec-b217-7b4d3defd464}, !- Name
  {509da57e-0f97-41e3-aa9f-2cac2b22e874}, !- Source Object
  3,                                      !- Outlet Port
  {82d4e469-4521-4ec1-b93f-0a1f016827af}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2cab0fcf-7e50-4020-9eaf-a8b1b4f584c3}, !- Handle
  Node 108,                               !- Name
  {078ae137-f2cb-4c14-8d8e-727e993202cd}, !- Inlet Port
  {8c1cceae-451e-411e-b0c3-d8628bc26bf7}; !- Outlet Port

OS:Connection,
  {e8cb7f50-4f30-4487-bdf0-86fee4605656}, !- Handle
  {50728911-5a63-4f71-b964-7aaa9e468d2a}, !- Name
  {d5a85d3c-188a-4416-b69a-357e3c5d214e}, !- Source Object
  3,                                      !- Outlet Port
  {19fca42e-4b90-4980-a193-5c2286033bdd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {078ae137-f2cb-4c14-8d8e-727e993202cd}, !- Handle
  {9d741ece-ad8b-4842-a61b-15e9c3acd53c}, !- Name
  {19fca42e-4b90-4980-a193-5c2286033bdd}, !- Source Object
  5,                                      !- Outlet Port
  {2cab0fcf-7e50-4020-9eaf-a8b1b4f584c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1cceae-451e-411e-b0c3-d8628bc26bf7}, !- Handle
  {e1a82a0f-f861-4a9c-8cf6-7e35fd6a662a}, !- Name
  {2cab0fcf-7e50-4020-9eaf-a8b1b4f584c3}, !- Source Object
  3,                                      !- Outlet Port
  {d2494f92-d965-49cc-8020-979d23ef6958}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d147cf51-6916-4e25-a46a-7c2e197eda2b}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {41b62216-f71e-4575-914d-6cb43087d128}, !- Control Zone Name
  {167396d8-b0f3-43ef-9c44-13bc2e6df83a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7f81d969-5a52-44f6-b876-747eaf81a762}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {638d78f6-9184-4b2e-9efd-a335a8ec89cc}, !- Inlet Air Node Name
  {07148cc0-0d76-4ae2-a9d5-823f531443d5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5196198-e3b7-49b7-b294-6eca60d7dd83}, !- Handle
  Node 109,                               !- Name
  {8944eb32-a046-46fa-b4a5-16cc8b3977f5}, !- Inlet Port
  {1a90cd23-438e-4563-a242-4f601a01a0a1}; !- Outlet Port

OS:Connection,
  {b6290307-ccb1-429f-8dd4-81cd0ab097e7}, !- Handle
  {b2f04d4f-1e66-4d80-8294-1753faf3a50f}, !- Name
  {7fb16e7d-26bd-4007-ac2d-093ee936bca0}, !- Source Object
  3,                                      !- Outlet Port
  {33b90c8e-79f8-4aca-8914-1494c85da7a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8944eb32-a046-46fa-b4a5-16cc8b3977f5}, !- Handle
  {14262c56-7a3a-45c0-8cb6-737c4af47c7f}, !- Name
  {41b62216-f71e-4575-914d-6cb43087d128}, !- Source Object
  12,                                     !- Outlet Port
  {f5196198-e3b7-49b7-b294-6eca60d7dd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a90cd23-438e-4563-a242-4f601a01a0a1}, !- Handle
  {377a8702-da33-4224-a65b-472c7b17ce29}, !- Name
  {f5196198-e3b7-49b7-b294-6eca60d7dd83}, !- Source Object
  3,                                      !- Outlet Port
  {51b04a49-65f4-4695-9b48-0ec4d438ef6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {638d78f6-9184-4b2e-9efd-a335a8ec89cc}, !- Handle
  {18a2d554-3108-47dc-bcdc-b7022dd5950f}, !- Name
  {5d581123-bf5c-4544-ac4b-ca630922a013}, !- Source Object
  3,                                      !- Outlet Port
  {7f81d969-5a52-44f6-b876-747eaf81a762}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07148cc0-0d76-4ae2-a9d5-823f531443d5}, !- Handle
  {5bdca318-48d6-40d0-b80b-635aa3fe4fcb}, !- Name
  {7f81d969-5a52-44f6-b876-747eaf81a762}, !- Source Object
  4,                                      !- Outlet Port
  {7fb16e7d-26bd-4007-ac2d-093ee936bca0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d2ff4857-29b8-4b8c-820e-553e33e1d4e7}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {27935e90-68d9-4ab5-8de6-04ee94879721}, !- Handle
  Sys-4 Flr-2 Sch-E HPlcmt-north NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c996bd25-a2f3-421a-83e5-d6d0fd38c6bf}, !- Supply Side Inlet Node Name
  {5de08587-55b7-4884-98e2-a48ae7e5e6f5}, !- Demand Side Outlet Node Name
  {465210e8-a38b-4a5f-a438-c35ff335e92a}, !- Demand Side Inlet Node A
  {a1fc5876-06b4-47a3-924b-84bc4d644197}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {aea8bdbd-33c8-4975-b832-a8ef11b8410f}, !- Handle
  Node 110,                               !- Name
  {c996bd25-a2f3-421a-83e5-d6d0fd38c6bf}, !- Inlet Port
  {b5bbac37-a764-41aa-9692-6140495af195}; !- Outlet Port

OS:Node,
  {f18e44a9-6d8b-4c1d-bd44-3e1e27ee2d81}, !- Handle
  Node 111,                               !- Name
  {63ae6fac-e257-4b2b-8cd9-07b36ba44fc8}, !- Inlet Port
  {a1fc5876-06b4-47a3-924b-84bc4d644197}; !- Outlet Port

OS:Connection,
  {c996bd25-a2f3-421a-83e5-d6d0fd38c6bf}, !- Handle
  {055654a4-93a2-4ffa-acba-fcc7ffe6ba44}, !- Name
  {27935e90-68d9-4ab5-8de6-04ee94879721}, !- Source Object
  8,                                      !- Outlet Port
  {aea8bdbd-33c8-4975-b832-a8ef11b8410f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1fc5876-06b4-47a3-924b-84bc4d644197}, !- Handle
  {daf9843d-65d5-4ce3-87b2-959854f8ff7e}, !- Name
  {f18e44a9-6d8b-4c1d-bd44-3e1e27ee2d81}, !- Source Object
  3,                                      !- Outlet Port
  {27935e90-68d9-4ab5-8de6-04ee94879721}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d3640617-b0f6-4bab-b153-987cd898c415}, !- Handle
  Node 112,                               !- Name
  {465210e8-a38b-4a5f-a438-c35ff335e92a}, !- Inlet Port
  {5a5db33b-b07e-4fbc-a807-c1e15536cb28}; !- Outlet Port

OS:Node,
  {d2513eba-a872-4d12-a402-fb3919c99b26}, !- Handle
  Node 113,                               !- Name
  {b93989a3-df57-4573-81f3-8c177d2f2b6b}, !- Inlet Port
  {5de08587-55b7-4884-98e2-a48ae7e5e6f5}; !- Outlet Port

OS:Node,
  {0729bec1-e451-4dda-a20a-bcc781fe9163}, !- Handle
  Node 114,                               !- Name
  {95765bb0-b778-458f-95b1-c543b6369adf}, !- Inlet Port
  {b3110b48-ab6e-40ce-92aa-55f73306e74d}; !- Outlet Port

OS:Connection,
  {465210e8-a38b-4a5f-a438-c35ff335e92a}, !- Handle
  {9c3ba20b-3125-4fb4-91e6-e2c95186ccf5}, !- Name
  {27935e90-68d9-4ab5-8de6-04ee94879721}, !- Source Object
  10,                                     !- Outlet Port
  {d3640617-b0f6-4bab-b153-987cd898c415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de08587-55b7-4884-98e2-a48ae7e5e6f5}, !- Handle
  {cecb4826-db0a-4198-a5c2-36726d7e75f2}, !- Name
  {d2513eba-a872-4d12-a402-fb3919c99b26}, !- Source Object
  3,                                      !- Outlet Port
  {27935e90-68d9-4ab5-8de6-04ee94879721}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {33ff9438-045f-4a7c-b0c6-c0e104232789}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {5a5db33b-b07e-4fbc-a807-c1e15536cb28}, !- Inlet Node Name
  {b00589fd-1a05-4385-89a6-d10bb943b0e0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7cfd215e-dbf2-40fe-9d53-5c0e73658f92}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b93989a3-df57-4573-81f3-8c177d2f2b6b}, !- Outlet Node Name
  {9224de48-d543-4e52-9c6f-b83f909b6923}; !- Inlet Node Name 1

OS:Connection,
  {5a5db33b-b07e-4fbc-a807-c1e15536cb28}, !- Handle
  {1e4a2e64-99f4-4541-bdfe-576b72e46bad}, !- Name
  {d3640617-b0f6-4bab-b153-987cd898c415}, !- Source Object
  3,                                      !- Outlet Port
  {33ff9438-045f-4a7c-b0c6-c0e104232789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93989a3-df57-4573-81f3-8c177d2f2b6b}, !- Handle
  {edff0dbe-f56e-4397-b676-6b364800071b}, !- Name
  {7cfd215e-dbf2-40fe-9d53-5c0e73658f92}, !- Source Object
  2,                                      !- Outlet Port
  {d2513eba-a872-4d12-a402-fb3919c99b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45957529-d6ed-4206-bed3-a915ab275042}, !- Handle
  {27935e90-68d9-4ab5-8de6-04ee94879721}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {48165838-b76a-4061-9ca2-61e7a2265c4f}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4963eba1-180a-4a5d-9811-2f345d1927f0}, !- Air Inlet Node Name
  {63ae6fac-e257-4b2b-8cd9-07b36ba44fc8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6a7dc948-2e47-4896-9424-7bc44c0765dc}, !- Handle
  Coil Heating Electric 14,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0ce8cedb-29f9-4322-a67f-6894e882344d}, !- Air Inlet Node Name
  {c88d31b0-db36-4016-8224-b3eb80a7dedf}, !- Air Outlet Node Name
  {28918257-9cfe-498e-8b74-bd04ef3d4390}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {f115a98e-9aaa-44c6-a8c9-d2bd7c5a0915}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f62427b7-e190-410f-934b-f8bb31408f21}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9320678-989c-4911-9dcd-7a894039bc69}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cf00b43-5abd-4509-82d5-027bd538c64d}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {335805fa-8d6b-4e34-9843-6dab48806499}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {284eef73-5f53-4ae9-b5b7-91ca87b614f1}, !- Handle
  Coil Cooling DX Single Speed 14 5kBtu/hr 14.0SEER, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9bef0e1b-03a1-40cd-8a02-6353a02c4ce1}, !- Air Inlet Node Name
  {17e101de-7827-4b54-bbec-6e03f67cdb50}, !- Air Outlet Node Name
  {e21f3b9c-6ec5-432c-ad40-03b696570d02}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d57a0b5-369b-4eee-aeb0-91dafaa36272}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {54ea984d-f882-4dde-91b9-1911c003463a}, !- Energy Input Ratio Function of Temperature Curve Name
  {8af803bf-14db-4a93-a586-d2ee84b8119c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7f0e8582-6987-499e-8a42-6b235698c8a9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {be50a51b-fd99-48d6-b089-bf645c756eb4}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {28a312cb-b42d-45b6-88c1-7f98fcf7d81c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {28a312cb-b42d-45b6-88c1-7f98fcf7d81c}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6ccd795d-179a-4114-8581-9656b2d4b372}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {be50a51b-fd99-48d6-b089-bf645c756eb4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ae02c55-048b-49ce-a514-beee58cd84a2}, !- Mixed Air Node Name
  {d0c3d143-dd50-4059-858a-38385d398732}, !- Outdoor Air Stream Node Name
  {32f7ebe2-fb98-409d-9ed4-102739482ef0}, !- Relief Air Stream Node Name
  {b5bbac37-a764-41aa-9692-6140495af195}; !- Return Air Stream Node Name

OS:Node,
  {b5e20c65-07b0-4348-a503-e5c4fce5836f}, !- Handle
  Node 115,                               !- Name
  ,                                       !- Inlet Port
  {d0c3d143-dd50-4059-858a-38385d398732}; !- Outlet Port

OS:Connection,
  {d0c3d143-dd50-4059-858a-38385d398732}, !- Handle
  {25c1c631-41dc-4957-8da1-29e830023284}, !- Name
  {b5e20c65-07b0-4348-a503-e5c4fce5836f}, !- Source Object
  3,                                      !- Outlet Port
  {6ccd795d-179a-4114-8581-9656b2d4b372}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35cd446b-2285-4b60-88d4-90fd5349100a}, !- Handle
  Node 116,                               !- Name
  {32f7ebe2-fb98-409d-9ed4-102739482ef0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32f7ebe2-fb98-409d-9ed4-102739482ef0}, !- Handle
  {83ad6ffa-1da7-4f79-bc6f-7720f1b08efd}, !- Name
  {6ccd795d-179a-4114-8581-9656b2d4b372}, !- Source Object
  7,                                      !- Outlet Port
  {35cd446b-2285-4b60-88d4-90fd5349100a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ae6fac-e257-4b2b-8cd9-07b36ba44fc8}, !- Handle
  {edebb9c8-5779-4c36-9226-ff6533a02da4}, !- Name
  {48165838-b76a-4061-9ca2-61e7a2265c4f}, !- Source Object
  9,                                      !- Outlet Port
  {f18e44a9-6d8b-4c1d-bd44-3e1e27ee2d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28918257-9cfe-498e-8b74-bd04ef3d4390}, !- Handle
  Node 117,                               !- Name
  {c88d31b0-db36-4016-8224-b3eb80a7dedf}, !- Inlet Port
  {4963eba1-180a-4a5d-9811-2f345d1927f0}; !- Outlet Port

OS:Connection,
  {c88d31b0-db36-4016-8224-b3eb80a7dedf}, !- Handle
  {6b1ee4ef-c029-4d57-b2f6-b5c3c7266e70}, !- Name
  {6a7dc948-2e47-4896-9424-7bc44c0765dc}, !- Source Object
  6,                                      !- Outlet Port
  {28918257-9cfe-498e-8b74-bd04ef3d4390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4963eba1-180a-4a5d-9811-2f345d1927f0}, !- Handle
  {67a4dde8-1758-4c91-b423-5535e68e9c2d}, !- Name
  {28918257-9cfe-498e-8b74-bd04ef3d4390}, !- Source Object
  3,                                      !- Outlet Port
  {48165838-b76a-4061-9ca2-61e7a2265c4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6c93413d-e664-4123-9de4-0fb32597bf00}, !- Handle
  Node 118,                               !- Name
  {17e101de-7827-4b54-bbec-6e03f67cdb50}, !- Inlet Port
  {0ce8cedb-29f9-4322-a67f-6894e882344d}; !- Outlet Port

OS:Connection,
  {17e101de-7827-4b54-bbec-6e03f67cdb50}, !- Handle
  {3437d12c-9ac3-4be2-8388-7b9128801c69}, !- Name
  {284eef73-5f53-4ae9-b5b7-91ca87b614f1}, !- Source Object
  9,                                      !- Outlet Port
  {6c93413d-e664-4123-9de4-0fb32597bf00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce8cedb-29f9-4322-a67f-6894e882344d}, !- Handle
  {2598a561-a33b-4b1e-99f8-847f45032453}, !- Name
  {6c93413d-e664-4123-9de4-0fb32597bf00}, !- Source Object
  3,                                      !- Outlet Port
  {6a7dc948-2e47-4896-9424-7bc44c0765dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cfcf193f-5c93-47eb-aeec-4ff55c74d88a}, !- Handle
  Node 119,                               !- Name
  {4ae02c55-048b-49ce-a514-beee58cd84a2}, !- Inlet Port
  {9bef0e1b-03a1-40cd-8a02-6353a02c4ce1}; !- Outlet Port

OS:Connection,
  {b5bbac37-a764-41aa-9692-6140495af195}, !- Handle
  {18442fd6-0842-4ca7-989b-fdb0202c6bc5}, !- Name
  {aea8bdbd-33c8-4975-b832-a8ef11b8410f}, !- Source Object
  3,                                      !- Outlet Port
  {6ccd795d-179a-4114-8581-9656b2d4b372}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ae02c55-048b-49ce-a514-beee58cd84a2}, !- Handle
  {0f3317b3-642d-4fb4-81c1-c3b23d884d79}, !- Name
  {6ccd795d-179a-4114-8581-9656b2d4b372}, !- Source Object
  5,                                      !- Outlet Port
  {cfcf193f-5c93-47eb-aeec-4ff55c74d88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bef0e1b-03a1-40cd-8a02-6353a02c4ce1}, !- Handle
  {8ebc027c-d284-4927-a229-9bd1580384fa}, !- Name
  {cfcf193f-5c93-47eb-aeec-4ff55c74d88a}, !- Source Object
  3,                                      !- Outlet Port
  {284eef73-5f53-4ae9-b5b7-91ca87b614f1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9e199928-54f8-4890-a953-a1031ca9473c}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {a851c635-753b-42ab-9784-efd0d4def5d4}, !- Control Zone Name
  {f18e44a9-6d8b-4c1d-bd44-3e1e27ee2d81}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f7cbdf55-2735-4127-80ac-a04b62201351}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {b00589fd-1a05-4385-89a6-d10bb943b0e0}, !- Inlet Air Node Name
  {95765bb0-b778-458f-95b1-c543b6369adf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e6a2532-67ab-4e7c-b517-d586e91fec59}, !- Handle
  Node 120,                               !- Name
  {000f4f3f-4006-4eba-a6b8-f762ff1d9283}, !- Inlet Port
  {9224de48-d543-4e52-9c6f-b83f909b6923}; !- Outlet Port

OS:Connection,
  {b3110b48-ab6e-40ce-92aa-55f73306e74d}, !- Handle
  {7fb4325e-c6d4-4a0e-85d5-ba3ac24962ed}, !- Name
  {0729bec1-e451-4dda-a20a-bcc781fe9163}, !- Source Object
  3,                                      !- Outlet Port
  {59f2ff97-9d9a-49ac-b1c1-3acfcc18e6ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {000f4f3f-4006-4eba-a6b8-f762ff1d9283}, !- Handle
  {8d79f2a5-e0d3-437d-ad07-9fa7a6236cd4}, !- Name
  {a851c635-753b-42ab-9784-efd0d4def5d4}, !- Source Object
  12,                                     !- Outlet Port
  {4e6a2532-67ab-4e7c-b517-d586e91fec59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9224de48-d543-4e52-9c6f-b83f909b6923}, !- Handle
  {801cd7c6-6ccc-4f62-925b-42467291efd1}, !- Name
  {4e6a2532-67ab-4e7c-b517-d586e91fec59}, !- Source Object
  3,                                      !- Outlet Port
  {7cfd215e-dbf2-40fe-9d53-5c0e73658f92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b00589fd-1a05-4385-89a6-d10bb943b0e0}, !- Handle
  {d45436ce-fc36-45f8-99e6-cb74018dda11}, !- Name
  {33ff9438-045f-4a7c-b0c6-c0e104232789}, !- Source Object
  3,                                      !- Outlet Port
  {f7cbdf55-2735-4127-80ac-a04b62201351}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95765bb0-b778-458f-95b1-c543b6369adf}, !- Handle
  {9d39e896-fb0d-476d-81b4-f3ad45bba8cc}, !- Name
  {f7cbdf55-2735-4127-80ac-a04b62201351}, !- Source Object
  4,                                      !- Outlet Port
  {0729bec1-e451-4dda-a20a-bcc781fe9163}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {87d0ea17-d41f-41cf-b440-b13f43f54384}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1d30fdc1-71d3-42a5-b039-1728c1769255}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Availability Schedule
  {219aef87-4734-419c-8644-8ad8f27ac578}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4e703fc-3b80-48e1-94dc-6dacdc0a1f4f}, !- Supply Side Inlet Node Name
  {9b933bb9-eeba-4f97-8559-210b9f13389d}, !- Demand Side Outlet Node Name
  {66041762-c52f-4879-b860-213dab8674c4}, !- Demand Side Inlet Node A
  {0a51c158-54bb-4dbd-a9dc-3eebd02a2fe3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {2500c66e-d6b9-4628-bcc3-fa95c0ab2003}, !- Handle
  Node 121,                               !- Name
  {a4e703fc-3b80-48e1-94dc-6dacdc0a1f4f}, !- Inlet Port
  {209a2572-2b6a-4272-8fbf-2803f2c346f5}; !- Outlet Port

OS:Node,
  {70209733-f7c4-4973-a362-ab894a3ee7ac}, !- Handle
  Node 122,                               !- Name
  {6300bd54-8d28-4c59-977c-d1adbff54df4}, !- Inlet Port
  {0a51c158-54bb-4dbd-a9dc-3eebd02a2fe3}; !- Outlet Port

OS:Connection,
  {a4e703fc-3b80-48e1-94dc-6dacdc0a1f4f}, !- Handle
  {6ef3aa01-3806-49b7-863f-852564b3f5e5}, !- Name
  {1d30fdc1-71d3-42a5-b039-1728c1769255}, !- Source Object
  8,                                      !- Outlet Port
  {2500c66e-d6b9-4628-bcc3-fa95c0ab2003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a51c158-54bb-4dbd-a9dc-3eebd02a2fe3}, !- Handle
  {c33c549d-b89e-407f-a292-fa7987081a1f}, !- Name
  {70209733-f7c4-4973-a362-ab894a3ee7ac}, !- Source Object
  3,                                      !- Outlet Port
  {1d30fdc1-71d3-42a5-b039-1728c1769255}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {994be6cb-5460-45dc-a227-f5775f84c84c}, !- Handle
  Node 123,                               !- Name
  {66041762-c52f-4879-b860-213dab8674c4}, !- Inlet Port
  {c50e05a4-8beb-439f-99aa-06779d6fd76c}; !- Outlet Port

OS:Node,
  {11aba5c5-f38d-4d9c-b51c-7933ebddeceb}, !- Handle
  Node 124,                               !- Name
  {0b8ede6c-6257-442a-8092-5ef3486eeee6}, !- Inlet Port
  {9b933bb9-eeba-4f97-8559-210b9f13389d}; !- Outlet Port

OS:Node,
  {85d7a702-84aa-4c07-9d9a-4caf4e850e20}, !- Handle
  Node 125,                               !- Name
  {fa4a1b33-4089-4b72-accc-d9732d581606}, !- Inlet Port
  {db03236e-9cb5-4f74-b969-803b7a4a771a}; !- Outlet Port

OS:Connection,
  {66041762-c52f-4879-b860-213dab8674c4}, !- Handle
  {85ea073a-5548-4eb1-aa6c-8ec136fad70b}, !- Name
  {1d30fdc1-71d3-42a5-b039-1728c1769255}, !- Source Object
  10,                                     !- Outlet Port
  {994be6cb-5460-45dc-a227-f5775f84c84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b933bb9-eeba-4f97-8559-210b9f13389d}, !- Handle
  {4a1f01f9-1dcf-4616-930a-66b952e6883d}, !- Name
  {11aba5c5-f38d-4d9c-b51c-7933ebddeceb}, !- Source Object
  3,                                      !- Outlet Port
  {1d30fdc1-71d3-42a5-b039-1728c1769255}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d25a1070-1403-41da-8897-9ecdba67e847}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {c50e05a4-8beb-439f-99aa-06779d6fd76c}, !- Inlet Node Name
  {3f5324c4-2e9f-4a97-ba7e-1411d1786ede}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a1996a99-78cd-47ff-98bf-ef5a22fea988}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {0b8ede6c-6257-442a-8092-5ef3486eeee6}, !- Outlet Node Name
  {4632361e-0e91-41ea-b54f-32b247bccee0}; !- Inlet Node Name 1

OS:Connection,
  {c50e05a4-8beb-439f-99aa-06779d6fd76c}, !- Handle
  {29547233-fe1e-4f5a-8b29-51d5e60cf2f7}, !- Name
  {994be6cb-5460-45dc-a227-f5775f84c84c}, !- Source Object
  3,                                      !- Outlet Port
  {d25a1070-1403-41da-8897-9ecdba67e847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8ede6c-6257-442a-8092-5ef3486eeee6}, !- Handle
  {03d1de5c-6561-4280-a6d8-a00567eb5a94}, !- Name
  {a1996a99-78cd-47ff-98bf-ef5a22fea988}, !- Source Object
  2,                                      !- Outlet Port
  {11aba5c5-f38d-4d9c-b51c-7933ebddeceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b794c00-e40c-44d5-a110-792c2e052d33}, !- Handle
  {1d30fdc1-71d3-42a5-b039-1728c1769255}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {97ab6e03-ec54-4156-bf33-da13240e52f0}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ec578464-793f-40ac-8b1c-c28eb6486fec}, !- Air Inlet Node Name
  {6300bd54-8d28-4c59-977c-d1adbff54df4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {419903b8-9c70-482b-9819-ac889ea26663}, !- Handle
  Coil Heating Electric 15,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5797927a-a582-4512-9e3d-81c7a2fa2c59}, !- Air Inlet Node Name
  {379d04e2-99c3-41a6-9007-baf9e834c0b1}, !- Air Outlet Node Name
  {6bbd1c54-20fa-48ca-856c-026b79dc0045}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {4f683fc6-4291-46d6-b11b-522f9bbcfed6}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {284fd741-4786-4226-8044-d8f70e25684c}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {861b11a6-2f4c-43ce-8606-acf00a0fb532}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f85b74a1-2784-4c83-aa15-bf6941f03cd2}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {53d263af-76e8-4593-aa04-d1cbbfa758ef}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ea93d6a2-df4e-4295-9c4d-640b1f8f3bd7}, !- Handle
  Coil Cooling DX Single Speed 15 64kBtu/hr 14.0SEER, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1e99ab5e-263b-4f3e-97b1-83078fc8b485}, !- Air Inlet Node Name
  {278dd855-02e9-4abb-af5c-a5f57a483f65}, !- Air Outlet Node Name
  {886661dd-87e9-4d33-9a06-dae2746a1a7d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d993b734-28d2-49c9-ad55-9adc647fe708}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3549c175-bab0-4f2c-b0c6-0925402c348a}, !- Energy Input Ratio Function of Temperature Curve Name
  {632c5494-eca2-4a53-8524-666764441769}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fea1000c-be1e-40c1-839e-5f04fe366364}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9cc9f7c9-1f5f-4e86-94e7-83b50b90564b}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af225308-8718-439f-af12-b6559cfbbce6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {af225308-8718-439f-af12-b6559cfbbce6}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57faf6e0-5da4-4acd-9f7c-e12b90bb645c}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {9cc9f7c9-1f5f-4e86-94e7-83b50b90564b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {35965780-dac6-4d7c-922d-a5bc7b43f8c5}, !- Mixed Air Node Name
  {a8a78652-b786-4e72-8cc7-7865737f77cd}, !- Outdoor Air Stream Node Name
  {7179ccaf-4b6b-4819-951e-6c42112fb3dc}, !- Relief Air Stream Node Name
  {209a2572-2b6a-4272-8fbf-2803f2c346f5}; !- Return Air Stream Node Name

OS:Node,
  {541d90af-57a1-4ad8-b2ff-1b09378db513}, !- Handle
  Node 126,                               !- Name
  ,                                       !- Inlet Port
  {a8a78652-b786-4e72-8cc7-7865737f77cd}; !- Outlet Port

OS:Connection,
  {a8a78652-b786-4e72-8cc7-7865737f77cd}, !- Handle
  {d6cfe5f1-4297-4d51-a4cb-8e490ab088af}, !- Name
  {541d90af-57a1-4ad8-b2ff-1b09378db513}, !- Source Object
  3,                                      !- Outlet Port
  {57faf6e0-5da4-4acd-9f7c-e12b90bb645c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4528fa16-a37f-4d1c-bd51-a28d90ee69d4}, !- Handle
  Node 127,                               !- Name
  {7179ccaf-4b6b-4819-951e-6c42112fb3dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7179ccaf-4b6b-4819-951e-6c42112fb3dc}, !- Handle
  {ebbfac55-4e75-4a6f-a904-9c943b4e1207}, !- Name
  {57faf6e0-5da4-4acd-9f7c-e12b90bb645c}, !- Source Object
  7,                                      !- Outlet Port
  {4528fa16-a37f-4d1c-bd51-a28d90ee69d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6300bd54-8d28-4c59-977c-d1adbff54df4}, !- Handle
  {99dd0143-09f3-4835-8503-d0e512757846}, !- Name
  {97ab6e03-ec54-4156-bf33-da13240e52f0}, !- Source Object
  9,                                      !- Outlet Port
  {70209733-f7c4-4973-a362-ab894a3ee7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bbd1c54-20fa-48ca-856c-026b79dc0045}, !- Handle
  Node 128,                               !- Name
  {379d04e2-99c3-41a6-9007-baf9e834c0b1}, !- Inlet Port
  {ec578464-793f-40ac-8b1c-c28eb6486fec}; !- Outlet Port

OS:Connection,
  {379d04e2-99c3-41a6-9007-baf9e834c0b1}, !- Handle
  {618e66fd-a7fe-4f30-abaa-df091380d055}, !- Name
  {419903b8-9c70-482b-9819-ac889ea26663}, !- Source Object
  6,                                      !- Outlet Port
  {6bbd1c54-20fa-48ca-856c-026b79dc0045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec578464-793f-40ac-8b1c-c28eb6486fec}, !- Handle
  {82683764-29f8-40a7-90cb-ddef9178c472}, !- Name
  {6bbd1c54-20fa-48ca-856c-026b79dc0045}, !- Source Object
  3,                                      !- Outlet Port
  {97ab6e03-ec54-4156-bf33-da13240e52f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ac7ef677-f62c-4054-b948-4c96204506a9}, !- Handle
  Node 129,                               !- Name
  {278dd855-02e9-4abb-af5c-a5f57a483f65}, !- Inlet Port
  {5797927a-a582-4512-9e3d-81c7a2fa2c59}; !- Outlet Port

OS:Connection,
  {278dd855-02e9-4abb-af5c-a5f57a483f65}, !- Handle
  {7fa93408-8b7e-47a4-8493-840e8b26b315}, !- Name
  {ea93d6a2-df4e-4295-9c4d-640b1f8f3bd7}, !- Source Object
  9,                                      !- Outlet Port
  {ac7ef677-f62c-4054-b948-4c96204506a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5797927a-a582-4512-9e3d-81c7a2fa2c59}, !- Handle
  {12f40505-c059-4f21-ac86-d196af565e1d}, !- Name
  {ac7ef677-f62c-4054-b948-4c96204506a9}, !- Source Object
  3,                                      !- Outlet Port
  {419903b8-9c70-482b-9819-ac889ea26663}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {69c760c3-06e8-4ffa-9660-eb6c6b40828c}, !- Handle
  Node 130,                               !- Name
  {35965780-dac6-4d7c-922d-a5bc7b43f8c5}, !- Inlet Port
  {1e99ab5e-263b-4f3e-97b1-83078fc8b485}; !- Outlet Port

OS:Connection,
  {209a2572-2b6a-4272-8fbf-2803f2c346f5}, !- Handle
  {4ea8e4f9-e6d8-4c20-9111-6e936a47beea}, !- Name
  {2500c66e-d6b9-4628-bcc3-fa95c0ab2003}, !- Source Object
  3,                                      !- Outlet Port
  {57faf6e0-5da4-4acd-9f7c-e12b90bb645c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35965780-dac6-4d7c-922d-a5bc7b43f8c5}, !- Handle
  {6f19dfa6-fff9-44d1-900c-36618d67e0d9}, !- Name
  {57faf6e0-5da4-4acd-9f7c-e12b90bb645c}, !- Source Object
  5,                                      !- Outlet Port
  {69c760c3-06e8-4ffa-9660-eb6c6b40828c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e99ab5e-263b-4f3e-97b1-83078fc8b485}, !- Handle
  {f744d30c-b5f5-4170-b46d-f6cbea297e7d}, !- Name
  {69c760c3-06e8-4ffa-9660-eb6c6b40828c}, !- Source Object
  3,                                      !- Outlet Port
  {ea93d6a2-df4e-4295-9c4d-640b1f8f3bd7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {43567e46-82d1-43eb-adb4-b824fecc6f9b}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {1b6fec8f-d374-4bd7-adb2-896d890da7bd}, !- Control Zone Name
  {70209733-f7c4-4973-a362-ab894a3ee7ac}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8af17f7e-63af-4fd2-b9c3-0c4c798ad5a8}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {3f5324c4-2e9f-4a97-ba7e-1411d1786ede}, !- Inlet Air Node Name
  {fa4a1b33-4089-4b72-accc-d9732d581606}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ee2f9d5-aa63-45a4-a32d-bf53afbb2011}, !- Handle
  Node 131,                               !- Name
  {0f854b33-7e8d-44a5-96dc-4fe13d5535b0}, !- Inlet Port
  {4632361e-0e91-41ea-b54f-32b247bccee0}; !- Outlet Port

OS:Connection,
  {db03236e-9cb5-4f74-b969-803b7a4a771a}, !- Handle
  {2e79b2c1-ebbe-4bb5-b12d-b77a0af1a346}, !- Name
  {85d7a702-84aa-4c07-9d9a-4caf4e850e20}, !- Source Object
  3,                                      !- Outlet Port
  {887edc86-0e1c-4863-b42e-6a96b9e2b5fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f854b33-7e8d-44a5-96dc-4fe13d5535b0}, !- Handle
  {169e5919-fe57-4da9-a304-8acac7b73a8d}, !- Name
  {1b6fec8f-d374-4bd7-adb2-896d890da7bd}, !- Source Object
  12,                                     !- Outlet Port
  {6ee2f9d5-aa63-45a4-a32d-bf53afbb2011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4632361e-0e91-41ea-b54f-32b247bccee0}, !- Handle
  {e94715ba-c12f-4667-9b21-23d1015703c0}, !- Name
  {6ee2f9d5-aa63-45a4-a32d-bf53afbb2011}, !- Source Object
  3,                                      !- Outlet Port
  {a1996a99-78cd-47ff-98bf-ef5a22fea988}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f5324c4-2e9f-4a97-ba7e-1411d1786ede}, !- Handle
  {8aa40539-fbaa-473e-9ba8-849b285833e1}, !- Name
  {d25a1070-1403-41da-8897-9ecdba67e847}, !- Source Object
  3,                                      !- Outlet Port
  {8af17f7e-63af-4fd2-b9c3-0c4c798ad5a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa4a1b33-4089-4b72-accc-d9732d581606}, !- Handle
  {044619e1-9a68-4557-8434-a31b787b64a9}, !- Name
  {8af17f7e-63af-4fd2-b9c3-0c4c798ad5a8}, !- Source Object
  4,                                      !- Outlet Port
  {85d7a702-84aa-4c07-9d9a-4caf4e850e20}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {25452a7f-7136-45f1-9761-aee3575ed4c2}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {f11d79df-e9b9-4630-a451-997dc2de10da}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a7a63fd4-5ac7-4443-925d-05653e1dbc30}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {00ffa0ec-efbb-4610-bac9-026e17cc5c67}, !- Plant Side Inlet Node Name
  {231d439f-fe40-4ba7-9a96-ab05ef0246f4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5922646b-7872-4f5b-b867-5d88c769afa5}, !- Demand Side Inlet Node Name
  {c9c9bf74-8d4e-46f9-8edb-66e08e59d237}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {7a2c59a8-551f-4071-8569-bc9a36f43f9c}, !- Handle
  {f11d79df-e9b9-4630-a451-997dc2de10da}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a3cf900b-6def-4edd-a19c-43493daa0afc}, !- Handle
  Node 132,                               !- Name
  {00ffa0ec-efbb-4610-bac9-026e17cc5c67}, !- Inlet Port
  {9f3e2a9f-1449-456a-9c5e-b7b8e63e9a46}; !- Outlet Port

OS:Node,
  {a7a63fd4-5ac7-4443-925d-05653e1dbc30}, !- Handle
  Node 133,                               !- Name
  {8f000b13-9046-4107-96a3-785daa1cb3f0}, !- Inlet Port
  {231d439f-fe40-4ba7-9a96-ab05ef0246f4}; !- Outlet Port

OS:Node,
  {ecb628dc-db18-43f6-b0b0-4aa8c360c73e}, !- Handle
  Node 134,                               !- Name
  {82856f39-a153-4a00-bc89-eb5e087a38c9}, !- Inlet Port
  {3f9e490c-4f02-4b0b-9289-a7cf96dc3ea4}; !- Outlet Port

OS:Connector:Mixer,
  {ce5c1641-1de1-403d-bd91-5ce8597fa6fc}, !- Handle
  Connector Mixer 1,                      !- Name
  {60650a0c-75c7-4dec-9e9b-939de50c1fa5}, !- Outlet Branch Name
  {ca2e0f7c-89c6-44f7-9512-5c200f2da9fe}, !- Inlet Branch Name 1
  {730a29c0-954c-4215-baa1-c3821d9a2815}, !- Inlet Branch Name 2
  {c6ef6fab-4de2-4326-8f1c-837be0633509}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {8b1cc15b-86cb-4b05-a7ce-4f118846b730}, !- Handle
  Connector Splitter 1,                   !- Name
  {f52125bd-771b-4a83-9d23-977da23acb2f}, !- Inlet Branch Name
  {82856f39-a153-4a00-bc89-eb5e087a38c9}, !- Outlet Branch Name 1
  {0f97fb42-1f9c-4647-b897-18fb7188f5cb}, !- Outlet Branch Name 2
  {6d9889b2-5d82-4ea0-b0cd-abb7f025eaa5}; !- Outlet Branch Name 3

OS:Connection,
  {00ffa0ec-efbb-4610-bac9-026e17cc5c67}, !- Handle
  {8f19f7a8-d95d-4824-8cdc-9e4a27341ded}, !- Name
  {f11d79df-e9b9-4630-a451-997dc2de10da}, !- Source Object
  13,                                     !- Outlet Port
  {a3cf900b-6def-4edd-a19c-43493daa0afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82856f39-a153-4a00-bc89-eb5e087a38c9}, !- Handle
  {73dfa5f1-8277-4e62-91b0-f01ae95a4a60}, !- Name
  {8b1cc15b-86cb-4b05-a7ce-4f118846b730}, !- Source Object
  3,                                      !- Outlet Port
  {ecb628dc-db18-43f6-b0b0-4aa8c360c73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231d439f-fe40-4ba7-9a96-ab05ef0246f4}, !- Handle
  {638292b8-b643-4e7d-be7f-4a6d1fc6dd34}, !- Name
  {a7a63fd4-5ac7-4443-925d-05653e1dbc30}, !- Source Object
  3,                                      !- Outlet Port
  {f11d79df-e9b9-4630-a451-997dc2de10da}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {29b4774f-88ee-42e5-8b21-121f834f8165}, !- Handle
  Node 135,                               !- Name
  {5922646b-7872-4f5b-b867-5d88c769afa5}, !- Inlet Port
  {e2b42bd1-5534-44c1-a3e5-f2fd228331af}; !- Outlet Port

OS:Node,
  {de77c209-4437-4afe-be6f-086800fa6d2b}, !- Handle
  Node 136,                               !- Name
  {2cb1f7b4-9b9b-45ce-8f2b-50d9d135d6c7}, !- Inlet Port
  {c9c9bf74-8d4e-46f9-8edb-66e08e59d237}; !- Outlet Port

OS:Node,
  {73634bad-187d-4d35-82f0-9e7b28b76372}, !- Handle
  Node 137,                               !- Name
  {f865d652-3d82-4f99-8dff-039fe093876d}, !- Inlet Port
  {0f0c7239-3fbd-49d8-9669-49a5a018fc25}; !- Outlet Port

OS:Connector:Mixer,
  {dbf5ddd0-59ec-412f-9b85-aff74d120231}, !- Handle
  Connector Mixer 2,                      !- Name
  {2cb1f7b4-9b9b-45ce-8f2b-50d9d135d6c7}, !- Outlet Branch Name
  {936f79f5-567c-4c69-8a9c-84b681ac76b2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3f7178ec-7d8e-49e4-aeab-7092a15a14b4}, !- Handle
  Connector Splitter 2,                   !- Name
  {e2b42bd1-5534-44c1-a3e5-f2fd228331af}, !- Inlet Branch Name
  {f865d652-3d82-4f99-8dff-039fe093876d}; !- Outlet Branch Name 1

OS:Connection,
  {5922646b-7872-4f5b-b867-5d88c769afa5}, !- Handle
  {cde4b126-050b-4b1c-9a0f-54be9684b7df}, !- Name
  {f11d79df-e9b9-4630-a451-997dc2de10da}, !- Source Object
  16,                                     !- Outlet Port
  {29b4774f-88ee-42e5-8b21-121f834f8165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b42bd1-5534-44c1-a3e5-f2fd228331af}, !- Handle
  {9e48061d-2fc3-465b-a3f3-4bb63a2d7c05}, !- Name
  {29b4774f-88ee-42e5-8b21-121f834f8165}, !- Source Object
  3,                                      !- Outlet Port
  {3f7178ec-7d8e-49e4-aeab-7092a15a14b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f865d652-3d82-4f99-8dff-039fe093876d}, !- Handle
  {bef0c154-e731-46bb-8fd8-036b14ecc824}, !- Name
  {3f7178ec-7d8e-49e4-aeab-7092a15a14b4}, !- Source Object
  3,                                      !- Outlet Port
  {73634bad-187d-4d35-82f0-9e7b28b76372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb1f7b4-9b9b-45ce-8f2b-50d9d135d6c7}, !- Handle
  {15ace414-8ad8-4dfa-8d85-8edc4bfc4cb7}, !- Name
  {dbf5ddd0-59ec-412f-9b85-aff74d120231}, !- Source Object
  2,                                      !- Outlet Port
  {de77c209-4437-4afe-be6f-086800fa6d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c9bf74-8d4e-46f9-8edb-66e08e59d237}, !- Handle
  {12a7239d-1742-4998-a435-2d7a0a11b206}, !- Name
  {de77c209-4437-4afe-be6f-086800fa6d2b}, !- Source Object
  3,                                      !- Outlet Port
  {f11d79df-e9b9-4630-a451-997dc2de10da}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {a38c85d0-8019-442a-aa62-10750dc3656d}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {9f3e2a9f-1449-456a-9c5e-b7b8e63e9a46}, !- Inlet Node Name
  {3c5662a4-85f7-4846-b8df-0c1cfea708e1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Chiller:Electric:EIR,
  {5a7ce550-db2a-44ce-a140-bb426721f43b}, !- Handle
  Primary Chiller WaterCooled Scroll 11tons 1.4kW/ton, !- Name
  37864.8909675788,                       !- Reference Capacity {W}
  2.50142247510669,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {6c1d690d-6a73-4445-8fff-f078b58f5bbd}, !- Cooling Capacity Function of Temperature Curve Name
  {a1d8d06b-35bf-4734-bf9c-4ca797e04f86}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c2e5f748-e43f-4e1d-ac8e-eccfe6413059}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {3f9e490c-4f02-4b0b-9289-a7cf96dc3ea4}, !- Chilled Water Inlet Node Name
  {1f327f5f-50b3-4d0f-b1f1-5ae2abb26596}, !- Chilled Water Outlet Node Name
  {f1b43c89-fd7b-48df-b595-71153fa71d05}, !- Condenser Inlet Node Name
  {5c6885d5-a50d-45ba-9347-7a54dc829b8a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {65a18b98-4116-41cb-a98a-2842381f0e22}, !- Handle
  Curve Biquadratic 31,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c3b36c3b-8336-41cf-8798-2ad07d367280}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {925e40e9-1f19-4b63-885a-884f2b002ff5}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {110222c4-0f1e-4fd4-9c30-2a284af7d742}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 1.4kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  2.50142247510669,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {edcfaaf0-905b-4720-bcea-0a4b506106f8}, !- Cooling Capacity Function of Temperature Curve Name
  {dd98e0bd-86e1-40d4-92f3-5184c2f3f1ca}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {e4abf985-9ba1-45a2-9ebc-4c9ed0ab8bd3}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {c3fbaddc-efcc-4cca-b378-453c67cc93bb}, !- Chilled Water Inlet Node Name
  {92b68745-6653-49c9-98e0-bde2ce7fce3f}, !- Chilled Water Outlet Node Name
  {c0974925-82cb-499f-9fda-17af40bbc6fe}, !- Condenser Inlet Node Name
  {293907ea-8e40-40c7-8ab3-b983ef593ea5}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {77bd42c1-f231-44c0-9a58-e5d51e335125}, !- Handle
  Curve Biquadratic 33,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {bae1d269-e195-493c-9e23-b5bef567aaf5}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4774f55f-6cd1-41ff-a660-e9c277f07747}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {b181fe9a-d367-4b96-aa14-9660b30558a0}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e8c0a66c-cbf6-43af-8de1-fd6155c6efc8}, !- Inlet Node Name
  {cbbb7f90-e977-43b9-9427-f53007e721ab}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b8d92e1c-60ff-4c80-8219-a67b0b3b51ae}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c3bb9392-a2d6-4a1d-8461-dbecf2511a1d}, !- Inlet Node Name
  {8f000b13-9046-4107-96a3-785daa1cb3f0}; !- Outlet Node Name

OS:Node,
  {5d5d6ce4-6f4e-4430-ab39-8e55b41dec53}, !- Handle
  Node 138,                               !- Name
  {3c5662a4-85f7-4846-b8df-0c1cfea708e1}, !- Inlet Port
  {f52125bd-771b-4a83-9d23-977da23acb2f}; !- Outlet Port

OS:Connection,
  {9f3e2a9f-1449-456a-9c5e-b7b8e63e9a46}, !- Handle
  {4678b009-29ba-460d-b233-defdfa5edd1e}, !- Name
  {a3cf900b-6def-4edd-a19c-43493daa0afc}, !- Source Object
  3,                                      !- Outlet Port
  {a38c85d0-8019-442a-aa62-10750dc3656d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5662a4-85f7-4846-b8df-0c1cfea708e1}, !- Handle
  {974aaf04-3d20-44da-b0af-47babe1ed402}, !- Name
  {a38c85d0-8019-442a-aa62-10750dc3656d}, !- Source Object
  3,                                      !- Outlet Port
  {5d5d6ce4-6f4e-4430-ab39-8e55b41dec53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52125bd-771b-4a83-9d23-977da23acb2f}, !- Handle
  {6f36a5fc-1b81-474c-8791-17f1d687fc59}, !- Name
  {5d5d6ce4-6f4e-4430-ab39-8e55b41dec53}, !- Source Object
  3,                                      !- Outlet Port
  {8b1cc15b-86cb-4b05-a7ce-4f118846b730}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {870a77c8-a3a6-4b92-9b24-b9fd9649a576}, !- Handle
  Node 139,                               !- Name
  {1f327f5f-50b3-4d0f-b1f1-5ae2abb26596}, !- Inlet Port
  {ca2e0f7c-89c6-44f7-9512-5c200f2da9fe}; !- Outlet Port

OS:Connection,
  {3f9e490c-4f02-4b0b-9289-a7cf96dc3ea4}, !- Handle
  {d5e7625f-571e-4c3b-8c76-e7e7636ae3e4}, !- Name
  {ecb628dc-db18-43f6-b0b0-4aa8c360c73e}, !- Source Object
  3,                                      !- Outlet Port
  {5a7ce550-db2a-44ce-a140-bb426721f43b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {1f327f5f-50b3-4d0f-b1f1-5ae2abb26596}, !- Handle
  {c4a6ca51-bc39-4181-bd16-1e46bd7ba031}, !- Name
  {5a7ce550-db2a-44ce-a140-bb426721f43b}, !- Source Object
  16,                                     !- Outlet Port
  {870a77c8-a3a6-4b92-9b24-b9fd9649a576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2e0f7c-89c6-44f7-9512-5c200f2da9fe}, !- Handle
  {f3720aca-df92-41cd-94f7-1241d4d6b1af}, !- Name
  {870a77c8-a3a6-4b92-9b24-b9fd9649a576}, !- Source Object
  3,                                      !- Outlet Port
  {ce5c1641-1de1-403d-bd91-5ce8597fa6fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3b8d309-c622-4f01-a940-8e219cffa6c6}, !- Handle
  Node 140,                               !- Name
  {0f97fb42-1f9c-4647-b897-18fb7188f5cb}, !- Inlet Port
  {c3fbaddc-efcc-4cca-b378-453c67cc93bb}; !- Outlet Port

OS:Connection,
  {0f97fb42-1f9c-4647-b897-18fb7188f5cb}, !- Handle
  {3c33e178-5494-44ae-b9a3-34b31528df02}, !- Name
  {8b1cc15b-86cb-4b05-a7ce-4f118846b730}, !- Source Object
  4,                                      !- Outlet Port
  {d3b8d309-c622-4f01-a940-8e219cffa6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ae253b3-1860-41ec-9b5b-b7d7d68a7b19}, !- Handle
  Node 141,                               !- Name
  {92b68745-6653-49c9-98e0-bde2ce7fce3f}, !- Inlet Port
  {730a29c0-954c-4215-baa1-c3821d9a2815}; !- Outlet Port

OS:Connection,
  {c3fbaddc-efcc-4cca-b378-453c67cc93bb}, !- Handle
  {990d922e-1e86-470b-9b10-41ab1afe21ef}, !- Name
  {d3b8d309-c622-4f01-a940-8e219cffa6c6}, !- Source Object
  3,                                      !- Outlet Port
  {110222c4-0f1e-4fd4-9c30-2a284af7d742}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {92b68745-6653-49c9-98e0-bde2ce7fce3f}, !- Handle
  {f9013934-f857-48a3-9d4b-b461810c2aca}, !- Name
  {110222c4-0f1e-4fd4-9c30-2a284af7d742}, !- Source Object
  16,                                     !- Outlet Port
  {4ae253b3-1860-41ec-9b5b-b7d7d68a7b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730a29c0-954c-4215-baa1-c3821d9a2815}, !- Handle
  {1284854b-91a9-4686-92f8-58bb3b85f19f}, !- Name
  {4ae253b3-1860-41ec-9b5b-b7d7d68a7b19}, !- Source Object
  3,                                      !- Outlet Port
  {ce5c1641-1de1-403d-bd91-5ce8597fa6fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c80fdcb8-c0d2-47cf-99b0-954c7651611f}, !- Handle
  Node 142,                               !- Name
  {6d9889b2-5d82-4ea0-b0cd-abb7f025eaa5}, !- Inlet Port
  {e8c0a66c-cbf6-43af-8de1-fd6155c6efc8}; !- Outlet Port

OS:Connection,
  {6d9889b2-5d82-4ea0-b0cd-abb7f025eaa5}, !- Handle
  {4917ff19-a281-47ab-ae81-58d732322fc0}, !- Name
  {8b1cc15b-86cb-4b05-a7ce-4f118846b730}, !- Source Object
  5,                                      !- Outlet Port
  {c80fdcb8-c0d2-47cf-99b0-954c7651611f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6add3b88-639b-44a6-a466-7d5f9e67bf0c}, !- Handle
  Node 143,                               !- Name
  {cbbb7f90-e977-43b9-9427-f53007e721ab}, !- Inlet Port
  {c6ef6fab-4de2-4326-8f1c-837be0633509}; !- Outlet Port

OS:Connection,
  {e8c0a66c-cbf6-43af-8de1-fd6155c6efc8}, !- Handle
  {4d2c5d64-000e-4a4d-8966-52764d7f139b}, !- Name
  {c80fdcb8-c0d2-47cf-99b0-954c7651611f}, !- Source Object
  3,                                      !- Outlet Port
  {b181fe9a-d367-4b96-aa14-9660b30558a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbbb7f90-e977-43b9-9427-f53007e721ab}, !- Handle
  {ac8520f2-793f-4306-932f-7fad69d8373b}, !- Name
  {b181fe9a-d367-4b96-aa14-9660b30558a0}, !- Source Object
  3,                                      !- Outlet Port
  {6add3b88-639b-44a6-a466-7d5f9e67bf0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ef6fab-4de2-4326-8f1c-837be0633509}, !- Handle
  {81443289-cd72-4e12-b67e-ae6901364b56}, !- Name
  {6add3b88-639b-44a6-a466-7d5f9e67bf0c}, !- Source Object
  3,                                      !- Outlet Port
  {ce5c1641-1de1-403d-bd91-5ce8597fa6fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b58803c5-5a8f-4a25-b42e-b10de13eb3b5}, !- Handle
  Node 144,                               !- Name
  {60650a0c-75c7-4dec-9e9b-939de50c1fa5}, !- Inlet Port
  {c3bb9392-a2d6-4a1d-8461-dbecf2511a1d}; !- Outlet Port

OS:Connection,
  {60650a0c-75c7-4dec-9e9b-939de50c1fa5}, !- Handle
  {4eb0dba8-7cda-4884-a5c7-6434086930fa}, !- Name
  {ce5c1641-1de1-403d-bd91-5ce8597fa6fc}, !- Source Object
  2,                                      !- Outlet Port
  {b58803c5-5a8f-4a25-b42e-b10de13eb3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3bb9392-a2d6-4a1d-8461-dbecf2511a1d}, !- Handle
  {c690317d-3ea8-4c2b-9294-99da6e4d8fa4}, !- Name
  {b58803c5-5a8f-4a25-b42e-b10de13eb3b5}, !- Source Object
  3,                                      !- Outlet Port
  {b8d92e1c-60ff-4c80-8219-a67b0b3b51ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f000b13-9046-4107-96a3-785daa1cb3f0}, !- Handle
  {cb6afddb-97b3-4274-abbc-ca3aae4424fd}, !- Name
  {b8d92e1c-60ff-4c80-8219-a67b0b3b51ae}, !- Source Object
  3,                                      !- Outlet Port
  {a7a63fd4-5ac7-4443-925d-05653e1dbc30}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {57acab29-4e81-4cdf-bfab-86a4bcba126e}, !- Handle
  CHW Temp,                               !- Name
  {8f4ed57e-5a1d-494a-a9df-5bc34fbfc02b}, !- Schedule Type Limits Name
  {7f1f761d-9928-4d85-a1a5-ae86d1c73b03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f1f761d-9928-4d85-a1a5-ae86d1c73b03}, !- Handle
  Schedule Day 4,                         !- Name
  {8f4ed57e-5a1d-494a-a9df-5bc34fbfc02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {cd1dae7d-784d-452c-b0b7-3eaae2aba38b}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f99771d8-3e60-4685-985e-4b27fe3287c2}, !- Handle
  wkdCHW Temp,                            !- Name
  {cd1dae7d-784d-452c-b0b7-3eaae2aba38b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4469c122-ac82-4125-8a19-ec31635c7e31}, !- Handle
  satCHW Temp,                            !- Name
  {cd1dae7d-784d-452c-b0b7-3eaae2aba38b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0c16e768-48c8-4a6c-82ba-4055efd7d0a8}, !- Handle
  sunCHW Temp,                            !- Name
  {cd1dae7d-784d-452c-b0b7-3eaae2aba38b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c22d1f1b-7caa-42bb-af81-4270be87da2c}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {57acab29-4e81-4cdf-bfab-86a4bcba126e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {033ff078-ca9f-4375-bc43-fafcfcb51f3e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {033ff078-ca9f-4375-bc43-fafcfcb51f3e}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {8f4ed57e-5a1d-494a-a9df-5bc34fbfc02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f88e9865-51c7-4e95-b2b9-b9012762b9c1}, !- Handle
  satCHW Temprule,                        !- Name
  {57acab29-4e81-4cdf-bfab-86a4bcba126e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7395e82f-d15f-46b5-a3c8-227d712fb32a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7395e82f-d15f-46b5-a3c8-227d712fb32a}, !- Handle
  satCHW Temp 1,                          !- Name
  {8f4ed57e-5a1d-494a-a9df-5bc34fbfc02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f08abdf6-d11e-4345-907a-27ee6ce1a57a}, !- Handle
  sunCHW Temprule,                        !- Name
  {57acab29-4e81-4cdf-bfab-86a4bcba126e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1401a2ff-dd27-41b0-83a8-d374c7a92d77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1401a2ff-dd27-41b0-83a8-d374c7a92d77}, !- Handle
  sunCHW Temp 1,                          !- Name
  {8f4ed57e-5a1d-494a-a9df-5bc34fbfc02b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {e7afde92-197f-4148-a655-7d10bf512675}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {57acab29-4e81-4cdf-bfab-86a4bcba126e}, !- Schedule Name
  {a7a63fd4-5ac7-4443-925d-05653e1dbc30}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {8e693d8d-7c1b-4e37-b8d7-ad784b148721}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {eedf8571-84c6-41a1-94ed-2b645144e6b0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a0b19dda-bc97-4dd9-b67e-7c95a6d82d4a}, !- Plant Side Inlet Node Name
  {74be6429-f1c7-439d-bbfa-865895d0ab13}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7e0f4a9e-2e9d-4fa0-b00a-62b207e8f948}, !- Demand Side Inlet Node Name
  {48168035-e541-4d28-857a-2f87dd6332b7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {3eec937c-a0b7-4303-bb6c-ef1ffbf147db}, !- Handle
  {8e693d8d-7c1b-4e37-b8d7-ad784b148721}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {75896473-7e9a-4fab-a3bf-27a574ac493d}, !- Handle
  Node 145,                               !- Name
  {a0b19dda-bc97-4dd9-b67e-7c95a6d82d4a}, !- Inlet Port
  {7d174830-38d8-4b2a-8c7f-4021c78dc57e}; !- Outlet Port

OS:Node,
  {eedf8571-84c6-41a1-94ed-2b645144e6b0}, !- Handle
  Node 146,                               !- Name
  {2de6a4a1-7fd4-4fef-b784-2763f6dec95e}, !- Inlet Port
  {74be6429-f1c7-439d-bbfa-865895d0ab13}; !- Outlet Port

OS:Node,
  {9e74a8ba-f149-481f-904b-69f69d603b99}, !- Handle
  Node 147,                               !- Name
  {e17a3654-8c1d-44bc-b1c6-9ae96d84d30e}, !- Inlet Port
  {e9f86f6a-5eef-4d82-9c45-24daf0d72b31}; !- Outlet Port

OS:Connector:Mixer,
  {320ecc39-b9d0-4d61-bc28-f1d0a6feaba1}, !- Handle
  Connector Mixer 3,                      !- Name
  {faabfa39-9353-4f8f-a916-850ca0a77000}, !- Outlet Branch Name
  {0cbfbbeb-d68e-4ca2-9b27-105cf2285c6e}, !- Inlet Branch Name 1
  {51f35d61-cd8a-43f8-9849-576a3c430510}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e672afe2-45f6-4714-9a40-ca2052d02aa8}, !- Handle
  Connector Splitter 3,                   !- Name
  {0756734c-2d90-41df-ac25-fdbdf33800e9}, !- Inlet Branch Name
  {e17a3654-8c1d-44bc-b1c6-9ae96d84d30e}, !- Outlet Branch Name 1
  {f0da4458-5ed7-420e-884c-24e19bd5f307}; !- Outlet Branch Name 2

OS:Connection,
  {a0b19dda-bc97-4dd9-b67e-7c95a6d82d4a}, !- Handle
  {c933e691-3e3b-4d6f-bcb9-b3ee784b1931}, !- Name
  {8e693d8d-7c1b-4e37-b8d7-ad784b148721}, !- Source Object
  13,                                     !- Outlet Port
  {75896473-7e9a-4fab-a3bf-27a574ac493d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17a3654-8c1d-44bc-b1c6-9ae96d84d30e}, !- Handle
  {7d74bad1-e57b-4778-8b92-a65591a01bb5}, !- Name
  {e672afe2-45f6-4714-9a40-ca2052d02aa8}, !- Source Object
  3,                                      !- Outlet Port
  {9e74a8ba-f149-481f-904b-69f69d603b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74be6429-f1c7-439d-bbfa-865895d0ab13}, !- Handle
  {8b3e4c9b-3532-4760-9137-e491a9bda888}, !- Name
  {eedf8571-84c6-41a1-94ed-2b645144e6b0}, !- Source Object
  3,                                      !- Outlet Port
  {8e693d8d-7c1b-4e37-b8d7-ad784b148721}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4531d877-ba58-42ff-a3ec-5000efeb71d2}, !- Handle
  Node 148,                               !- Name
  {7e0f4a9e-2e9d-4fa0-b00a-62b207e8f948}, !- Inlet Port
  {8675816e-0b4c-4fd2-abaa-2b4b1e35c55a}; !- Outlet Port

OS:Node,
  {71a655e8-c022-4008-9f36-3a2cd8e26acf}, !- Handle
  Node 149,                               !- Name
  {cbc8f0f4-eb1f-4b69-aa46-1480d0e476f0}, !- Inlet Port
  {48168035-e541-4d28-857a-2f87dd6332b7}; !- Outlet Port

OS:Node,
  {0bab533e-eeae-4848-a02f-59177cc2110f}, !- Handle
  Node 150,                               !- Name
  {25397bb1-bb44-498d-8239-239707bf3097}, !- Inlet Port
  {f1b43c89-fd7b-48df-b595-71153fa71d05}; !- Outlet Port

OS:Connector:Mixer,
  {ddae9b03-ad31-41dc-8217-e8609f559c87}, !- Handle
  Connector Mixer 4,                      !- Name
  {cbc8f0f4-eb1f-4b69-aa46-1480d0e476f0}, !- Outlet Branch Name
  {3ee55d3e-7886-4b2f-9daa-dae8dd22479c}, !- Inlet Branch Name 1
  {a2dbd7b9-8269-410e-9466-c04dea33590b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d32bcaa6-97b8-4614-8f43-d03f72b66bb8}, !- Handle
  Connector Splitter 4,                   !- Name
  {8675816e-0b4c-4fd2-abaa-2b4b1e35c55a}, !- Inlet Branch Name
  {25397bb1-bb44-498d-8239-239707bf3097}, !- Outlet Branch Name 1
  {032a1646-e1f7-43f6-84b1-3e2059547001}; !- Outlet Branch Name 2

OS:Connection,
  {7e0f4a9e-2e9d-4fa0-b00a-62b207e8f948}, !- Handle
  {5b33ae9c-3b58-4680-b950-2b512ba3ec99}, !- Name
  {8e693d8d-7c1b-4e37-b8d7-ad784b148721}, !- Source Object
  16,                                     !- Outlet Port
  {4531d877-ba58-42ff-a3ec-5000efeb71d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8675816e-0b4c-4fd2-abaa-2b4b1e35c55a}, !- Handle
  {b1648fdc-9d87-483f-bd01-ab92d5ea6361}, !- Name
  {4531d877-ba58-42ff-a3ec-5000efeb71d2}, !- Source Object
  3,                                      !- Outlet Port
  {d32bcaa6-97b8-4614-8f43-d03f72b66bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25397bb1-bb44-498d-8239-239707bf3097}, !- Handle
  {4f4a401b-d5c2-4ee4-a4eb-eb0e2587709b}, !- Name
  {d32bcaa6-97b8-4614-8f43-d03f72b66bb8}, !- Source Object
  3,                                      !- Outlet Port
  {0bab533e-eeae-4848-a02f-59177cc2110f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc8f0f4-eb1f-4b69-aa46-1480d0e476f0}, !- Handle
  {0022123a-ec29-438b-80ee-500784b1c344}, !- Name
  {ddae9b03-ad31-41dc-8217-e8609f559c87}, !- Source Object
  2,                                      !- Outlet Port
  {71a655e8-c022-4008-9f36-3a2cd8e26acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48168035-e541-4d28-857a-2f87dd6332b7}, !- Handle
  {4b2696d3-407e-4837-be88-0c87ccd700fd}, !- Name
  {71a655e8-c022-4008-9f36-3a2cd8e26acf}, !- Source Object
  3,                                      !- Outlet Port
  {8e693d8d-7c1b-4e37-b8d7-ad784b148721}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {1b3d1cc2-ba62-43bf-a1be-c854ca15fce0}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {7d174830-38d8-4b2a-8c7f-4021c78dc57e}, !- Inlet Node Name
  {5ff77de8-5edf-4b0d-9c00-56bc1b3ad4d5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:CoolingTower:SingleSpeed,
  {36107d96-35da-45b9-8246-c204622420d7}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {e9f86f6a-5eef-4d82-9c45-24daf0d72b31}, !- Water Inlet Node Name
  {ef5c3558-5237-46b2-ace3-0282d01b5457}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  795.033515354237,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {f93d3b77-7b58-4805-ac94-5abf77d38321}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {43d806d2-710b-40a7-b8eb-598836f0ca33}, !- Inlet Node Name
  {7f9f1ead-8a31-441a-8940-97d39dbcd3bb}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {651e65fe-aca4-4aec-8687-0ef61d30dd01}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2df12196-7eeb-4a28-91c9-53c5e6dfa225}, !- Inlet Node Name
  {2de6a4a1-7fd4-4fef-b784-2763f6dec95e}; !- Outlet Node Name

OS:Node,
  {5b369c2c-518d-4c94-8538-8aa0be8fcc6b}, !- Handle
  Node 151,                               !- Name
  {5ff77de8-5edf-4b0d-9c00-56bc1b3ad4d5}, !- Inlet Port
  {0756734c-2d90-41df-ac25-fdbdf33800e9}; !- Outlet Port

OS:Connection,
  {7d174830-38d8-4b2a-8c7f-4021c78dc57e}, !- Handle
  {bb94a59d-3786-4864-8fe9-55bfc60d5586}, !- Name
  {75896473-7e9a-4fab-a3bf-27a574ac493d}, !- Source Object
  3,                                      !- Outlet Port
  {1b3d1cc2-ba62-43bf-a1be-c854ca15fce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff77de8-5edf-4b0d-9c00-56bc1b3ad4d5}, !- Handle
  {0735d7f0-d1ea-4c92-9934-198f94f2ccd9}, !- Name
  {1b3d1cc2-ba62-43bf-a1be-c854ca15fce0}, !- Source Object
  3,                                      !- Outlet Port
  {5b369c2c-518d-4c94-8538-8aa0be8fcc6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0756734c-2d90-41df-ac25-fdbdf33800e9}, !- Handle
  {17e96929-c2f3-4b32-9cc4-c5b13479ac17}, !- Name
  {5b369c2c-518d-4c94-8538-8aa0be8fcc6b}, !- Source Object
  3,                                      !- Outlet Port
  {e672afe2-45f6-4714-9a40-ca2052d02aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83dad727-19df-4bfe-9c52-9f088a9a491b}, !- Handle
  Node 152,                               !- Name
  {ef5c3558-5237-46b2-ace3-0282d01b5457}, !- Inlet Port
  {0cbfbbeb-d68e-4ca2-9b27-105cf2285c6e}; !- Outlet Port

OS:Connection,
  {e9f86f6a-5eef-4d82-9c45-24daf0d72b31}, !- Handle
  {d6e4152f-e9f8-4970-9386-c019616a35a7}, !- Name
  {9e74a8ba-f149-481f-904b-69f69d603b99}, !- Source Object
  3,                                      !- Outlet Port
  {36107d96-35da-45b9-8246-c204622420d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5c3558-5237-46b2-ace3-0282d01b5457}, !- Handle
  {28d624d4-7fe6-4d9e-9a90-9e5fbaa7b02e}, !- Name
  {36107d96-35da-45b9-8246-c204622420d7}, !- Source Object
  3,                                      !- Outlet Port
  {83dad727-19df-4bfe-9c52-9f088a9a491b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cbfbbeb-d68e-4ca2-9b27-105cf2285c6e}, !- Handle
  {8b79e23e-8575-4d71-8141-f6b789569085}, !- Name
  {83dad727-19df-4bfe-9c52-9f088a9a491b}, !- Source Object
  3,                                      !- Outlet Port
  {320ecc39-b9d0-4d61-bc28-f1d0a6feaba1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {074b1d53-dc00-41ec-a0ca-e89a3e68913f}, !- Handle
  Node 153,                               !- Name
  {f0da4458-5ed7-420e-884c-24e19bd5f307}, !- Inlet Port
  {43d806d2-710b-40a7-b8eb-598836f0ca33}; !- Outlet Port

OS:Connection,
  {f0da4458-5ed7-420e-884c-24e19bd5f307}, !- Handle
  {3ce71877-8c7c-42f4-b432-a6c48d59d96f}, !- Name
  {e672afe2-45f6-4714-9a40-ca2052d02aa8}, !- Source Object
  4,                                      !- Outlet Port
  {074b1d53-dc00-41ec-a0ca-e89a3e68913f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1b55de9-7762-409e-809f-f94d2b6a737b}, !- Handle
  Node 154,                               !- Name
  {7f9f1ead-8a31-441a-8940-97d39dbcd3bb}, !- Inlet Port
  {51f35d61-cd8a-43f8-9849-576a3c430510}; !- Outlet Port

OS:Connection,
  {43d806d2-710b-40a7-b8eb-598836f0ca33}, !- Handle
  {da719d0c-59af-4259-ab9f-c51b3cb5de97}, !- Name
  {074b1d53-dc00-41ec-a0ca-e89a3e68913f}, !- Source Object
  3,                                      !- Outlet Port
  {f93d3b77-7b58-4805-ac94-5abf77d38321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9f1ead-8a31-441a-8940-97d39dbcd3bb}, !- Handle
  {ad8ee59b-61bb-4db1-b877-332f5cd61a98}, !- Name
  {f93d3b77-7b58-4805-ac94-5abf77d38321}, !- Source Object
  3,                                      !- Outlet Port
  {f1b55de9-7762-409e-809f-f94d2b6a737b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f35d61-cd8a-43f8-9849-576a3c430510}, !- Handle
  {aec54213-6383-4f67-92cc-933e9d01932b}, !- Name
  {f1b55de9-7762-409e-809f-f94d2b6a737b}, !- Source Object
  3,                                      !- Outlet Port
  {320ecc39-b9d0-4d61-bc28-f1d0a6feaba1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1c00df1c-594f-4e1d-b8f0-c370e2ba6c29}, !- Handle
  Node 155,                               !- Name
  {faabfa39-9353-4f8f-a916-850ca0a77000}, !- Inlet Port
  {2df12196-7eeb-4a28-91c9-53c5e6dfa225}; !- Outlet Port

OS:Connection,
  {faabfa39-9353-4f8f-a916-850ca0a77000}, !- Handle
  {2b36b5bd-85a4-4e27-9bb3-c1fd4baa79cd}, !- Name
  {320ecc39-b9d0-4d61-bc28-f1d0a6feaba1}, !- Source Object
  2,                                      !- Outlet Port
  {1c00df1c-594f-4e1d-b8f0-c370e2ba6c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df12196-7eeb-4a28-91c9-53c5e6dfa225}, !- Handle
  {6ff16d3c-1386-47c8-8544-fc5dbbdd733a}, !- Name
  {1c00df1c-594f-4e1d-b8f0-c370e2ba6c29}, !- Source Object
  3,                                      !- Outlet Port
  {651e65fe-aca4-4aec-8687-0ef61d30dd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de6a4a1-7fd4-4fef-b784-2763f6dec95e}, !- Handle
  {65b01f87-68f8-4de1-bbf0-ff70aea20c30}, !- Name
  {651e65fe-aca4-4aec-8687-0ef61d30dd01}, !- Source Object
  3,                                      !- Outlet Port
  {eedf8571-84c6-41a1-94ed-2b645144e6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93752eda-c5e3-472f-bcc0-29be95282309}, !- Handle
  Node 156,                               !- Name
  {5c6885d5-a50d-45ba-9347-7a54dc829b8a}, !- Inlet Port
  {3ee55d3e-7886-4b2f-9daa-dae8dd22479c}; !- Outlet Port

OS:Connection,
  {f1b43c89-fd7b-48df-b595-71153fa71d05}, !- Handle
  {8221ba4f-0125-4f55-974d-64fb5ec0f04b}, !- Name
  {0bab533e-eeae-4848-a02f-59177cc2110f}, !- Source Object
  3,                                      !- Outlet Port
  {5a7ce550-db2a-44ce-a140-bb426721f43b}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {5c6885d5-a50d-45ba-9347-7a54dc829b8a}, !- Handle
  {c9839b72-f48c-4434-9a83-a3aff0426f65}, !- Name
  {5a7ce550-db2a-44ce-a140-bb426721f43b}, !- Source Object
  18,                                     !- Outlet Port
  {93752eda-c5e3-472f-bcc0-29be95282309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee55d3e-7886-4b2f-9daa-dae8dd22479c}, !- Handle
  {8a708401-b292-447d-ac1f-4ace99dcccba}, !- Name
  {93752eda-c5e3-472f-bcc0-29be95282309}, !- Source Object
  3,                                      !- Outlet Port
  {ddae9b03-ad31-41dc-8217-e8609f559c87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3951b7a-f3a4-4ecd-93fc-72fc66a8823d}, !- Handle
  Node 157,                               !- Name
  {032a1646-e1f7-43f6-84b1-3e2059547001}, !- Inlet Port
  {c0974925-82cb-499f-9fda-17af40bbc6fe}; !- Outlet Port

OS:Connection,
  {032a1646-e1f7-43f6-84b1-3e2059547001}, !- Handle
  {67271564-2364-4503-b57f-8db0899a6e49}, !- Name
  {d32bcaa6-97b8-4614-8f43-d03f72b66bb8}, !- Source Object
  4,                                      !- Outlet Port
  {c3951b7a-f3a4-4ecd-93fc-72fc66a8823d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6f31f69-d29b-4cf4-adb8-d3933b395f75}, !- Handle
  Node 158,                               !- Name
  {293907ea-8e40-40c7-8ab3-b983ef593ea5}, !- Inlet Port
  {a2dbd7b9-8269-410e-9466-c04dea33590b}; !- Outlet Port

OS:Connection,
  {c0974925-82cb-499f-9fda-17af40bbc6fe}, !- Handle
  {75cba434-e858-4111-b409-0070663cf858}, !- Name
  {c3951b7a-f3a4-4ecd-93fc-72fc66a8823d}, !- Source Object
  3,                                      !- Outlet Port
  {110222c4-0f1e-4fd4-9c30-2a284af7d742}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {293907ea-8e40-40c7-8ab3-b983ef593ea5}, !- Handle
  {f0702e9f-6bca-4a5b-8acc-24d881434224}, !- Name
  {110222c4-0f1e-4fd4-9c30-2a284af7d742}, !- Source Object
  18,                                     !- Outlet Port
  {f6f31f69-d29b-4cf4-adb8-d3933b395f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2dbd7b9-8269-410e-9466-c04dea33590b}, !- Handle
  {e50a0302-6921-4537-b4f9-4be138c35110}, !- Name
  {f6f31f69-d29b-4cf4-adb8-d3933b395f75}, !- Source Object
  3,                                      !- Outlet Port
  {ddae9b03-ad31-41dc-8217-e8609f559c87}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {63768ce3-db2a-4b46-a34c-ca49f8cd9fab}, !- Handle
  CW Temp,                                !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  {b5016927-4a06-44b2-9aed-ce4a49b0646b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5016927-4a06-44b2-9aed-ce4a49b0646b}, !- Handle
  Schedule Day 5,                         !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ba93b8d7-76bb-43e1-8047-13866086c020}, !- Handle
  wkdCW Temp,                             !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {f7466d9d-34c3-4324-aec7-c8c089118dde}, !- Handle
  satCW Temp,                             !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {5272714a-1801-4755-ae53-61b8ef7c0122}, !- Handle
  sunCW Temp,                             !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d3c7584a-773f-490d-8128-51b28ec1990a}, !- Handle
  wkdCW Temp rule,                        !- Name
  {63768ce3-db2a-4b46-a34c-ca49f8cd9fab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {563d8598-93f0-4887-bc65-9db3b7591f43}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {563d8598-93f0-4887-bc65-9db3b7591f43}, !- Handle
  wkdCW Temp 1,                           !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {5b00f28d-addb-4c74-809b-61dac9d9237b}, !- Handle
  satCW Temprule,                         !- Name
  {63768ce3-db2a-4b46-a34c-ca49f8cd9fab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9467dff6-2578-4907-8d40-b05fddc7db22}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9467dff6-2578-4907-8d40-b05fddc7db22}, !- Handle
  satCW Temp 1,                           !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {ba9c161c-bfbe-45c2-b858-916f4cee1af9}, !- Handle
  sunCW Temprule,                         !- Name
  {63768ce3-db2a-4b46-a34c-ca49f8cd9fab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90dc139a-39a9-4ff3-96fb-66870f6f3463}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90dc139a-39a9-4ff3-96fb-66870f6f3463}, !- Handle
  sunCW Temp 1,                           !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {1778f5f7-5296-4228-a247-1c9b8a10848e}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {63768ce3-db2a-4b46-a34c-ca49f8cd9fab}, !- Schedule Name
  {eedf8571-84c6-41a1-94ed-2b645144e6b0}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {25f9503b-2d31-41b1-8651-3cec3dfaa4a1}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Availability Schedule
  {1aea46f1-231f-4f11-a89d-cd0b98a42ccb}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2dae2b9b-1060-42bc-a720-ad769cc2b3d7}, !- Supply Side Inlet Node Name
  {55067f9a-26e6-4d80-ab60-860f4387353b}, !- Demand Side Outlet Node Name
  {820d97b3-6999-4665-9385-df18bbc3174e}, !- Demand Side Inlet Node A
  {a63d2371-bcd4-4ee5-95c5-2d11682e54f3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e3a28896-e5a4-4e4e-b141-8b8d33d00f5c}, !- Handle
  Node 159,                               !- Name
  {2dae2b9b-1060-42bc-a720-ad769cc2b3d7}, !- Inlet Port
  {492783fd-a3fe-46e3-b25d-9ae7e1118d28}; !- Outlet Port

OS:Node,
  {6a71d5c5-8935-4230-96b2-fdcbb7e8ad68}, !- Handle
  Node 160,                               !- Name
  {5f7851b0-09b6-4496-a781-b4e6b3726665}, !- Inlet Port
  {a63d2371-bcd4-4ee5-95c5-2d11682e54f3}; !- Outlet Port

OS:Connection,
  {2dae2b9b-1060-42bc-a720-ad769cc2b3d7}, !- Handle
  {05263f57-a0dd-4539-9780-ef86186ef343}, !- Name
  {25f9503b-2d31-41b1-8651-3cec3dfaa4a1}, !- Source Object
  8,                                      !- Outlet Port
  {e3a28896-e5a4-4e4e-b141-8b8d33d00f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63d2371-bcd4-4ee5-95c5-2d11682e54f3}, !- Handle
  {1bcd2c5e-6b42-4428-b623-1839e77edf1e}, !- Name
  {6a71d5c5-8935-4230-96b2-fdcbb7e8ad68}, !- Source Object
  3,                                      !- Outlet Port
  {25f9503b-2d31-41b1-8651-3cec3dfaa4a1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {acfb1609-ac8f-4401-8d2e-e69eca617e5b}, !- Handle
  Node 161,                               !- Name
  {820d97b3-6999-4665-9385-df18bbc3174e}, !- Inlet Port
  {5eca4428-2da9-4851-846e-aa8d27128ac6}; !- Outlet Port

OS:Node,
  {899b9c96-396c-4141-8d9f-b09186a1da8e}, !- Handle
  Node 162,                               !- Name
  {3d30b477-2546-483a-a5dd-5e95ebb7620c}, !- Inlet Port
  {55067f9a-26e6-4d80-ab60-860f4387353b}; !- Outlet Port

OS:Node,
  {fb5298c6-0048-481a-8b81-75891f8d930f}, !- Handle
  Node 163,                               !- Name
  {899b0b55-4089-4ed0-b7f6-b34c39256dcb}, !- Inlet Port
  {fa314cee-d109-4dfb-8de5-36ec294658d4}; !- Outlet Port

OS:Connection,
  {820d97b3-6999-4665-9385-df18bbc3174e}, !- Handle
  {843c9416-7415-4d0b-bbf9-079366e6f363}, !- Name
  {25f9503b-2d31-41b1-8651-3cec3dfaa4a1}, !- Source Object
  10,                                     !- Outlet Port
  {acfb1609-ac8f-4401-8d2e-e69eca617e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55067f9a-26e6-4d80-ab60-860f4387353b}, !- Handle
  {0e0066f6-312a-41ff-95b9-724855ceae91}, !- Name
  {899b9c96-396c-4141-8d9f-b09186a1da8e}, !- Source Object
  3,                                      !- Outlet Port
  {25f9503b-2d31-41b1-8651-3cec3dfaa4a1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4affcbea-0614-4bb4-9bbb-fa56b1feda0d}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {5eca4428-2da9-4851-846e-aa8d27128ac6}, !- Inlet Node Name
  {8b8fbbcf-63bf-45e3-af7a-9326e36199af}, !- Outlet Node Name 1
  {8ad74846-b0e6-40cc-b846-a9f55c502b66}, !- Outlet Node Name 2
  {36cec33d-75e9-4118-a1a5-5c70314449b2}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {04811d7d-b320-4b37-8fd3-c96fdd049d83}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {3d30b477-2546-483a-a5dd-5e95ebb7620c}, !- Outlet Node Name
  {36d21b78-2e85-4f1a-815b-d31e1fb724ac}, !- Inlet Node Name 1
  {ab92f063-ee61-4964-be98-2b02533d5420}, !- Inlet Node Name 2
  {54075b9d-5694-44ee-b3da-68351dadfdd9}; !- Inlet Node Name 3

OS:Connection,
  {5eca4428-2da9-4851-846e-aa8d27128ac6}, !- Handle
  {78948d0b-2550-4471-9cea-ea393146683d}, !- Name
  {acfb1609-ac8f-4401-8d2e-e69eca617e5b}, !- Source Object
  3,                                      !- Outlet Port
  {4affcbea-0614-4bb4-9bbb-fa56b1feda0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d30b477-2546-483a-a5dd-5e95ebb7620c}, !- Handle
  {40d30217-ab90-415d-b5c9-2ff8861639de}, !- Name
  {04811d7d-b320-4b37-8fd3-c96fdd049d83}, !- Source Object
  2,                                      !- Outlet Port
  {899b9c96-396c-4141-8d9f-b09186a1da8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {09ab0936-3da8-4afb-ba53-59fae16a85bc}, !- Handle
  {25f9503b-2d31-41b1-8651-3cec3dfaa4a1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.15851531620493,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {6d21fd72-08f3-4c63-b9dc-e857f7e5d31f}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {89cbc266-19c4-4ddb-a006-479d47fbb0a7}, !- Air Inlet Node Name
  {5f7851b0-09b6-4496-a781-b4e6b3726665}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {01bac472-bc32-412d-8b7c-ba14f49da4e7}, !- Handle
  Coil Heating Electric 16,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {664e22e1-43bb-4a58-a2b3-8955bf609bc1}, !- Air Inlet Node Name
  {c1a7eab7-5df3-4e41-9065-4a8e47ea317d}, !- Air Outlet Node Name
  {dfd7bee1-a13c-4dcd-870e-57c0ad05338a}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {7cb6e62e-c8a3-42c3-871c-2f62b63ea0cb}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0f0c7239-3fbd-49d8-9669-49a5a018fc25}, !- Water Inlet Node Name
  {a6980202-2c3f-440f-8c16-c85557bb8297}, !- Water Outlet Node Name
  {09c26600-74ee-4636-b612-6e70b3f6edf4}, !- Air Inlet Node Name
  {825b4466-d844-4dcb-9c77-660931fbf267}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8d160b79-d143-4e6c-8abf-d0da920bb206}, !- Handle
  Node 164,                               !- Name
  {a6980202-2c3f-440f-8c16-c85557bb8297}, !- Inlet Port
  {936f79f5-567c-4c69-8a9c-84b681ac76b2}; !- Outlet Port

OS:Connection,
  {0f0c7239-3fbd-49d8-9669-49a5a018fc25}, !- Handle
  {0dc18649-78e3-4a2d-bd44-46cd5746925d}, !- Name
  {73634bad-187d-4d35-82f0-9e7b28b76372}, !- Source Object
  3,                                      !- Outlet Port
  {7cb6e62e-c8a3-42c3-871c-2f62b63ea0cb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a6980202-2c3f-440f-8c16-c85557bb8297}, !- Handle
  {aa1ba61d-d513-4c37-acaa-0647659eeb4f}, !- Name
  {7cb6e62e-c8a3-42c3-871c-2f62b63ea0cb}, !- Source Object
  11,                                     !- Outlet Port
  {8d160b79-d143-4e6c-8abf-d0da920bb206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {936f79f5-567c-4c69-8a9c-84b681ac76b2}, !- Handle
  {69654391-083c-4874-98ad-2e1e9db0d3ce}, !- Name
  {8d160b79-d143-4e6c-8abf-d0da920bb206}, !- Source Object
  3,                                      !- Outlet Port
  {dbf5ddd0-59ec-412f-9b85-aff74d120231}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {141627d6-ea52-4c55-8bd1-02fa5f1db4d8}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a1a38e3e-9f0a-47d6-9d86-61add0b3dc1e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a1a38e3e-9f0a-47d6-9d86-61add0b3dc1e}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {847a4948-9df7-4e7a-8486-472ffd0814a9}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {141627d6-ea52-4c55-8bd1-02fa5f1db4d8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed297284-0b65-4e37-a9fe-3569a187f88d}, !- Mixed Air Node Name
  {04ecdc8b-0750-496f-8701-1d30c2d7237b}, !- Outdoor Air Stream Node Name
  {8a2b53a1-2722-4c5a-9f1f-802c2e63d0c6}, !- Relief Air Stream Node Name
  {492783fd-a3fe-46e3-b25d-9ae7e1118d28}; !- Return Air Stream Node Name

OS:Node,
  {f311a297-1346-44e4-bb5e-841dd7a2b79d}, !- Handle
  Node 165,                               !- Name
  ,                                       !- Inlet Port
  {04ecdc8b-0750-496f-8701-1d30c2d7237b}; !- Outlet Port

OS:Connection,
  {04ecdc8b-0750-496f-8701-1d30c2d7237b}, !- Handle
  {0df11829-a3ec-4a20-90d1-19cf8aa90d3c}, !- Name
  {f311a297-1346-44e4-bb5e-841dd7a2b79d}, !- Source Object
  3,                                      !- Outlet Port
  {847a4948-9df7-4e7a-8486-472ffd0814a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c81ef61-7237-47a0-9fd2-fa1910ebc5a8}, !- Handle
  Node 166,                               !- Name
  {8a2b53a1-2722-4c5a-9f1f-802c2e63d0c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a2b53a1-2722-4c5a-9f1f-802c2e63d0c6}, !- Handle
  {96e9e2f7-0edf-4c61-be21-cc8a54dba004}, !- Name
  {847a4948-9df7-4e7a-8486-472ffd0814a9}, !- Source Object
  7,                                      !- Outlet Port
  {4c81ef61-7237-47a0-9fd2-fa1910ebc5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7851b0-09b6-4496-a781-b4e6b3726665}, !- Handle
  {96f02df4-c4c4-4d15-8c84-72b3b9df85ea}, !- Name
  {6d21fd72-08f3-4c63-b9dc-e857f7e5d31f}, !- Source Object
  17,                                     !- Outlet Port
  {6a71d5c5-8935-4230-96b2-fdcbb7e8ad68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfd7bee1-a13c-4dcd-870e-57c0ad05338a}, !- Handle
  Node 167,                               !- Name
  {c1a7eab7-5df3-4e41-9065-4a8e47ea317d}, !- Inlet Port
  {89cbc266-19c4-4ddb-a006-479d47fbb0a7}; !- Outlet Port

OS:Connection,
  {c1a7eab7-5df3-4e41-9065-4a8e47ea317d}, !- Handle
  {365df8fe-6bf3-41ee-b3f3-6d6f4b009b1a}, !- Name
  {01bac472-bc32-412d-8b7c-ba14f49da4e7}, !- Source Object
  6,                                      !- Outlet Port
  {dfd7bee1-a13c-4dcd-870e-57c0ad05338a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89cbc266-19c4-4ddb-a006-479d47fbb0a7}, !- Handle
  {2a41de19-563d-4bea-bdf7-7c5a29af600f}, !- Name
  {dfd7bee1-a13c-4dcd-870e-57c0ad05338a}, !- Source Object
  3,                                      !- Outlet Port
  {6d21fd72-08f3-4c63-b9dc-e857f7e5d31f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {0bd70e08-c518-4b31-a9f2-23043891be6c}, !- Handle
  Node 168,                               !- Name
  {825b4466-d844-4dcb-9c77-660931fbf267}, !- Inlet Port
  {664e22e1-43bb-4a58-a2b3-8955bf609bc1}; !- Outlet Port

OS:Connection,
  {825b4466-d844-4dcb-9c77-660931fbf267}, !- Handle
  {4009b138-046a-4d9c-a838-9743b28421bf}, !- Name
  {7cb6e62e-c8a3-42c3-871c-2f62b63ea0cb}, !- Source Object
  13,                                     !- Outlet Port
  {0bd70e08-c518-4b31-a9f2-23043891be6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664e22e1-43bb-4a58-a2b3-8955bf609bc1}, !- Handle
  {1e2cf01b-9357-45bd-95c3-0858d985c131}, !- Name
  {0bd70e08-c518-4b31-a9f2-23043891be6c}, !- Source Object
  3,                                      !- Outlet Port
  {01bac472-bc32-412d-8b7c-ba14f49da4e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4d41ceae-b4e7-48ac-b0d8-55666947285c}, !- Handle
  Controller Water Coil 1,                !- Name
  {7cb6e62e-c8a3-42c3-871c-2f62b63ea0cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2bb0ec16-77ba-4804-96c6-52e03dae1577}, !- Handle
  Node 169,                               !- Name
  {ed297284-0b65-4e37-a9fe-3569a187f88d}, !- Inlet Port
  {09c26600-74ee-4636-b612-6e70b3f6edf4}; !- Outlet Port

OS:Connection,
  {492783fd-a3fe-46e3-b25d-9ae7e1118d28}, !- Handle
  {92d4bb5f-351a-495e-a523-b866b0630d34}, !- Name
  {e3a28896-e5a4-4e4e-b141-8b8d33d00f5c}, !- Source Object
  3,                                      !- Outlet Port
  {847a4948-9df7-4e7a-8486-472ffd0814a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed297284-0b65-4e37-a9fe-3569a187f88d}, !- Handle
  {328d0dfc-aa14-4923-8683-743ce7e6d4a6}, !- Name
  {847a4948-9df7-4e7a-8486-472ffd0814a9}, !- Source Object
  5,                                      !- Outlet Port
  {2bb0ec16-77ba-4804-96c6-52e03dae1577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c26600-74ee-4636-b612-6e70b3f6edf4}, !- Handle
  {f94d1cd3-4064-4f47-88f7-6f8873789830}, !- Name
  {2bb0ec16-77ba-4804-96c6-52e03dae1577}, !- Source Object
  3,                                      !- Outlet Port
  {7cb6e62e-c8a3-42c3-871c-2f62b63ea0cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {d34f9dbc-a9f5-4dc0-890d-86ac4ce56275}, !- Handle
  Supply Air Temp,                        !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  {dba620c1-2324-46a4-8754-591c9aa29fad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dba620c1-2324-46a4-8754-591c9aa29fad}, !- Handle
  Supply Air Temp Default,                !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7a3abdbe-d69c-4c2c-aeb5-b4669ee92726}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {d34f9dbc-a9f5-4dc0-890d-86ac4ce56275}, !- Schedule Name
  {6a71d5c5-8935-4230-96b2-fdcbb7e8ad68}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {caf0a9ac-aa84-4a3c-8c38-a25277a00371}, !- Handle
  Coil Heating Electric 17,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2ab0a307-c481-4bc5-ad2e-01564d6459d2}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {26b0b067-1391-4ba8-86c7-1f0b982c617c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.392481552615469,                      !- Constant Minimum Air Flow Fraction
  0.51186649,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {caf0a9ac-aa84-4a3c-8c38-a25277a00371}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {899b0b55-4089-4ed0-b7f6-b34c39256dcb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {94e777cc-88ac-46af-a3d8-9cab4fb6e07a}, !- Handle
  Node 170,                               !- Name
  {d1ddb61d-2054-48b0-9bef-a7d095834962}, !- Inlet Port
  {36d21b78-2e85-4f1a-815b-d31e1fb724ac}; !- Outlet Port

OS:Connection,
  {fa314cee-d109-4dfb-8de5-36ec294658d4}, !- Handle
  {99cba32c-8baa-4ff5-bb78-686dca2801d7}, !- Name
  {fb5298c6-0048-481a-8b81-75891f8d930f}, !- Source Object
  3,                                      !- Outlet Port
  {ab8fda6a-6ff4-443f-bfc1-14de52cb4fec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1ddb61d-2054-48b0-9bef-a7d095834962}, !- Handle
  {9767e093-b46a-4561-98cc-12c2c3dfcebf}, !- Name
  {c89daf60-0f96-4231-af0a-53fd7586e8e2}, !- Source Object
  12,                                     !- Outlet Port
  {94e777cc-88ac-46af-a3d8-9cab4fb6e07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d21b78-2e85-4f1a-815b-d31e1fb724ac}, !- Handle
  {b5a186c0-be79-44f4-bbf2-e48e24390dbc}, !- Name
  {94e777cc-88ac-46af-a3d8-9cab4fb6e07a}, !- Source Object
  3,                                      !- Outlet Port
  {04811d7d-b320-4b37-8fd3-c96fdd049d83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4490efba-527d-4c1c-9dfa-d68dcba8af7e}, !- Handle
  Node 171,                               !- Name
  {8b8fbbcf-63bf-45e3-af7a-9326e36199af}, !- Inlet Port
  {26b0b067-1391-4ba8-86c7-1f0b982c617c}; !- Outlet Port

OS:Connection,
  {8b8fbbcf-63bf-45e3-af7a-9326e36199af}, !- Handle
  {e17b36dd-58b6-4991-9ded-781e804e0f50}, !- Name
  {4affcbea-0614-4bb4-9bbb-fa56b1feda0d}, !- Source Object
  3,                                      !- Outlet Port
  {4490efba-527d-4c1c-9dfa-d68dcba8af7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b0b067-1391-4ba8-86c7-1f0b982c617c}, !- Handle
  {235382b4-e599-4a57-a59c-9d3378e92621}, !- Name
  {4490efba-527d-4c1c-9dfa-d68dcba8af7e}, !- Source Object
  3,                                      !- Outlet Port
  {2ab0a307-c481-4bc5-ad2e-01564d6459d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {899b0b55-4089-4ed0-b7f6-b34c39256dcb}, !- Handle
  {9333e744-75e3-4e4b-9454-08e8f9a41b9b}, !- Name
  {2ab0a307-c481-4bc5-ad2e-01564d6459d2}, !- Source Object
  12,                                     !- Outlet Port
  {fb5298c6-0048-481a-8b81-75891f8d930f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8987f4bb-5bb1-4861-99a5-75b0d7483a74}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {8ef99cb4-c919-4e00-9374-b9b5bba543d9}, !- Handle
  Coil Heating Electric 18,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3dfce204-0dc0-4c38-9109-1238fa0a2a6b}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {91ff6f99-3b69-4866-897f-08e763edf95e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.753153290754211,                      !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8ef99cb4-c919-4e00-9374-b9b5bba543d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9820586c-6b69-4073-8445-33bb24238bd7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {541c579c-e20c-477e-a27a-6dc88437607d}, !- Handle
  Node 172,                               !- Name
  {9820586c-6b69-4073-8445-33bb24238bd7}, !- Inlet Port
  {125d6383-8239-4c4b-a2ef-354788362053}; !- Outlet Port

OS:Node,
  {7f8f5234-40d1-4adb-ac1a-f7c8b276821f}, !- Handle
  Node 173,                               !- Name
  {e504efb8-69ab-46d0-ad26-f7348f060391}, !- Inlet Port
  {ab92f063-ee61-4964-be98-2b02533d5420}; !- Outlet Port

OS:Connection,
  {125d6383-8239-4c4b-a2ef-354788362053}, !- Handle
  {9eeef6c6-e598-419c-92ea-31291f27c23e}, !- Name
  {541c579c-e20c-477e-a27a-6dc88437607d}, !- Source Object
  3,                                      !- Outlet Port
  {f1f8f2d5-2dd4-406d-89fe-106c61dc64cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e504efb8-69ab-46d0-ad26-f7348f060391}, !- Handle
  {803edbd7-99f2-40a1-b4cd-c0efaa50cba2}, !- Name
  {a655b640-8115-43ad-9090-82416a96c674}, !- Source Object
  12,                                     !- Outlet Port
  {7f8f5234-40d1-4adb-ac1a-f7c8b276821f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab92f063-ee61-4964-be98-2b02533d5420}, !- Handle
  {45ff9d9c-0fb8-4c14-94f0-4d88bc57773a}, !- Name
  {7f8f5234-40d1-4adb-ac1a-f7c8b276821f}, !- Source Object
  3,                                      !- Outlet Port
  {04811d7d-b320-4b37-8fd3-c96fdd049d83}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2ab645a0-9eb8-4f1c-bc21-d5540f349d3c}, !- Handle
  Node 174,                               !- Name
  {8ad74846-b0e6-40cc-b846-a9f55c502b66}, !- Inlet Port
  {91ff6f99-3b69-4866-897f-08e763edf95e}; !- Outlet Port

OS:Connection,
  {8ad74846-b0e6-40cc-b846-a9f55c502b66}, !- Handle
  {ac4882cd-4288-4738-ad2d-2cb1214f0b31}, !- Name
  {4affcbea-0614-4bb4-9bbb-fa56b1feda0d}, !- Source Object
  4,                                      !- Outlet Port
  {2ab645a0-9eb8-4f1c-bc21-d5540f349d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ff6f99-3b69-4866-897f-08e763edf95e}, !- Handle
  {31346490-6bf4-4cd3-9ca1-3e838b87606f}, !- Name
  {2ab645a0-9eb8-4f1c-bc21-d5540f349d3c}, !- Source Object
  3,                                      !- Outlet Port
  {3dfce204-0dc0-4c38-9109-1238fa0a2a6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9820586c-6b69-4073-8445-33bb24238bd7}, !- Handle
  {ccd624ca-9a93-4263-b44f-3ccd43e5a14b}, !- Name
  {3dfce204-0dc0-4c38-9109-1238fa0a2a6b}, !- Source Object
  12,                                     !- Outlet Port
  {541c579c-e20c-477e-a27a-6dc88437607d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {19826b57-b13c-4b90-8b20-e952ba5e0466}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {f8c59ab6-a17d-4979-978e-a610879b2c97}, !- Handle
  Coil Heating Electric 19,               !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77d01889-acc2-4a81-883a-44538039c1aa}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule Name
  {1dce63d5-12bb-436f-8ea2-367f0ce2404e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0.156078936,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f8c59ab6-a17d-4979-978e-a610879b2c97}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d31bef3-69de-4978-9cee-6a29267463a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f8df8c78-8c77-40c7-aa24-fd7c61dc0405}, !- Handle
  Node 175,                               !- Name
  {1d31bef3-69de-4978-9cee-6a29267463a8}, !- Inlet Port
  {47684b4d-f93d-4a8f-b802-e14b52307a23}; !- Outlet Port

OS:Node,
  {83855395-5381-4751-9d66-7f2363f9c502}, !- Handle
  Node 176,                               !- Name
  {cf700944-57f5-4863-b157-88a17fac0c29}, !- Inlet Port
  {54075b9d-5694-44ee-b3da-68351dadfdd9}; !- Outlet Port

OS:Connection,
  {47684b4d-f93d-4a8f-b802-e14b52307a23}, !- Handle
  {63d25333-ccea-459f-9c37-215dec685012}, !- Name
  {f8df8c78-8c77-40c7-aa24-fd7c61dc0405}, !- Source Object
  3,                                      !- Outlet Port
  {8d4476d7-d255-428b-8d96-c93d7d194bd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf700944-57f5-4863-b157-88a17fac0c29}, !- Handle
  {41253e0b-ec51-46f5-a08f-9fd231081326}, !- Name
  {267fbc1d-4e80-48bf-9cbf-a50220a524c0}, !- Source Object
  12,                                     !- Outlet Port
  {83855395-5381-4751-9d66-7f2363f9c502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54075b9d-5694-44ee-b3da-68351dadfdd9}, !- Handle
  {343602e4-9ab3-4eae-9fa7-d864cdb8f553}, !- Name
  {83855395-5381-4751-9d66-7f2363f9c502}, !- Source Object
  3,                                      !- Outlet Port
  {04811d7d-b320-4b37-8fd3-c96fdd049d83}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cf75af40-5e73-4620-a6e5-d9eaa05ad056}, !- Handle
  Node 177,                               !- Name
  {36cec33d-75e9-4118-a1a5-5c70314449b2}, !- Inlet Port
  {1dce63d5-12bb-436f-8ea2-367f0ce2404e}; !- Outlet Port

OS:Connection,
  {36cec33d-75e9-4118-a1a5-5c70314449b2}, !- Handle
  {64682764-fcd8-4d75-80cd-41135ec6eca8}, !- Name
  {4affcbea-0614-4bb4-9bbb-fa56b1feda0d}, !- Source Object
  5,                                      !- Outlet Port
  {cf75af40-5e73-4620-a6e5-d9eaa05ad056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dce63d5-12bb-436f-8ea2-367f0ce2404e}, !- Handle
  {7bdee93c-0e91-4b84-b404-f9c238bd6853}, !- Name
  {cf75af40-5e73-4620-a6e5-d9eaa05ad056}, !- Source Object
  3,                                      !- Outlet Port
  {77d01889-acc2-4a81-883a-44538039c1aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d31bef3-69de-4978-9cee-6a29267463a8}, !- Handle
  {0d38f6ac-abc0-4dd0-a6dc-f4541bbf880e}, !- Name
  {77d01889-acc2-4a81-883a-44538039c1aa}, !- Source Object
  12,                                     !- Outlet Port
  {f8df8c78-8c77-40c7-aa24-fd7c61dc0405}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {41a17b50-bd4f-469c-aea4-9b3e3123ee04}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {2ccf1777-cd07-41ce-ab2a-8e48fcf6b413}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {30419e24-cabf-4703-98cc-1c126c01ecae}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {50b6392a-da1b-44a0-8399-e69943cfbba5}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ea978c71-fb68-490e-bd72-028c89450cc9}, !- Plant Side Inlet Node Name
  {456e3588-9903-41b9-9a93-a51204ceaa5d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5b14b8ed-bc6a-4e82-bca1-aa67c205960e}, !- Demand Side Inlet Node Name
  {054002fe-d3be-437e-9952-2b06d7729f2c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {03dc80c6-f486-494c-98d2-7c1e34f2891b}, !- Handle
  {30419e24-cabf-4703-98cc-1c126c01ecae}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {9bde8371-4131-49d8-a350-3d356405f4b8}, !- Handle
  Node 178,                               !- Name
  {ea978c71-fb68-490e-bd72-028c89450cc9}, !- Inlet Port
  {a5853767-0dd0-4dda-8ab0-6c2829e941da}; !- Outlet Port

OS:Node,
  {50b6392a-da1b-44a0-8399-e69943cfbba5}, !- Handle
  Node 179,                               !- Name
  {f5e2d77a-42d6-4dce-882c-2b2d2d4249c2}, !- Inlet Port
  {456e3588-9903-41b9-9a93-a51204ceaa5d}; !- Outlet Port

OS:Node,
  {8c66159f-2084-488a-827c-ee88cfda89e5}, !- Handle
  Node 180,                               !- Name
  {b81e3b75-42ba-4e5e-9bac-f4964772cfdf}, !- Inlet Port
  {3c22f508-a4d2-43f7-b214-82b45890a71a}; !- Outlet Port

OS:Connector:Mixer,
  {c37c97f6-d92e-46f0-bd6b-4667a40ba791}, !- Handle
  Connector Mixer 5,                      !- Name
  {654a3dd8-a99f-4291-a606-331e1b9061b6}, !- Outlet Branch Name
  {4a2e502d-12f5-40e1-8b8e-0962f90d54f7}, !- Inlet Branch Name 1
  {c545cb1e-c3ad-4412-95bd-e2b95fc479f2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {71161d17-e24e-46da-bdfe-4083551e2dd2}, !- Handle
  Connector Splitter 5,                   !- Name
  {5325eb3e-14d1-4611-9701-da439cddb570}, !- Inlet Branch Name
  {b81e3b75-42ba-4e5e-9bac-f4964772cfdf}, !- Outlet Branch Name 1
  {35f04331-26ef-48eb-95c7-b6e18e39cd4a}; !- Outlet Branch Name 2

OS:Connection,
  {ea978c71-fb68-490e-bd72-028c89450cc9}, !- Handle
  {4b2adc3c-2aa2-4dc1-b865-e9d6eef43981}, !- Name
  {30419e24-cabf-4703-98cc-1c126c01ecae}, !- Source Object
  13,                                     !- Outlet Port
  {9bde8371-4131-49d8-a350-3d356405f4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81e3b75-42ba-4e5e-9bac-f4964772cfdf}, !- Handle
  {c39d66fc-6cb7-46a2-84d2-09fa1aba0322}, !- Name
  {71161d17-e24e-46da-bdfe-4083551e2dd2}, !- Source Object
  3,                                      !- Outlet Port
  {8c66159f-2084-488a-827c-ee88cfda89e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456e3588-9903-41b9-9a93-a51204ceaa5d}, !- Handle
  {ffc847e2-4faa-460a-893f-156aa90939ba}, !- Name
  {50b6392a-da1b-44a0-8399-e69943cfbba5}, !- Source Object
  3,                                      !- Outlet Port
  {30419e24-cabf-4703-98cc-1c126c01ecae}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {35f0ba80-a3bd-4620-b99d-be2d26767b63}, !- Handle
  Node 181,                               !- Name
  {5b14b8ed-bc6a-4e82-bca1-aa67c205960e}, !- Inlet Port
  {8cd46080-91e6-45d8-ba39-2c09560e3e0e}; !- Outlet Port

OS:Node,
  {51f0b303-95dc-4952-a856-58ddff2528b2}, !- Handle
  Node 182,                               !- Name
  {cb433da1-d83b-4480-bb33-f2e3dc65cb8f}, !- Inlet Port
  {054002fe-d3be-437e-9952-2b06d7729f2c}; !- Outlet Port

OS:Node,
  {57af716f-e68d-49e8-b4a3-c96e70507ff2}, !- Handle
  Node 183,                               !- Name
  {09d7963f-d8c9-4b5b-9f2b-d89a1f1d7106}, !- Inlet Port
  {b2b431df-3edc-4a59-943d-d14cae9a7019}; !- Outlet Port

OS:Connector:Mixer,
  {0a07e1ec-96aa-467b-aec8-6c74d189ce16}, !- Handle
  Connector Mixer 6,                      !- Name
  {4d812c4a-50fa-41bc-8c79-0ea3c7f5d736}, !- Outlet Branch Name
  {e34bb566-bcaf-4481-bc1c-749bcad2e1db}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {a47c604b-44ea-4eb6-9dac-178c07e64d20}, !- Handle
  Connector Splitter 6,                   !- Name
  {98d30e56-13b3-4b28-955e-0b03a3ab9412}, !- Inlet Branch Name
  {09d7963f-d8c9-4b5b-9f2b-d89a1f1d7106}; !- Outlet Branch Name 1

OS:Connection,
  {5b14b8ed-bc6a-4e82-bca1-aa67c205960e}, !- Handle
  {9ccea911-c624-4a00-982f-2ef75ee198a5}, !- Name
  {30419e24-cabf-4703-98cc-1c126c01ecae}, !- Source Object
  16,                                     !- Outlet Port
  {35f0ba80-a3bd-4620-b99d-be2d26767b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d7963f-d8c9-4b5b-9f2b-d89a1f1d7106}, !- Handle
  {0a4b7c32-0959-439a-a23d-6d02edd9084e}, !- Name
  {a47c604b-44ea-4eb6-9dac-178c07e64d20}, !- Source Object
  3,                                      !- Outlet Port
  {57af716f-e68d-49e8-b4a3-c96e70507ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054002fe-d3be-437e-9952-2b06d7729f2c}, !- Handle
  {a61ecf59-6d37-48ce-a190-2be5ef1de710}, !- Name
  {51f0b303-95dc-4952-a856-58ddff2528b2}, !- Source Object
  3,                                      !- Outlet Port
  {30419e24-cabf-4703-98cc-1c126c01ecae}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {bbe28483-493e-4459-bf7d-86ea742abd03}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ca875910-ce19-45ea-bf45-6a31c8540129}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {bbe28483-493e-4459-bf7d-86ea742abd03}, !- Schedule Type Limits Name
  {4883ed62-4245-4d34-b021-3485dc298fa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4883ed62-4245-4d34-b021-3485dc298fa1}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {bbe28483-493e-4459-bf7d-86ea742abd03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d99ffaef-36d6-40fd-a27a-65102f7f88cd}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ca875910-ce19-45ea-bf45-6a31c8540129}, !- Schedule Name
  {50b6392a-da1b-44a0-8399-e69943cfbba5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {81d8bab2-3dcb-4267-99ca-d57abdbbb69b}, !- Handle
  Service Water Loop Pump,                !- Name
  {a5853767-0dd0-4dda-8ab0-6c2829e941da}, !- Inlet Node Name
  {80681e93-b959-4d23-8c61-9fc254e3cba9}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {38c18d6b-7f6d-40e4-ac10-549ea1e66e40}, !- Handle
  Node 184,                               !- Name
  {80681e93-b959-4d23-8c61-9fc254e3cba9}, !- Inlet Port
  {5325eb3e-14d1-4611-9701-da439cddb570}; !- Outlet Port

OS:Connection,
  {a5853767-0dd0-4dda-8ab0-6c2829e941da}, !- Handle
  {57af9bc1-187e-4540-9b05-4582551de9af}, !- Name
  {9bde8371-4131-49d8-a350-3d356405f4b8}, !- Source Object
  3,                                      !- Outlet Port
  {81d8bab2-3dcb-4267-99ca-d57abdbbb69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80681e93-b959-4d23-8c61-9fc254e3cba9}, !- Handle
  {d029fba1-5e8f-41a5-a91d-2a043af44909}, !- Name
  {81d8bab2-3dcb-4267-99ca-d57abdbbb69b}, !- Source Object
  3,                                      !- Outlet Port
  {38c18d6b-7f6d-40e4-ac10-549ea1e66e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5325eb3e-14d1-4611-9701-da439cddb570}, !- Handle
  {dba9a600-ba33-4899-8876-76897a526f4b}, !- Name
  {38c18d6b-7f6d-40e4-ac10-549ea1e66e40}, !- Source Object
  3,                                      !- Outlet Port
  {71161d17-e24e-46da-bdfe-4083551e2dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e933e2b5-92f3-4218-b005-1f739fd59b5d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6841f320-17db-4c8b-9151-5f49305a21f0}, !- Handle
  600.0gal Natural Gas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {ca875910-ce19-45ea-bf45-6a31c8540129}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  {ff3b87e7-9ca1-4884-90d2-d35a2b5b26e8}, !- Part Load Factor Curve Name
  2301.00061608598,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2301.00061608598,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1e31a794-f076-4373-a682-73d70aff4f4b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3c22f508-a4d2-43f7-b214-82b45890a71a}, !- Use Side Inlet Node Name
  {ac88a00d-a7da-422c-afc0-859d6f56ea99}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {a5d9a2aa-fb05-4d92-8da7-2f5fb10d758b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  {1c0da6eb-e658-4767-a8cf-1641ec2d6a5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c0da6eb-e658-4767-a8cf-1641ec2d6a5c}, !- Handle
  Schedule Day 6,                         !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9aee77e-c4f2-4816-bebb-f0e0eca9abe2}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  {0e75ee72-569b-4374-877f-09e8ce25c127}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e75ee72-569b-4374-877f-09e8ce25c127}, !- Handle
  Schedule Day 7,                         !- Name
  {4813105c-7999-4f35-a4c9-61353d5e98b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e31a794-f076-4373-a682-73d70aff4f4b}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {e933e2b5-92f3-4218-b005-1f739fd59b5d}, !- Schedule Type Limits Name
  {2b0f714b-f337-443a-bbc0-62f23bf2ce54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b0f714b-f337-443a-bbc0-62f23bf2ce54}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {e933e2b5-92f3-4218-b005-1f739fd59b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a5c0ed77-6fda-431c-8302-f9856cc51ca8}, !- Handle
  Node 185,                               !- Name
  {ac88a00d-a7da-422c-afc0-859d6f56ea99}, !- Inlet Port
  {4a2e502d-12f5-40e1-8b8e-0962f90d54f7}; !- Outlet Port

OS:Connection,
  {3c22f508-a4d2-43f7-b214-82b45890a71a}, !- Handle
  {88fd24ff-5739-45e8-91de-f837c09065b6}, !- Name
  {8c66159f-2084-488a-827c-ee88cfda89e5}, !- Source Object
  3,                                      !- Outlet Port
  {6841f320-17db-4c8b-9151-5f49305a21f0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ac88a00d-a7da-422c-afc0-859d6f56ea99}, !- Handle
  {b7cc05d6-1940-4dd6-b765-ea387f5938b3}, !- Name
  {6841f320-17db-4c8b-9151-5f49305a21f0}, !- Source Object
  32,                                     !- Outlet Port
  {a5c0ed77-6fda-431c-8302-f9856cc51ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2e502d-12f5-40e1-8b8e-0962f90d54f7}, !- Handle
  {a45cca75-7aee-4645-974a-63a99c2fdc85}, !- Name
  {a5c0ed77-6fda-431c-8302-f9856cc51ca8}, !- Source Object
  3,                                      !- Outlet Port
  {c37c97f6-d92e-46f0-bd6b-4667a40ba791}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1a1ce240-34db-4cff-bb89-931584b77297}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {d4a61e94-1d79-4f83-8de2-4d6c03533a23}, !- Inlet Node Name
  {97a90f69-848a-4f4c-971a-09bdbddb81fc}; !- Outlet Node Name

OS:Node,
  {ae8a49dc-dced-4208-8ffb-62ee0e0329cf}, !- Handle
  Node 186,                               !- Name
  {35f04331-26ef-48eb-95c7-b6e18e39cd4a}, !- Inlet Port
  {d4a61e94-1d79-4f83-8de2-4d6c03533a23}; !- Outlet Port

OS:Connection,
  {35f04331-26ef-48eb-95c7-b6e18e39cd4a}, !- Handle
  {41b527fd-4f1d-4e95-9413-700af3c33f6c}, !- Name
  {71161d17-e24e-46da-bdfe-4083551e2dd2}, !- Source Object
  4,                                      !- Outlet Port
  {ae8a49dc-dced-4208-8ffb-62ee0e0329cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59234f73-5342-430c-9507-16b17ed0aac6}, !- Handle
  Node 187,                               !- Name
  {97a90f69-848a-4f4c-971a-09bdbddb81fc}, !- Inlet Port
  {c545cb1e-c3ad-4412-95bd-e2b95fc479f2}; !- Outlet Port

OS:Connection,
  {d4a61e94-1d79-4f83-8de2-4d6c03533a23}, !- Handle
  {c9ed02f1-de22-445e-893c-0ab145679922}, !- Name
  {ae8a49dc-dced-4208-8ffb-62ee0e0329cf}, !- Source Object
  3,                                      !- Outlet Port
  {1a1ce240-34db-4cff-bb89-931584b77297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a90f69-848a-4f4c-971a-09bdbddb81fc}, !- Handle
  {398e9e96-4ce4-45fb-adbe-c0901d577d87}, !- Name
  {1a1ce240-34db-4cff-bb89-931584b77297}, !- Source Object
  3,                                      !- Outlet Port
  {59234f73-5342-430c-9507-16b17ed0aac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c545cb1e-c3ad-4412-95bd-e2b95fc479f2}, !- Handle
  {7b77a4f2-5928-4ecc-8193-98e8a96254ec}, !- Name
  {59234f73-5342-430c-9507-16b17ed0aac6}, !- Source Object
  3,                                      !- Outlet Port
  {c37c97f6-d92e-46f0-bd6b-4667a40ba791}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24199045-d3a1-4730-a129-da1f22e1b3c9}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b2b431df-3edc-4a59-943d-d14cae9a7019}, !- Inlet Node Name
  {96395f86-dd39-4431-8065-5ae41a1b2246}; !- Outlet Node Name

OS:Node,
  {2da8c6ee-1ea4-41c8-b384-977558ec34fc}, !- Handle
  Node 188,                               !- Name
  {96395f86-dd39-4431-8065-5ae41a1b2246}, !- Inlet Port
  {e34bb566-bcaf-4481-bc1c-749bcad2e1db}; !- Outlet Port

OS:Connection,
  {b2b431df-3edc-4a59-943d-d14cae9a7019}, !- Handle
  {87519caf-3fac-42a1-b631-1cabb3814949}, !- Name
  {57af716f-e68d-49e8-b4a3-c96e70507ff2}, !- Source Object
  3,                                      !- Outlet Port
  {24199045-d3a1-4730-a129-da1f22e1b3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96395f86-dd39-4431-8065-5ae41a1b2246}, !- Handle
  {867c9991-be7d-407c-a451-c0be85f942a8}, !- Name
  {24199045-d3a1-4730-a129-da1f22e1b3c9}, !- Source Object
  3,                                      !- Outlet Port
  {2da8c6ee-1ea4-41c8-b384-977558ec34fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34bb566-bcaf-4481-bc1c-749bcad2e1db}, !- Handle
  {243bf2c3-39cf-4ceb-8eae-234098cda300}, !- Name
  {2da8c6ee-1ea4-41c8-b384-977558ec34fc}, !- Source Object
  3,                                      !- Outlet Port
  {0a07e1ec-96aa-467b-aec8-6c74d189ce16}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {011cb70c-3578-44f3-a21f-67ab10d2e565}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {1ab9d8ff-9d46-4f40-9594-449d4a4bb18d}, !- Inlet Node Name
  {f5e2d77a-42d6-4dce-882c-2b2d2d4249c2}; !- Outlet Node Name

OS:Node,
  {ded3c665-ef27-4950-8ee5-d2db8bf9f1db}, !- Handle
  Node 189,                               !- Name
  {654a3dd8-a99f-4291-a606-331e1b9061b6}, !- Inlet Port
  {1ab9d8ff-9d46-4f40-9594-449d4a4bb18d}; !- Outlet Port

OS:Connection,
  {654a3dd8-a99f-4291-a606-331e1b9061b6}, !- Handle
  {774956f9-dc4c-468d-a2a4-c796bd730f0e}, !- Name
  {c37c97f6-d92e-46f0-bd6b-4667a40ba791}, !- Source Object
  2,                                      !- Outlet Port
  {ded3c665-ef27-4950-8ee5-d2db8bf9f1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab9d8ff-9d46-4f40-9594-449d4a4bb18d}, !- Handle
  {10c9a444-88cd-486c-bc80-bc077a1c1305}, !- Name
  {ded3c665-ef27-4950-8ee5-d2db8bf9f1db}, !- Source Object
  3,                                      !- Outlet Port
  {011cb70c-3578-44f3-a21f-67ab10d2e565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e2d77a-42d6-4dce-882c-2b2d2d4249c2}, !- Handle
  {9cb493ff-cff5-4c0b-9899-1d7d54633658}, !- Name
  {011cb70c-3578-44f3-a21f-67ab10d2e565}, !- Source Object
  3,                                      !- Outlet Port
  {50b6392a-da1b-44a0-8399-e69943cfbba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c940f82e-0c7b-4e6d-8720-3f94ed9004c2}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {8cd46080-91e6-45d8-ba39-2c09560e3e0e}, !- Inlet Node Name
  {7faac76b-f590-47b9-a32b-04e18602a9a7}; !- Outlet Node Name

OS:Node,
  {ceada1fc-74fe-4f0a-ab39-cac4edfdbc78}, !- Handle
  Node 190,                               !- Name
  {7faac76b-f590-47b9-a32b-04e18602a9a7}, !- Inlet Port
  {98d30e56-13b3-4b28-955e-0b03a3ab9412}; !- Outlet Port

OS:Connection,
  {8cd46080-91e6-45d8-ba39-2c09560e3e0e}, !- Handle
  {5768e656-2efb-40aa-82f4-2bd4e7df6d65}, !- Name
  {35f0ba80-a3bd-4620-b99d-be2d26767b63}, !- Source Object
  3,                                      !- Outlet Port
  {c940f82e-0c7b-4e6d-8720-3f94ed9004c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7faac76b-f590-47b9-a32b-04e18602a9a7}, !- Handle
  {54ef1888-203f-49e0-91c8-80a2a747bdc2}, !- Name
  {c940f82e-0c7b-4e6d-8720-3f94ed9004c2}, !- Source Object
  3,                                      !- Outlet Port
  {ceada1fc-74fe-4f0a-ab39-cac4edfdbc78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d30e56-13b3-4b28-955e-0b03a3ab9412}, !- Handle
  {3d3fdf28-1bcd-4c86-889a-1dee14715795}, !- Name
  {ceada1fc-74fe-4f0a-ab39-cac4edfdbc78}, !- Source Object
  3,                                      !- Outlet Port
  {a47c604b-44ea-4eb6-9dac-178c07e64d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6f322cf-900b-4391-aca7-b53203bc6354}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {2e7c2d13-43d5-409d-844c-6c9c54d66cdb}, !- Inlet Node Name
  {cb433da1-d83b-4480-bb33-f2e3dc65cb8f}; !- Outlet Node Name

OS:Node,
  {ea953d78-a6c1-442d-adda-43cfbb2207a2}, !- Handle
  Node 191,                               !- Name
  {4d812c4a-50fa-41bc-8c79-0ea3c7f5d736}, !- Inlet Port
  {2e7c2d13-43d5-409d-844c-6c9c54d66cdb}; !- Outlet Port

OS:Connection,
  {4d812c4a-50fa-41bc-8c79-0ea3c7f5d736}, !- Handle
  {d86005a2-a91a-4ec5-8b5b-dbc066a459ef}, !- Name
  {0a07e1ec-96aa-467b-aec8-6c74d189ce16}, !- Source Object
  2,                                      !- Outlet Port
  {ea953d78-a6c1-442d-adda-43cfbb2207a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e7c2d13-43d5-409d-844c-6c9c54d66cdb}, !- Handle
  {a44bc014-76b2-45ba-906f-9a45d082d089}, !- Name
  {ea953d78-a6c1-442d-adda-43cfbb2207a2}, !- Source Object
  3,                                      !- Outlet Port
  {a6f322cf-900b-4391-aca7-b53203bc6354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb433da1-d83b-4480-bb33-f2e3dc65cb8f}, !- Handle
  {b313dcbe-5a1c-49fa-8aa8-dfa3a65a8ffe}, !- Name
  {a6f322cf-900b-4391-aca7-b53203bc6354}, !- Source Object
  3,                                      !- Outlet Port
  {51f0b303-95dc-4952-a856-58ddff2528b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Parameters,
  {6def2ea9-dadc-4fc6-9bc5-2312b26ed06b}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:Curve:Cubic,
  {5e70f905-2838-4e8e-8ac8-f22540114f7d}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {2d61039c-f7dd-4064-b00b-d351875bb3c7}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {e178ef33-f886-4722-8e25-7f1afa5caf72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e178ef33-f886-4722-8e25-7f1afa5caf72}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c2d11266-51e5-493c-a383-094b3dc1865f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {746950d6-05f4-46da-8f42-a82644720a37}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  {959c5637-02b7-4b31-86b8-f5bbc5e5b151}, !- Default Day Schedule Name
  {5fa3ba5f-346a-423e-afc1-a6c58a62ed2b}, !- Summer Design Day Schedule Name
  {a25febed-4add-478b-ad61-40031e6e5b8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {959c5637-02b7-4b31-86b8-f5bbc5e5b151}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93bbac47-8e6a-434e-b27c-b7ce4df127f8}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a25febed-4add-478b-ad61-40031e6e5b8d}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32831732-7028-4354-97e7-b2876fb0e759}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fa3ba5f-346a-423e-afc1-a6c58a62ed2b}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20afd40f-edfc-49cf-80d8-9049f178f3a0}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {746950d6-05f4-46da-8f42-a82644720a37}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7c1ed11d-c547-4661-9ed3-deadc1931223}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7c1ed11d-c547-4661-9ed3-deadc1931223}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d322727-5dde-49e5-b836-221624d4b366}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {746950d6-05f4-46da-8f42-a82644720a37}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cc71ab74-3ceb-4196-82e2-d60196e26cde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cc71ab74-3ceb-4196-82e2-d60196e26cde}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1ee9ea2-2a57-4662-ac1e-3513bae5166b}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {746950d6-05f4-46da-8f42-a82644720a37}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {25d03496-1195-4d2b-b5ab-8321568782ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {25d03496-1195-4d2b-b5ab-8321568782ea}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efcc5b78-7c15-4069-bde8-7cb54113cf8a}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {746950d6-05f4-46da-8f42-a82644720a37}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8b94d952-590b-4e2e-a613-78e086499842}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8b94d952-590b-4e2e-a613-78e086499842}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb04b8e9-4f8a-4558-801d-b3c6fb9306e2}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {746950d6-05f4-46da-8f42-a82644720a37}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b9d67b5-f034-463c-becf-b49f4320d8ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5b9d67b5-f034-463c-becf-b49f4320d8ed}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84efd5ed-c55b-4718-baac-6038ddba5c91}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {746950d6-05f4-46da-8f42-a82644720a37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a684c2c1-8124-4832-bfdf-481403acf9d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a684c2c1-8124-4832-bfdf-481403acf9d5}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {605a7bb0-c69a-48ed-b8dd-498cd53051a4}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {746950d6-05f4-46da-8f42-a82644720a37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04d4b78c-25d3-4af9-813a-ef5904a8b41a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04d4b78c-25d3-4af9-813a-ef5904a8b41a}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {14d77b09-2e1b-4a08-8a04-4fab837ab0d2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  {b66ab401-412e-48e9-ab1a-8f0d103efa80}, !- Default Day Schedule Name
  {bcdac7dc-7599-427f-a0f1-0b4c060aef4a}, !- Summer Design Day Schedule Name
  {bc8ad80f-971e-4142-83d1-b6d05db57819}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b66ab401-412e-48e9-ab1a-8f0d103efa80}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Default, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a15b9b4d-347f-4f72-a352-d0413be49bb6}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc8ad80f-971e-4142-83d1-b6d05db57819}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b921d4b5-5a54-4c45-82aa-541bcd0510ab}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcdac7dc-7599-427f-a0f1-0b4c060aef4a}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab907213-70d9-4f48-b6d6-e1e964a30bdf}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1726f526-bead-4da0-87b1-506f1b274626}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1726f526-bead-4da0-87b1-506f1b274626}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Monday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c434724b-5cc4-48e3-938e-daba1022f4b0}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d6c3e455-8362-4a36-9a68-4d049f8bdea5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d6c3e455-8362-4a36-9a68-4d049f8bdea5}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b4fae5e-7100-407a-9bbc-0f1fd5ff9bd2}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a49d03e9-4d07-4dce-bc84-260c2deadbd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a49d03e9-4d07-4dce-bc84-260c2deadbd5}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {41ab0add-fc98-4259-84a1-97ae05989dbe}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {76222a1d-f7c8-4c7d-92f9-f544f397d405}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {76222a1d-f7c8-4c7d-92f9-f544f397d405}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Thursday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55dceea5-efd2-4314-9c4f-8e67f26dc438}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {30c27482-d792-4692-9eea-334ddd3bb7bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {30c27482-d792-4692-9eea-334ddd3bb7bb}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Friday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3afd784-22ec-4094-b795-092c391d143f}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {599a6f7d-80e8-4aa8-9318-765131ba1fe5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {599a6f7d-80e8-4aa8-9318-765131ba1fe5}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Saturday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {555235b4-ec0d-4466-9512-e5d1259a1d98}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {080494eb-6c06-4531-92eb-56b82ebc1696}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {199394a9-9cda-44e9-a1a7-88472dbf7b36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {199394a9-9cda-44e9-a1a7-88472dbf7b36}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Sunday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {2cab433c-518a-4ed5-b3ed-3df908cab034}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  {f98d1ffc-b5a3-46ad-b354-321a7a66eee0}, !- Default Day Schedule Name
  {a5a69319-126d-44b1-8931-e9b88c26ea04}, !- Summer Design Day Schedule Name
  {1cf39433-acc0-412b-b0a6-f0df6877ff48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f98d1ffc-b5a3-46ad-b354-321a7a66eee0}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Default, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88651189-b933-487f-818a-b916220628e2}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cf39433-acc0-412b-b0a6-f0df6877ff48}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70c1924e-baa6-42d6-b7db-1c254b8f643f}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5a69319-126d-44b1-8931-e9b88c26ea04}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {808807b0-22a0-4527-849f-d63034dc6454}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d59b7aab-0518-48c5-9513-dba3b60bf264}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d59b7aab-0518-48c5-9513-dba3b60bf264}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Monday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53f3f3d1-830a-43c2-97cf-e77be2be3330}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eacf9a78-08ad-4715-9a4e-2fb7898a75b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {eacf9a78-08ad-4715-9a4e-2fb7898a75b3}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07584fc1-3dcc-4dd5-a631-0492717c4316}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b227fd94-36d4-4f70-abd2-a1deb6a7167d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b227fd94-36d4-4f70-abd2-a1deb6a7167d}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {291aed84-043e-4165-84eb-fe154bd262a1}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4f1251ca-5ffc-4b29-b6d3-020a62b41617}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4f1251ca-5ffc-4b29-b6d3-020a62b41617}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Thursday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dad38a74-2fa7-45a7-9bd1-aa4cc2bb8e96}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01c8dde0-73cf-4c19-9956-c621b1b38290}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {01c8dde0-73cf-4c19-9956-c621b1b38290}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Friday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7f9478c-c75e-4c2a-96ca-c9b5e0f84c4d}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e828c9c-724c-464a-ab9e-698b88563b03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e828c9c-724c-464a-ab9e-698b88563b03}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Saturday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc65ba85-6463-46ea-a428-1cfb725a0023}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {79559a89-5029-4cfd-a4aa-c9afc6194de8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5420579e-ae60-4883-96ea-46d8c0841492}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5420579e-ae60-4883-96ea-46d8c0841492}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Sunday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {b701af77-0041-4b12-8ee3-628b5fa4de5b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  {2340cdda-e9e4-4971-9646-330a269f0c76}, !- Default Day Schedule Name
  {a1c04727-88fd-48fe-aa8e-272c600cd781}, !- Summer Design Day Schedule Name
  {18777f56-1374-4279-b2d7-067eecb1cc2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2340cdda-e9e4-4971-9646-330a269f0c76}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6cad9008-cffc-4f08-9fa1-c2a436d47713}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18777f56-1374-4279-b2d7-067eecb1cc2c}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b8fd94a-7236-4016-a751-501f1cc93d2f}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1c04727-88fd-48fe-aa8e-272c600cd781}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7b4d00f-e398-4fee-87c4-7ac735f5679a}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {67b4a95a-0fe3-486b-9a32-a816dcc451f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {67b4a95a-0fe3-486b-9a32-a816dcc451f5}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55c0280f-3bfb-4890-92d9-d6367caa2ccf}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d7ef3643-1318-4234-a6e5-0169c62daf7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d7ef3643-1318-4234-a6e5-0169c62daf7d}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0bcef75f-4e32-463f-8435-48beff07847c}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2e2e20b1-1b91-4580-a532-d374f93ebf27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2e2e20b1-1b91-4580-a532-d374f93ebf27}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91ece45d-2d2e-4d11-b5fd-4dbab5ebba5a}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7b7d5313-8322-46a5-a25f-855805c162a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7b7d5313-8322-46a5-a25f-855805c162a9}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98be7d8a-353c-43c7-83a7-c97b5ce0b404}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {43d1d3f6-68ee-4d52-913f-ad2bfc77dfa7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {43d1d3f6-68ee-4d52-913f-ad2bfc77dfa7}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9b4968f-b3f5-49ab-b18d-cf4840a86205}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1833501b-4d3d-4ff5-b009-c05172076b94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1833501b-4d3d-4ff5-b009-c05172076b94}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e387768-4488-44bb-b3e4-21fd3ba9772f}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8610a6ea-70e9-43ad-b928-e1012a11ad8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9766a8e3-b1fb-4dc3-991c-8062960005da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9766a8e3-b1fb-4dc3-991c-8062960005da}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2cbbcac4-3ce5-4b5f-b53a-a51899d73eef}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  {c36d9be1-9f45-4d6b-ba4c-97143a9578ac}, !- Default Day Schedule Name
  {4a7880df-b7ad-4d86-a8a8-62528f7340e5}, !- Summer Design Day Schedule Name
  {baa6e37b-7ea8-4f81-8793-8bac744fc667}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c36d9be1-9f45-4d6b-ba4c-97143a9578ac}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Default, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82bd3bcd-39d5-42ba-a466-fc931e31cef5}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baa6e37b-7ea8-4f81-8793-8bac744fc667}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3740e4df-f556-42c4-813e-bd189164ff31}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a7880df-b7ad-4d86-a8a8-62528f7340e5}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23049320-ed0c-4e91-be88-7704e115d5f3}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2dfbcb64-90b2-4b35-aa07-26f46d578f24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2dfbcb64-90b2-4b35-aa07-26f46d578f24}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Monday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a0a0f56-0022-4c5c-b020-bf736fef0e21}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c37d464d-f677-4158-bae6-d26a80f407c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c37d464d-f677-4158-bae6-d26a80f407c4}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2cb9fad0-fa6f-4af9-847d-c635527fca47}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c03f6774-3f1c-4a03-89b3-9923a8be3369}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c03f6774-3f1c-4a03-89b3-9923a8be3369}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d2aa234-cfb4-4bd5-a947-05cbb6e05472}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5da237dd-7002-4eb9-bc1b-0331cd2b7381}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5da237dd-7002-4eb9-bc1b-0331cd2b7381}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Thursday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1897f04-9932-49c0-840c-9e4914478bfe}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c394bca5-da04-4dab-bcf7-dfda136a63b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c394bca5-da04-4dab-bcf7-dfda136a63b5}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Friday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16791402-41e2-46fb-a0c4-83e7768735b8}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84af0686-beb7-4b70-bbb9-ae476bb588ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84af0686-beb7-4b70-bbb9-ae476bb588ca}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Saturday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae7411de-06fd-4e34-97a0-33a868b3db8b}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {cc8abf94-ef49-4f59-a27c-2a557dea1603}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d407026a-4fc8-488a-bddb-6e04b8617188}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d407026a-4fc8-488a-bddb-6e04b8617188}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Sunday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {219aef87-4734-419c-8644-8ad8f27ac578}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  {fd8f452b-6827-437c-9008-61af1b2b5fd8}, !- Default Day Schedule Name
  {b3ab57c6-2a80-4352-bbf6-1cf7b446f120}, !- Summer Design Day Schedule Name
  {c47cc8bd-01b8-4eaa-84ed-3ade339caf38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd8f452b-6827-437c-9008-61af1b2b5fd8}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Default, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10d78c5e-a3d1-438f-aa01-486a28ff250f}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c47cc8bd-01b8-4eaa-84ed-3ade339caf38}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Winter Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ba04ae7-3a0a-4849-ba44-9c2affc867bd}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3ab57c6-2a80-4352-bbf6-1cf7b446f120}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Summer Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67cadca0-7fee-4e87-b08f-8b8ea2d516af}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Monday Rule, !- Name
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1ce0af4f-759d-465a-b9e9-a6fc3a6c8e64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1ce0af4f-759d-465a-b9e9-a6fc3a6c8e64}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Monday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76a2e2e3-447e-4f68-880a-8acb02863a7b}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Tuesday Rule, !- Name
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {67f1d7c2-5f6f-4860-9380-72bb66b7c51a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {67f1d7c2-5f6f-4860-9380-72bb66b7c51a}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Tuesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dce25903-a9f8-4fcb-a638-5d2870cddcce}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Wednesday Rule, !- Name
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {63e4f577-16f0-4830-8ac0-e6575c287c95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {63e4f577-16f0-4830-8ac0-e6575c287c95}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Wednesday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0826df65-9713-4450-b260-e412959db8c7}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Thursday Rule, !- Name
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0080657f-b61f-4011-8c09-5a8631c0844c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0080657f-b61f-4011-8c09-5a8631c0844c}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Thursday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d9526e6-8e43-4cc7-9dc2-fb2d0b56574e}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Friday Rule, !- Name
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cb6b62e3-b537-4a8c-a720-342f1bd3dc00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cb6b62e3-b537-4a8c-a720-342f1bd3dc00}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Friday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e78d6c0a-89fa-46dc-a518-9c0b7905510c}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Saturday Rule, !- Name
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93d81a3c-2cf8-4adb-815e-a46e011afdf6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93d81a3c-2cf8-4adb-815e-a46e011afdf6}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Saturday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1e9d736-6237-41e3-8168-76c07eb8d135}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Sunday Rule, !- Name
  {f4cf1a99-7d6a-40f4-8d96-7505bdbc601b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4243e487-5ffb-48dd-b7a5-5755d1e4a40b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4243e487-5ffb-48dd-b7a5-5755d1e4a40b}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Sunday, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1aea46f1-231f-4f11-a89d-cd0b98a42ccb}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  {dc0e7e6c-229f-4ce3-a32c-ff5750743798}, !- Default Day Schedule Name
  {b63c7b58-2ca9-44dd-81ba-014216730a0d}, !- Summer Design Day Schedule Name
  {4ad95334-722e-4687-bff0-39704e61c9e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc0e7e6c-229f-4ce3-a32c-ff5750743798}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {194f2378-1622-47da-8ee5-299f1dcdd12b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ad95334-722e-4687-bff0-39704e61c9e4}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0ef9331-cee1-49e7-832f-9123b614c7e8}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b63c7b58-2ca9-44dd-81ba-014216730a0d}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63cd5836-96b4-4953-b1c4-ca4d992b740a}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {22907bb7-5dca-45d4-863e-b19c66b86c91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {22907bb7-5dca-45d4-863e-b19c66b86c91}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c7bfb7cc-eb33-49a5-b9f5-e33bb23773cb}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {235e6314-d67b-4657-a9d1-cd87635d863d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {235e6314-d67b-4657-a9d1-cd87635d863d}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47b3af51-a802-4ff5-99f7-8da13959fa54}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8fa7c9fa-363c-4e0f-aba8-07d7670df8e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8fa7c9fa-363c-4e0f-aba8-07d7670df8e2}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0699360e-9624-463e-b050-7dfe1185a3ee}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f814dc44-99a2-4fcf-945e-7312312f6c4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f814dc44-99a2-4fcf-945e-7312312f6c4d}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57f1e5db-5abd-42ab-bde5-657dc1b9e979}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a3941b3-5c2f-47b5-acc9-e66f9aad24fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0a3941b3-5c2f-47b5-acc9-e66f9aad24fb}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {17d5b8b8-4e7e-42bd-a898-e91c83251d3d}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e9ca55f-9e2f-4459-b05f-2305f8cf0f73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e9ca55f-9e2f-4459-b05f-2305f8cf0f73}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3035b479-917f-45d1-bd03-d9d635112745}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {9d6bf0c1-07e7-482b-8da1-30a4b4f3a56d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {544c57f5-c078-4b2e-812b-bda2e4f010f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {544c57f5-c078-4b2e-812b-bda2e4f010f6}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {4d5d6712-0360-4bac-aafd-deb0f61efb13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Cubic,
  {cd2a43c8-78b9-49b6-9735-d177326b1df8}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR 1, !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a498d637-5e6d-4a61-a060-e01415b20455}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4635d5a7-33bc-4537-bb23-782952a83194}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7649197-85f8-4382-a088-c1e23ca104a4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb08f7db-7ad2-4dda-a1a7-dc4648e06856}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3355b53e-ea61-47ea-a7df-344d994c2f83}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f87de35a-93b6-4fda-a99c-3c398d71dc43}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcd9ad14-b8cb-4ccc-aad7-182e513c412a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bae2f744-5ca7-45da-be4c-ed08ec035273}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c44a103-82fd-47f0-ad4b-0aa06d095c2e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c6e42b23-1403-4537-8dea-bcd2c2fa2c46}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b6a3a48-7702-444e-a42c-31753fd65dc2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {823ad383-7d0f-4efc-9fe7-a3f070f1ab2f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27ebc238-3088-4cea-a9f0-c5727368b197}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f261ca75-7d3f-4e56-9de9-2d3d00a804ae}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b1ee8997-6ace-425c-9fc0-9d09d456825b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14d9cf81-d9cb-4f95-9b26-02f77b18216b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22c8d8c7-f598-4bee-94a6-69bb27f7a813}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34c971a5-484c-4084-9da5-d711479fdf23}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59b924a7-0315-45ea-af11-c88a3e269c9f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6a69bb0f-209e-4735-a7d8-08b3bc19ef38}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d98f54dc-ae98-439d-874b-4f2cd0d3cc7c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb782dca-fd84-4e95-9d01-13c3219519d0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9ef7d24-e964-46b2-ad8f-6595a3044dd0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac3de421-2e88-4eea-be8f-a45489cfd011}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {157b6f48-2a7f-4904-bbac-c08654422ce3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e21f3b9c-6ec5-432c-ad40-03b696570d02}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d57a0b5-369b-4eee-aeb0-91dafaa36272}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {54ea984d-f882-4dde-91b9-1911c003463a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8af803bf-14db-4a93-a586-d2ee84b8119c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f0e8582-6987-499e-8a42-6b235698c8a9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {886661dd-87e9-4d33-9a06-dae2746a1a7d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d993b734-28d2-49c9-ad55-9adc647fe708}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3549c175-bab0-4f2c-b0c6-0925402c348a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {632c5494-eca2-4a53-8524-666764441769}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fea1000c-be1e-40c1-839e-5f04fe366364}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5dd1ec4-a357-4ad0-8a74-ed1b807a5212}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5893f24-17d2-480c-8d0d-beaff6844f45}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {104e1564-59f7-4f53-bac5-c164a32f15a0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e95497c1-b9d1-4c60-b2af-f88acaada9b9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {84726d99-891d-4b9e-8695-f539ddd525c4}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce631c58-94ae-4746-b2e0-94398c787d61}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2ec1e5f-7c8c-4b6a-9e16-1d09f5469894}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82153693-6a64-4272-a548-33729d1ea8d8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e1fbadf-ec57-4085-801a-3544c9e3ef07}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bd863cbe-131f-420a-af1c-8b4db2c649ce}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {efd33bbb-23be-465e-80bd-dc74da8381e5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0423e27-33f9-488a-950a-2f5fa93f4a6d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e9ec9c9-4fb9-4a2a-9d4b-18fcbb460fcc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18674561-b772-4a50-a582-34e6613716b9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7b79ba35-1585-4032-93c0-2d7741036127}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a9ebd2c-62fb-41b4-a415-25d1b0b95f1b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20ef8d11-b17f-40bd-aafd-12c473c8d784}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b0a9863-3a4b-494c-a022-247f74cbef71}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {361bfcbb-e4f5-471e-b444-1c6c27e92a0a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {088b296c-4eab-4a56-83e2-810d65fe1d4c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba5288cd-d448-4692-8053-98b4fd6ccdd9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13113dcb-d39d-473d-bca9-d60aefd9c58e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f737f574-47be-4b2c-b899-0654daaaca32}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3d512e5-8785-4c54-98a1-7e549a6c774c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99b3e902-3b70-4d5f-8bb0-3a1415f584bf}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {73d89889-2ec9-4459-8945-6d711cb9883e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b607dc3-b241-4ecb-9606-c3bc86a8c622}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c0943ec-c8f3-4d95-af9d-615670ba9af5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4baf6cea-a540-49b2-bdc5-341223ff6bf8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cb608444-6018-4485-897d-4eaadf0f1c8a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d8f50464-c03b-4e53-8abd-d6d9330bada7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9de0388-72f5-4ee5-a168-271de0960683}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4c0cd90-ffc1-42a9-bcfe-cd86ef0527fc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8fb4b205-1c17-4837-a5ca-e2682d10285b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b5e99257-0e6d-421e-bb24-16f0a92f1b0b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4667e73f-6da7-4ae3-911b-fe12b0f845e7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7cfe58b6-19fb-4cfc-ac99-96aee16c90a9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42d0781a-88b6-4431-a3d8-2e8e51424fbf}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bcf5e76-5d70-413f-b8ad-6e9c586ed8f6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6af03fbe-18af-4e0c-b837-1607d822819b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c1d690d-6a73-4445-8fff-f078b58f5bbd}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a1d8d06b-35bf-4734-bf9c-4ca797e04f86}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2e5f748-e43f-4e1d-ac8e-eccfe6413059}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {edcfaaf0-905b-4720-bcea-0a4b506106f8}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {dd98e0bd-86e1-40d4-92f3-5184c2f3f1ca}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4abf985-9ba1-45a2-9ebc-4c9ed0ab8bd3}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ff3b87e7-9ca1-4884-90d2-d35a2b5b26e8}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {6b251a9e-5531-47d4-a5e8-10bd49318900}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4e4433cd-5ae7-4816-8cc7-eb7bb2b83364}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5649678b-5de7-42d5-bcd1-f38e391e4977}, !- Handle
  Rendering Color 23,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8c3e5d86-9c9e-44c4-8232-16ed06ce6ae8}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b172963-06ea-4856-8ed0-8e2f002fbbc0}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f5dd1098-3ac0-4286-ab5d-d8d509609e15}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2f13810-0779-44fd-a0dd-5de3b82163c8}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e65e183e-dfa7-41ae-8cbb-e1d7a9a0b45c}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c4839901-dbea-494d-be88-167f0ce1735b}, !- Handle
  Rendering Color 29,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b49f212-b3ee-4f89-9806-a2181dbf6504}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0de3755b-8065-4574-a69b-1854dcddb5bd}, !- Handle
  Rendering Color 31,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3327eced-9ea2-423a-90d7-c84dd0d046ab}, !- Handle
  Rendering Color 32,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0196d726-f095-4428-8d82-b4ea552925d2}, !- Handle
  Rendering Color 33,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d62ed224-095e-4140-aa55-5e05b6e1e35f}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6dff227c-03ef-4fed-af3a-8f9ca8c25a86}, !- Handle
  Rendering Color 35,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d8b252a-57cc-4890-9e30-7ff3e7c49b37}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e1031ef7-23e9-4347-8248-e1f9e11abfd2}, !- Handle
  Rendering Color 37,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {931d844c-cacc-4efd-894f-a7925bad765d}, !- Handle
  Rendering Color 38,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e07cd44f-8408-4a1a-8dd5-fb20297dcc5c}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fefef942-a752-49be-93f8-a1617c22b504}, !- Handle
  Rendering Color 40,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1485d106-53b1-4ba4-ad5f-1cc6a77e0f19}, !- Handle
  Rendering Color 41,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45080f76-0c22-4493-92bd-1ddc771b66bf}, !- Handle
  Rendering Color 42,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d522729f-ec5f-4809-8b63-072858d933c9}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7970183c-f053-49dd-9a06-adffa8a77523}, !- Handle
  Rendering Color 44,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f393ede-7169-4151-ac3b-b3fda417af9d}, !- Handle
  Rendering Color 45,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ba35b59-171e-4518-9e13-5e64b5bd6de2}, !- Handle
  Rendering Color 46,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10c21adb-1ac1-4e07-927a-f6f7263fefb2}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0986885c-6d78-4349-b39d-ba30ab0a4998}, !- Handle
  Rendering Color 48,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9b9e260d-80c2-4493-8b7b-d9c9a237cedc}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {37433d0f-8982-4918-97c9-71cbb3f40053}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e26d6717-4d5a-4203-b136-2057fe7eeaa6}, !- Handle
  Rendering Color 51,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86265aca-37cd-4d95-a10b-c4d5bc738a13}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1259fcea-afeb-4887-a79e-341df55c0cca}, !- Handle
  Rendering Color 53,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {249bdda9-8abb-4e1d-b8ab-ab93d43f6106}, !- Handle
  Rendering Color 54,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b34b4b48-b139-4706-8da3-7fb7b89e8d96}, !- Handle
  Rendering Color 55,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30fed805-61fb-458f-8139-0e9219d49bc4}, !- Handle
  Rendering Color 56,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4dd90452-0967-4acc-ab08-2458d8c80e12}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35c79bc9-6966-4f22-b44c-b4be8c4277f2}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ef870a04-192f-4c31-b0d4-1591f1e0330b}, !- Handle
  Rendering Color 59,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea7369f8-9fdc-4cb8-80ae-99ee6c754f4c}, !- Handle
  Rendering Color 60,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {224909a3-db9a-46b5-846d-23793c20c229}, !- Handle
  Rendering Color 61,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ClimateZones,
  {2cda7180-9cdb-47a1-a560-c464dc5ad5d8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ;                                       !- Climate Zone Value 1

