OS:Connection,
  {e01cbfe9-fe8b-4cf0-ba79-62876da90a07}, !- Handle
  {763e473e-dfb8-4dd5-81dc-02969962a5e1}, !- Name
  {5cbe82e9-e94d-4480-b088-fdc80297c686}, !- Source Object
  8,                                      !- Outlet Port
  {7839f104-4bac-4544-8bbf-48555f688980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a892c86e-3ba9-4a41-ab90-270993f4ed18}, !- Handle
  {dea9de98-b2a3-4323-b340-3dbaad99959b}, !- Name
  {963e292f-60a9-4247-a88a-ddae5e565fa5}, !- Source Object
  3,                                      !- Outlet Port
  {5cbe82e9-e94d-4480-b088-fdc80297c686}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4c8ecf4c-e413-479d-8f3b-b87517f6da82}, !- Handle
  Node 136,                               !- Name
  {3c3f0649-cc0d-4b36-9692-157409cd8d93}, !- Inlet Port
  {a2474b4a-9f51-4ab1-9a11-240ca0b6eef5}; !- Outlet Port

OS:Node,
  {14f0fa06-4dc7-4abd-a7e3-c625c3681a65}, !- Handle
  Node 137,                               !- Name
  {6374c2a6-973e-47ca-8ee5-981805dad884}, !- Inlet Port
  {0c6369c5-c285-442c-bd77-0bc88de87e87}; !- Outlet Port

OS:Node,
  {7b96001a-b5c3-4a16-84cf-0c334a38d925}, !- Handle
  Node 138,                               !- Name
  {5b491639-f82b-43df-aef7-bab601657bc2}, !- Inlet Port
  {5ac89854-9d1c-4dd7-9cdd-ffc970b4795d}; !- Outlet Port

OS:Connection,
  {3c3f0649-cc0d-4b36-9692-157409cd8d93}, !- Handle
  {8001d264-be37-4a95-a85c-cb8f64388c56}, !- Name
  {5cbe82e9-e94d-4480-b088-fdc80297c686}, !- Source Object
  10,                                     !- Outlet Port
  {4c8ecf4c-e413-479d-8f3b-b87517f6da82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6369c5-c285-442c-bd77-0bc88de87e87}, !- Handle
  {cbb50ac4-14a9-4535-a760-cb66cc6f82b1}, !- Name
  {14f0fa06-4dc7-4abd-a7e3-c625c3681a65}, !- Source Object
  3,                                      !- Outlet Port
  {5cbe82e9-e94d-4480-b088-fdc80297c686}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2e3b7e90-fa51-4964-b428-1fe7fd064f11}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {a2474b4a-9f51-4ab1-9a11-240ca0b6eef5}, !- Inlet Node Name
  {6cf3bc9a-58ea-41d6-9ff4-09fde94cebd8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5743f7ce-ffe4-4ff3-ba28-2a812f0f4198}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {6374c2a6-973e-47ca-8ee5-981805dad884}, !- Outlet Node Name
  {cb5c6e78-4bfa-41f8-b88a-dcbf6d0ac8cd}; !- Inlet Node Name 1

OS:Connection,
  {a2474b4a-9f51-4ab1-9a11-240ca0b6eef5}, !- Handle
  {c77f1596-6220-41cc-bc11-0723fc80cc01}, !- Name
  {4c8ecf4c-e413-479d-8f3b-b87517f6da82}, !- Source Object
  3,                                      !- Outlet Port
  {2e3b7e90-fa51-4964-b428-1fe7fd064f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6374c2a6-973e-47ca-8ee5-981805dad884}, !- Handle
  {67801bbe-1695-459c-958b-bf07800b84e5}, !- Name
  {5743f7ce-ffe4-4ff3-ba28-2a812f0f4198}, !- Source Object
  2,                                      !- Outlet Port
  {14f0fa06-4dc7-4abd-a7e3-c625c3681a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cde060c5-a88f-4425-b495-209ccecbe5db}, !- Handle
  {5cbe82e9-e94d-4480-b088-fdc80297c686}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {45ce2704-81cc-403e-915d-7cfeabfbbee5}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {613dfe49-8e54-42d6-bfb3-c2a29c682ad3}, !- Air Inlet Node Name
  {3478f6c0-5cc8-4729-84ce-24a4737ef1cb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a32925f2-c9d3-476a-86be-1d01fe7c689d}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fb115f42-1bc2-4573-a2ee-a1069fc37145}, !- Air Inlet Node Name
  {962ec8bf-ff93-4a2f-ba24-12c04ce571b3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c2baf7ea-964b-4c9c-8740-27f34aa7b70c}, !- Handle
  Coil Cooling DX Single Speed 9 263kBtu/hr 8.21EER, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.94452699961012,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {97a6ecbe-ac73-4b4e-a013-b528d106afda}, !- Air Inlet Node Name
  {cf2b06b4-5e90-475f-8fc6-1297b7342f76}, !- Air Outlet Node Name
  {7f4da974-468a-4365-b666-10605a237742}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4713701a-4607-40ed-9531-12b2e14e2710}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a754f8d-7bcb-4acb-9724-8b609da7dfdb}, !- Energy Input Ratio Function of Temperature Curve Name
  {bb26c519-3891-4ca1-b909-db5914e393ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2964e525-e22e-476f-98db-0c32da29e6ae}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9358248a-d4a9-40b8-b8d5-f05f514221d5}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1257c13d-8d5b-431d-9186-d90f64e3199c}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9af817e9-7d95-43e7-b061-bb05bbd645fb}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3d09f4a-d66e-486c-a844-8595cf84897e}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f905adb-7e77-47fb-9807-30e149cf007e}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9800b859-1758-42d2-af25-038aa545d8bd}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bd99b8f2-5545-4184-b827-e6e4ef2a3fb1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3030e1f6-276b-4f4b-90bf-2bb682f7b875}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3030e1f6-276b-4f4b-90bf-2bb682f7b875}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6b036a04-f2bf-42e1-9b1d-d7184ffe316b}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {9800b859-1758-42d2-af25-038aa545d8bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {13c9a08a-e427-48e6-97b8-c893cfe93aae}, !- Mixed Air Node Name
  {46f673db-92b0-48ec-b3bc-a4cd83241655}, !- Outdoor Air Stream Node Name
  {796152d9-9b1a-4697-8505-1b968359ada5}, !- Relief Air Stream Node Name
  {18cfc7f8-3e39-48d1-9547-6c04f7caf4d5}; !- Return Air Stream Node Name

OS:Node,
  {0c2d90e1-89c1-4b51-b37c-3bd9634e70fe}, !- Handle
  Node 139,                               !- Name
  ,                                       !- Inlet Port
  {46f673db-92b0-48ec-b3bc-a4cd83241655}; !- Outlet Port

OS:Connection,
  {46f673db-92b0-48ec-b3bc-a4cd83241655}, !- Handle
  {ceff01ce-3c2f-4cff-9c7e-ba1d15a280f0}, !- Name
  {0c2d90e1-89c1-4b51-b37c-3bd9634e70fe}, !- Source Object
  3,                                      !- Outlet Port
  {6b036a04-f2bf-42e1-9b1d-d7184ffe316b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83df9b57-7a55-40da-bc82-04eb329c8a4c}, !- Handle
  Node 140,                               !- Name
  {796152d9-9b1a-4697-8505-1b968359ada5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {796152d9-9b1a-4697-8505-1b968359ada5}, !- Handle
  {067e2bce-dfa5-4d46-8ed9-4bba07dc854e}, !- Name
  {6b036a04-f2bf-42e1-9b1d-d7184ffe316b}, !- Source Object
  7,                                      !- Outlet Port
  {83df9b57-7a55-40da-bc82-04eb329c8a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3478f6c0-5cc8-4729-84ce-24a4737ef1cb}, !- Handle
  {51dc8b75-494d-4a3e-af68-155bee7d51c7}, !- Name
  {45ce2704-81cc-403e-915d-7cfeabfbbee5}, !- Source Object
  9,                                      !- Outlet Port
  {963e292f-60a9-4247-a88a-ddae5e565fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60fc7225-47da-467b-8dc6-04a1f70dbacf}, !- Handle
  Node 141,                               !- Name
  {962ec8bf-ff93-4a2f-ba24-12c04ce571b3}, !- Inlet Port
  {613dfe49-8e54-42d6-bfb3-c2a29c682ad3}; !- Outlet Port

OS:Connection,
  {962ec8bf-ff93-4a2f-ba24-12c04ce571b3}, !- Handle
  {d508c865-182d-421c-917d-44cecc4f5988}, !- Name
  {a32925f2-c9d3-476a-86be-1d01fe7c689d}, !- Source Object
  6,                                      !- Outlet Port
  {60fc7225-47da-467b-8dc6-04a1f70dbacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613dfe49-8e54-42d6-bfb3-c2a29c682ad3}, !- Handle
  {f3ec450b-0617-4b7f-8748-6d24187e61a9}, !- Name
  {60fc7225-47da-467b-8dc6-04a1f70dbacf}, !- Source Object
  3,                                      !- Outlet Port
  {45ce2704-81cc-403e-915d-7cfeabfbbee5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8e420f47-ec3d-4d54-ab5c-9d5df3c216f1}, !- Handle
  Node 142,                               !- Name
  {cf2b06b4-5e90-475f-8fc6-1297b7342f76}, !- Inlet Port
  {fb115f42-1bc2-4573-a2ee-a1069fc37145}; !- Outlet Port

OS:Connection,
  {cf2b06b4-5e90-475f-8fc6-1297b7342f76}, !- Handle
  {482d89c0-52d7-4e26-a5ea-0acc495b42be}, !- Name
  {c2baf7ea-964b-4c9c-8740-27f34aa7b70c}, !- Source Object
  9,                                      !- Outlet Port
  {8e420f47-ec3d-4d54-ab5c-9d5df3c216f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb115f42-1bc2-4573-a2ee-a1069fc37145}, !- Handle
  {a4fa6e22-115e-4f61-8900-1b4ec387de2d}, !- Name
  {8e420f47-ec3d-4d54-ab5c-9d5df3c216f1}, !- Source Object
  3,                                      !- Outlet Port
  {a32925f2-c9d3-476a-86be-1d01fe7c689d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8ba8a478-d947-40a8-b3e2-caf6016989e8}, !- Handle
  Node 143,                               !- Name
  {13c9a08a-e427-48e6-97b8-c893cfe93aae}, !- Inlet Port
  {97a6ecbe-ac73-4b4e-a013-b528d106afda}; !- Outlet Port

OS:Connection,
  {18cfc7f8-3e39-48d1-9547-6c04f7caf4d5}, !- Handle
  {19b55dcf-d75f-47d9-bb64-b33c8ec6722e}, !- Name
  {7839f104-4bac-4544-8bbf-48555f688980}, !- Source Object
  3,                                      !- Outlet Port
  {6b036a04-f2bf-42e1-9b1d-d7184ffe316b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13c9a08a-e427-48e6-97b8-c893cfe93aae}, !- Handle
  {f1a3d1a0-5589-4499-8e88-63b5ca90ebc3}, !- Name
  {6b036a04-f2bf-42e1-9b1d-d7184ffe316b}, !- Source Object
  5,                                      !- Outlet Port
  {8ba8a478-d947-40a8-b3e2-caf6016989e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a6ecbe-ac73-4b4e-a013-b528d106afda}, !- Handle
  {d8899433-4785-4043-a2d9-87a9338c0bc0}, !- Name
  {8ba8a478-d947-40a8-b3e2-caf6016989e8}, !- Source Object
  3,                                      !- Outlet Port
  {c2baf7ea-964b-4c9c-8740-27f34aa7b70c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {377b8163-3725-451c-89ed-39df0e06434d}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {23ec83a3-df4b-48b9-9ea0-db9631f6d694}, !- Control Zone Name
  {963e292f-60a9-4247-a88a-ddae5e565fa5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8896220a-ca81-4ed3-85f8-75dfb23e2afc}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {6cf3bc9a-58ea-41d6-9ff4-09fde94cebd8}, !- Inlet Air Node Name
  {5b491639-f82b-43df-aef7-bab601657bc2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36e81c34-83fd-4f30-af29-ed1cda5ead25}, !- Handle
  Node 144,                               !- Name
  {6c901107-1ef0-4b53-84e6-e2028e25039b}, !- Inlet Port
  {cb5c6e78-4bfa-41f8-b88a-dcbf6d0ac8cd}; !- Outlet Port

OS:Connection,
  {5ac89854-9d1c-4dd7-9cdd-ffc970b4795d}, !- Handle
  {00eec913-be81-405b-93bd-624b1a64fd26}, !- Name
  {7b96001a-b5c3-4a16-84cf-0c334a38d925}, !- Source Object
  3,                                      !- Outlet Port
  {abb7c121-e326-40c0-af64-5b6b3ba27c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c901107-1ef0-4b53-84e6-e2028e25039b}, !- Handle
  {1936c4a0-4794-4f9a-9126-3c3df1e716b3}, !- Name
  {23ec83a3-df4b-48b9-9ea0-db9631f6d694}, !- Source Object
  12,                                     !- Outlet Port
  {36e81c34-83fd-4f30-af29-ed1cda5ead25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5c6e78-4bfa-41f8-b88a-dcbf6d0ac8cd}, !- Handle
  {27d7b8eb-5dba-4a7a-90f1-5543ba7eac0f}, !- Name
  {36e81c34-83fd-4f30-af29-ed1cda5ead25}, !- Source Object
  3,                                      !- Outlet Port
  {5743f7ce-ffe4-4ff3-ba28-2a812f0f4198}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cf3bc9a-58ea-41d6-9ff4-09fde94cebd8}, !- Handle
  {d5c09ea0-575f-40b5-860b-8de00bdfdc20}, !- Name
  {2e3b7e90-fa51-4964-b428-1fe7fd064f11}, !- Source Object
  3,                                      !- Outlet Port
  {8896220a-ca81-4ed3-85f8-75dfb23e2afc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b491639-f82b-43df-aef7-bab601657bc2}, !- Handle
  {f5a3bc46-b2f3-433a-8fc5-96ffabfeb6f4}, !- Name
  {8896220a-ca81-4ed3-85f8-75dfb23e2afc}, !- Source Object
  4,                                      !- Outlet Port
  {7b96001a-b5c3-4a16-84cf-0c334a38d925}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {407c138f-6ec1-47c0-9995-55fcafdbf43f}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {00f752de-26be-4cd0-9767-c4383b8d15e1}, !- Water Inlet Node Name
  {9724d1b5-5b2c-424c-a934-757b8bd9396e}; !- Water Outlet Node Name

OS:Node,
  {8d498ddd-2e48-4d7a-ae6e-f2b608c9f304}, !- Handle
  Node 145,                               !- Name
  {2ac32c41-f382-45a4-a63d-d4b74852f2ea}, !- Inlet Port
  {00f752de-26be-4cd0-9767-c4383b8d15e1}; !- Outlet Port

OS:Connection,
  {2ac32c41-f382-45a4-a63d-d4b74852f2ea}, !- Handle
  {af9d05d8-b395-46fa-a959-0cce28e98a19}, !- Name
  {929c45be-b218-48c7-9132-668238ae2e25}, !- Source Object
  11,                                     !- Outlet Port
  {8d498ddd-2e48-4d7a-ae6e-f2b608c9f304}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44945291-c025-4016-8628-58a96a355fcd}, !- Handle
  Node 146,                               !- Name
  {9724d1b5-5b2c-424c-a934-757b8bd9396e}, !- Inlet Port
  {d5cf5501-c02e-4558-8256-44a1a410c01b}; !- Outlet Port

OS:Connection,
  {00f752de-26be-4cd0-9767-c4383b8d15e1}, !- Handle
  {c681b1bc-e175-4096-91f6-938a15153f89}, !- Name
  {8d498ddd-2e48-4d7a-ae6e-f2b608c9f304}, !- Source Object
  3,                                      !- Outlet Port
  {407c138f-6ec1-47c0-9995-55fcafdbf43f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9724d1b5-5b2c-424c-a934-757b8bd9396e}, !- Handle
  {b93707fa-d7bd-41f4-869e-012ad57c692a}, !- Name
  {407c138f-6ec1-47c0-9995-55fcafdbf43f}, !- Source Object
  10,                                     !- Outlet Port
  {44945291-c025-4016-8628-58a96a355fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5cf5501-c02e-4558-8256-44a1a410c01b}, !- Handle
  {0c931404-5ff2-482c-a163-af6ebf57a3c8}, !- Name
  {44945291-c025-4016-8628-58a96a355fcd}, !- Source Object
  3,                                      !- Outlet Port
  {a8101f78-d7f9-44a8-8c95-15b7ddea33b5}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {272979a9-663d-415b-8fa6-9e9c9a8fcb9b}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {407c138f-6ec1-47c0-9995-55fcafdbf43f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c1e5b446-acd0-4d69-bed7-8d573dac09ba}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Availability Schedule
  {f59b9590-cc23-4fb4-ac87-8777fe1dc45e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5d07559-6824-466b-88e1-0342e6bc36ba}, !- Supply Side Inlet Node Name
  {99ae17f7-8c3b-4e65-b924-7aebdfd788f0}, !- Demand Side Outlet Node Name
  {050ffeab-9b29-4d15-8f07-f27f0a207ed8}, !- Demand Side Inlet Node A
  {6a8cf295-5b6e-466c-9833-bb01c00e0db1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8b3529cb-b29d-4cb9-ac2c-8689241029ab}, !- Handle
  Node 147,                               !- Name
  {e5d07559-6824-466b-88e1-0342e6bc36ba}, !- Inlet Port
  {9af3eaa3-9184-44e1-ac81-0e2a1a5f3dd3}; !- Outlet Port

OS:Node,
  {0f30893f-b111-4b52-88ad-4bd0da560796}, !- Handle
  Node 148,                               !- Name
  {5e9e8a0d-5773-4cf1-aebe-698c8b1c96af}, !- Inlet Port
  {6a8cf295-5b6e-466c-9833-bb01c00e0db1}; !- Outlet Port

OS:Connection,
  {e5d07559-6824-466b-88e1-0342e6bc36ba}, !- Handle
  {308d9eae-41c2-42f8-8ca3-05889407a3d8}, !- Name
  {c1e5b446-acd0-4d69-bed7-8d573dac09ba}, !- Source Object
  8,                                      !- Outlet Port
  {8b3529cb-b29d-4cb9-ac2c-8689241029ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8cf295-5b6e-466c-9833-bb01c00e0db1}, !- Handle
  {fd5119b4-0310-4a58-959d-f82110e7d5b4}, !- Name
  {0f30893f-b111-4b52-88ad-4bd0da560796}, !- Source Object
  3,                                      !- Outlet Port
  {c1e5b446-acd0-4d69-bed7-8d573dac09ba}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e0b190f3-71bd-4e18-b7a6-c450bb207c95}, !- Handle
  Node 149,                               !- Name
  {050ffeab-9b29-4d15-8f07-f27f0a207ed8}, !- Inlet Port
  {acff774e-9e10-431e-b606-e6e68c662b6e}; !- Outlet Port

OS:Node,
  {851cb9db-841b-466a-9f99-4e02eb7d6c86}, !- Handle
  Node 150,                               !- Name
  {956ec078-7455-43d3-a853-a5bc995a2186}, !- Inlet Port
  {99ae17f7-8c3b-4e65-b924-7aebdfd788f0}; !- Outlet Port

OS:Node,
  {db03111e-094a-4e72-ae92-e5f6194f8a00}, !- Handle
  Node 151,                               !- Name
  {ebfce781-b772-4d86-8289-dd2170cd18c0}, !- Inlet Port
  {ec63ca62-91de-46df-b902-36d960dd03d4}; !- Outlet Port

OS:Connection,
  {050ffeab-9b29-4d15-8f07-f27f0a207ed8}, !- Handle
  {6bc2b3eb-50ac-43ff-84a8-7069e8d9fadc}, !- Name
  {c1e5b446-acd0-4d69-bed7-8d573dac09ba}, !- Source Object
  10,                                     !- Outlet Port
  {e0b190f3-71bd-4e18-b7a6-c450bb207c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ae17f7-8c3b-4e65-b924-7aebdfd788f0}, !- Handle
  {b6bc752c-4ee9-48fe-9340-a50c31f789ea}, !- Name
  {851cb9db-841b-466a-9f99-4e02eb7d6c86}, !- Source Object
  3,                                      !- Outlet Port
  {c1e5b446-acd0-4d69-bed7-8d573dac09ba}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c4be68e-1926-4e2b-83db-4ac0f21ff733}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {acff774e-9e10-431e-b606-e6e68c662b6e}, !- Inlet Node Name
  {2d8bfcc1-7142-4b78-a894-1ffbef790563}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fdbf3477-da08-4d1b-9659-ba3a2f91c480}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {956ec078-7455-43d3-a853-a5bc995a2186}, !- Outlet Node Name
  {58466a5d-3c54-4ce3-8090-7b7eb8e4be70}; !- Inlet Node Name 1

OS:Connection,
  {acff774e-9e10-431e-b606-e6e68c662b6e}, !- Handle
  {36750bf8-85cb-4174-aaea-b05d51358c06}, !- Name
  {e0b190f3-71bd-4e18-b7a6-c450bb207c95}, !- Source Object
  3,                                      !- Outlet Port
  {4c4be68e-1926-4e2b-83db-4ac0f21ff733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956ec078-7455-43d3-a853-a5bc995a2186}, !- Handle
  {71a81234-7d8a-4905-b335-6d43eb0619b8}, !- Name
  {fdbf3477-da08-4d1b-9659-ba3a2f91c480}, !- Source Object
  2,                                      !- Outlet Port
  {851cb9db-841b-466a-9f99-4e02eb7d6c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60caac4a-7215-4f2b-a05d-a98a7a41dca6}, !- Handle
  {c1e5b446-acd0-4d69-bed7-8d573dac09ba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {fcd0d58b-7115-4086-b168-74d017a28eb4}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f2cb32d1-54c5-4f60-b33c-ccf94849e67b}, !- Air Inlet Node Name
  {5e9e8a0d-5773-4cf1-aebe-698c8b1c96af}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b65ed16b-0520-4597-b7c3-c6fff1d45849}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9e056871-a595-49a8-a471-82ab57d979e9}, !- Air Inlet Node Name
  {9cac603b-d794-4126-9091-22ea2ff00d84}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {423f9184-b55d-47c5-9af6-b457bb8d936b}, !- Handle
  Coil Cooling DX Single Speed 10 294kBtu/hr 8.21EER, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.96453048741623,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {87f7f80a-c6e6-4435-896d-c3526e021f3f}, !- Air Inlet Node Name
  {890a8d1c-bcc0-4831-9d5b-5020fab654d8}, !- Air Outlet Node Name
  {5dc6b7d9-ae52-40cc-bb6b-a0ac3bf5025a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {56f53ba5-21a0-4dac-9af1-2d810d502596}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {941358d3-5ba5-4b1a-924d-27aca96b8a8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {8e3f350d-d83e-432f-bf5e-3ae156694cd4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bdc2824a-277c-4be8-b0f8-adae1e1c4ddb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {df4c9ac6-ba29-4c1b-9be4-f8e0f0a4a0fb}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb7b9f2a-6a82-4d89-8d75-845653b58c5e}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25412604-71a2-4f42-959d-cdbe52c089a1}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8d587664-bf9b-46af-aff1-7a43d6035615}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b9b859f3-81dc-47bb-ab55-b19a8a9ddd7d}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {fb495a88-1ad4-42b9-aa8b-3616a61ac3e8}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {81957d2b-8e5a-423c-8c18-490c29ce17e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {81957d2b-8e5a-423c-8c18-490c29ce17e8}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {576e9cfa-0bd8-4a60-90ef-779a3d70da03}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {fb495a88-1ad4-42b9-aa8b-3616a61ac3e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f2e13d94-bdfc-40c4-ad82-11d38f374422}, !- Mixed Air Node Name
  {71a37a9f-f3d4-4727-8236-53786f3a600c}, !- Outdoor Air Stream Node Name
  {0ae674f7-ddd8-4803-8642-2c4f47d59ec4}, !- Relief Air Stream Node Name
  {9af3eaa3-9184-44e1-ac81-0e2a1a5f3dd3}; !- Return Air Stream Node Name

OS:Node,
  {150a6f57-c1c4-4a70-9ad7-dc067ab93749}, !- Handle
  Node 152,                               !- Name
  ,                                       !- Inlet Port
  {71a37a9f-f3d4-4727-8236-53786f3a600c}; !- Outlet Port

OS:Connection,
  {71a37a9f-f3d4-4727-8236-53786f3a600c}, !- Handle
  {640da86e-e59e-492f-977f-635402138c4c}, !- Name
  {150a6f57-c1c4-4a70-9ad7-dc067ab93749}, !- Source Object
  3,                                      !- Outlet Port
  {576e9cfa-0bd8-4a60-90ef-779a3d70da03}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4917beae-115c-42e6-9080-2ccc2398f00d}, !- Handle
  Node 153,                               !- Name
  {0ae674f7-ddd8-4803-8642-2c4f47d59ec4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ae674f7-ddd8-4803-8642-2c4f47d59ec4}, !- Handle
  {f9be6c80-2894-408c-b481-5f6f26fdb8c7}, !- Name
  {576e9cfa-0bd8-4a60-90ef-779a3d70da03}, !- Source Object
  7,                                      !- Outlet Port
  {4917beae-115c-42e6-9080-2ccc2398f00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9e8a0d-5773-4cf1-aebe-698c8b1c96af}, !- Handle
  {1a3f71df-cb20-471f-afab-093d5e869127}, !- Name
  {fcd0d58b-7115-4086-b168-74d017a28eb4}, !- Source Object
  9,                                      !- Outlet Port
  {0f30893f-b111-4b52-88ad-4bd0da560796}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a52ed59d-c37b-4ade-8388-b34baf7d0098}, !- Handle
  Node 154,                               !- Name
  {9cac603b-d794-4126-9091-22ea2ff00d84}, !- Inlet Port
  {f2cb32d1-54c5-4f60-b33c-ccf94849e67b}; !- Outlet Port

OS:Connection,
  {9cac603b-d794-4126-9091-22ea2ff00d84}, !- Handle
  {05c55c96-d209-4e2d-b434-5cfa434f661c}, !- Name
  {b65ed16b-0520-4597-b7c3-c6fff1d45849}, !- Source Object
  6,                                      !- Outlet Port
  {a52ed59d-c37b-4ade-8388-b34baf7d0098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2cb32d1-54c5-4f60-b33c-ccf94849e67b}, !- Handle
  {417165ba-a0b4-4ebb-b91d-cc426eeee9c6}, !- Name
  {a52ed59d-c37b-4ade-8388-b34baf7d0098}, !- Source Object
  3,                                      !- Outlet Port
  {fcd0d58b-7115-4086-b168-74d017a28eb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d2bc595c-cdae-4231-8a5e-60123ea09b31}, !- Handle
  Node 155,                               !- Name
  {890a8d1c-bcc0-4831-9d5b-5020fab654d8}, !- Inlet Port
  {9e056871-a595-49a8-a471-82ab57d979e9}; !- Outlet Port

OS:Connection,
  {890a8d1c-bcc0-4831-9d5b-5020fab654d8}, !- Handle
  {2ae7f2a6-1e31-4f99-b1c7-80fb66cda4c1}, !- Name
  {423f9184-b55d-47c5-9af6-b457bb8d936b}, !- Source Object
  9,                                      !- Outlet Port
  {d2bc595c-cdae-4231-8a5e-60123ea09b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e056871-a595-49a8-a471-82ab57d979e9}, !- Handle
  {b3b5c89e-453f-4b82-8a95-b4d8f242e6d8}, !- Name
  {d2bc595c-cdae-4231-8a5e-60123ea09b31}, !- Source Object
  3,                                      !- Outlet Port
  {b65ed16b-0520-4597-b7c3-c6fff1d45849}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3d879c79-504e-424e-a2a8-bddf4a64ad53}, !- Handle
  Node 156,                               !- Name
  {f2e13d94-bdfc-40c4-ad82-11d38f374422}, !- Inlet Port
  {87f7f80a-c6e6-4435-896d-c3526e021f3f}; !- Outlet Port

OS:Connection,
  {9af3eaa3-9184-44e1-ac81-0e2a1a5f3dd3}, !- Handle
  {c2ab3ac4-0e9f-4af9-b27b-1e4e3b68284c}, !- Name
  {8b3529cb-b29d-4cb9-ac2c-8689241029ab}, !- Source Object
  3,                                      !- Outlet Port
  {576e9cfa-0bd8-4a60-90ef-779a3d70da03}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2e13d94-bdfc-40c4-ad82-11d38f374422}, !- Handle
  {54a649f8-ad9d-4fdb-9de9-d7ecd6d6e176}, !- Name
  {576e9cfa-0bd8-4a60-90ef-779a3d70da03}, !- Source Object
  5,                                      !- Outlet Port
  {3d879c79-504e-424e-a2a8-bddf4a64ad53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f7f80a-c6e6-4435-896d-c3526e021f3f}, !- Handle
  {e28df786-19e3-4d72-8d27-aefb808bd202}, !- Name
  {3d879c79-504e-424e-a2a8-bddf4a64ad53}, !- Source Object
  3,                                      !- Outlet Port
  {423f9184-b55d-47c5-9af6-b457bb8d936b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {072460d0-af37-4d9e-988f-0e5c47f6d666}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {6406c80a-ecac-4a36-b227-b29c392824dc}, !- Control Zone Name
  {0f30893f-b111-4b52-88ad-4bd0da560796}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c3af8255-0fc6-4102-853d-dbd562d74741}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {2d8bfcc1-7142-4b78-a894-1ffbef790563}, !- Inlet Air Node Name
  {ebfce781-b772-4d86-8289-dd2170cd18c0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98502701-a2db-46fa-80de-3ed5bd6b4782}, !- Handle
  Node 157,                               !- Name
  {bebb785d-3645-40d2-ab34-7527e135e7b1}, !- Inlet Port
  {58466a5d-3c54-4ce3-8090-7b7eb8e4be70}; !- Outlet Port

OS:Connection,
  {ec63ca62-91de-46df-b902-36d960dd03d4}, !- Handle
  {8ee48422-38e3-4a3f-bfbe-e517ca0ee069}, !- Name
  {db03111e-094a-4e72-ae92-e5f6194f8a00}, !- Source Object
  3,                                      !- Outlet Port
  {d939a283-4421-4bd3-ada2-e3780ea59d61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bebb785d-3645-40d2-ab34-7527e135e7b1}, !- Handle
  {439a6817-e326-4f56-8e86-360b37ef51ca}, !- Name
  {6406c80a-ecac-4a36-b227-b29c392824dc}, !- Source Object
  12,                                     !- Outlet Port
  {98502701-a2db-46fa-80de-3ed5bd6b4782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58466a5d-3c54-4ce3-8090-7b7eb8e4be70}, !- Handle
  {cf3bb214-310c-4b74-928c-177c7428c703}, !- Name
  {98502701-a2db-46fa-80de-3ed5bd6b4782}, !- Source Object
  3,                                      !- Outlet Port
  {fdbf3477-da08-4d1b-9659-ba3a2f91c480}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d8bfcc1-7142-4b78-a894-1ffbef790563}, !- Handle
  {454c7f48-8429-4ba1-9fc0-e0a60383ccb5}, !- Name
  {4c4be68e-1926-4e2b-83db-4ac0f21ff733}, !- Source Object
  3,                                      !- Outlet Port
  {c3af8255-0fc6-4102-853d-dbd562d74741}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebfce781-b772-4d86-8289-dd2170cd18c0}, !- Handle
  {c726a144-1877-447a-aa3f-16777d7bcb37}, !- Name
  {c3af8255-0fc6-4102-853d-dbd562d74741}, !- Source Object
  4,                                      !- Outlet Port
  {db03111e-094a-4e72-ae92-e5f6194f8a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cb9354bb-95be-4596-819a-fd954b4afb36}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7e145a85-4228-4d1d-9d59-55e2620be1ac}, !- Water Inlet Node Name
  {086028ab-e112-4bcd-8e50-d70dbfc9f5a8}; !- Water Outlet Node Name

OS:Node,
  {787db502-0b68-488c-b335-dc5a7edb2136}, !- Handle
  Node 158,                               !- Name
  {daa735ce-bb29-45cb-97da-9f8703cfbf50}, !- Inlet Port
  {7e145a85-4228-4d1d-9d59-55e2620be1ac}; !- Outlet Port

OS:Connection,
  {daa735ce-bb29-45cb-97da-9f8703cfbf50}, !- Handle
  {ea2107ad-e2f7-4f07-aaa8-ff9483e6c447}, !- Name
  {929c45be-b218-48c7-9132-668238ae2e25}, !- Source Object
  12,                                     !- Outlet Port
  {787db502-0b68-488c-b335-dc5a7edb2136}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {211aaf56-8754-423d-b557-d58665fde6e3}, !- Handle
  Node 159,                               !- Name
  {086028ab-e112-4bcd-8e50-d70dbfc9f5a8}, !- Inlet Port
  {93b8d127-b86e-4f81-84d7-c75a4d98d923}; !- Outlet Port

OS:Connection,
  {7e145a85-4228-4d1d-9d59-55e2620be1ac}, !- Handle
  {6b4d3a03-4a10-4bb4-adb6-2371004379d0}, !- Name
  {787db502-0b68-488c-b335-dc5a7edb2136}, !- Source Object
  3,                                      !- Outlet Port
  {cb9354bb-95be-4596-819a-fd954b4afb36}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {086028ab-e112-4bcd-8e50-d70dbfc9f5a8}, !- Handle
  {be9c0c0c-0185-405a-842e-716eac8992d7}, !- Name
  {cb9354bb-95be-4596-819a-fd954b4afb36}, !- Source Object
  10,                                     !- Outlet Port
  {211aaf56-8754-423d-b557-d58665fde6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b8d127-b86e-4f81-84d7-c75a4d98d923}, !- Handle
  {bfb95483-c5d6-421a-9a0e-f813505ff086}, !- Name
  {211aaf56-8754-423d-b557-d58665fde6e3}, !- Source Object
  3,                                      !- Outlet Port
  {a8101f78-d7f9-44a8-8c95-15b7ddea33b5}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cf61842a-1961-4fef-910d-0f760c714acc}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {cb9354bb-95be-4596-819a-fd954b4afb36}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e66f5ed5-3a82-4fb2-b2c0-775b9571dea2}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Availability Schedule
  {6f6f475c-d19e-4485-a24b-2291ef9567d9}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7b393a37-f193-416c-89d5-bf88114688c6}, !- Supply Side Inlet Node Name
  {ef423df9-33f7-477a-841f-0d6be8ceb5fa}, !- Demand Side Outlet Node Name
  {da2c03fb-6ad7-49a7-a6d4-b27508ce2c5f}, !- Demand Side Inlet Node A
  {1dfdb174-5f63-4fc1-ba0e-aa5241b7a731}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {7a542cb0-37df-479d-b7b9-d97928b4e87e}, !- Handle
  Node 160,                               !- Name
  {7b393a37-f193-416c-89d5-bf88114688c6}, !- Inlet Port
  {20d096fe-efad-4376-9e89-8ef34c0afbec}; !- Outlet Port

OS:Node,
  {e6410182-bfc4-49d4-8b2a-22e3add357b0}, !- Handle
  Node 161,                               !- Name
  {032b3b86-2c78-419a-ae17-944035abd3f5}, !- Inlet Port
  {1dfdb174-5f63-4fc1-ba0e-aa5241b7a731}; !- Outlet Port

OS:Connection,
  {7b393a37-f193-416c-89d5-bf88114688c6}, !- Handle
  {4f49fd6f-be42-4455-8aa6-ea4acb83d39b}, !- Name
  {e66f5ed5-3a82-4fb2-b2c0-775b9571dea2}, !- Source Object
  8,                                      !- Outlet Port
  {7a542cb0-37df-479d-b7b9-d97928b4e87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dfdb174-5f63-4fc1-ba0e-aa5241b7a731}, !- Handle
  {c3852006-1351-49e7-8b6e-b3ba071e1aa6}, !- Name
  {e6410182-bfc4-49d4-8b2a-22e3add357b0}, !- Source Object
  3,                                      !- Outlet Port
  {e66f5ed5-3a82-4fb2-b2c0-775b9571dea2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {53c57dce-199e-4a53-ab37-b854bf9e50fc}, !- Handle
  Node 162,                               !- Name
  {da2c03fb-6ad7-49a7-a6d4-b27508ce2c5f}, !- Inlet Port
  {0a29d0aa-c9f9-4fbb-8e46-eb0cd2cbff2e}; !- Outlet Port

OS:Node,
  {d842a359-ad96-440e-8648-4efe076283dc}, !- Handle
  Node 163,                               !- Name
  {4eed6f09-92f1-4595-acdb-028e622dcac5}, !- Inlet Port
  {ef423df9-33f7-477a-841f-0d6be8ceb5fa}; !- Outlet Port

OS:Node,
  {9e27f6dc-11d6-4589-986f-644455f6b9d7}, !- Handle
  Node 164,                               !- Name
  {76641778-8991-46e9-8f7e-8b0f30e4110b}, !- Inlet Port
  {9d4c94da-e2b5-4de1-9a67-28f5908cab2d}; !- Outlet Port

OS:Connection,
  {da2c03fb-6ad7-49a7-a6d4-b27508ce2c5f}, !- Handle
  {404ea7c6-4943-4402-8031-4d89d930d016}, !- Name
  {e66f5ed5-3a82-4fb2-b2c0-775b9571dea2}, !- Source Object
  10,                                     !- Outlet Port
  {53c57dce-199e-4a53-ab37-b854bf9e50fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef423df9-33f7-477a-841f-0d6be8ceb5fa}, !- Handle
  {4409ef52-7344-47f0-8e4b-16bbdc1d791a}, !- Name
  {d842a359-ad96-440e-8648-4efe076283dc}, !- Source Object
  3,                                      !- Outlet Port
  {e66f5ed5-3a82-4fb2-b2c0-775b9571dea2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f026be01-9938-4aa0-959b-5a57f0a7fff5}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {0a29d0aa-c9f9-4fbb-8e46-eb0cd2cbff2e}, !- Inlet Node Name
  {f657f6ab-4405-4792-9b99-05bce47700fe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {041322ae-2913-433e-a6a3-7f4ed7285ab7}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {4eed6f09-92f1-4595-acdb-028e622dcac5}, !- Outlet Node Name
  {10de3e51-46da-499e-908b-0df4dd715018}; !- Inlet Node Name 1

OS:Connection,
  {0a29d0aa-c9f9-4fbb-8e46-eb0cd2cbff2e}, !- Handle
  {4f4356b2-8058-46e2-aa35-cbc1d0dae25e}, !- Name
  {53c57dce-199e-4a53-ab37-b854bf9e50fc}, !- Source Object
  3,                                      !- Outlet Port
  {f026be01-9938-4aa0-959b-5a57f0a7fff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eed6f09-92f1-4595-acdb-028e622dcac5}, !- Handle
  {8207b976-511d-49c9-be6c-56ab9ef28c7c}, !- Name
  {041322ae-2913-433e-a6a3-7f4ed7285ab7}, !- Source Object
  2,                                      !- Outlet Port
  {d842a359-ad96-440e-8648-4efe076283dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a94e9b4-180d-408f-88d1-dd3089e28fa1}, !- Handle
  {e66f5ed5-3a82-4fb2-b2c0-775b9571dea2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {7d6c743a-02f8-4135-956c-a493c2288eae}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5ae1ba1e-78a6-4885-bf6a-b3943953b0a7}, !- Air Inlet Node Name
  {032b3b86-2c78-419a-ae17-944035abd3f5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {14917044-610d-4dea-8db7-3db5e72297a6}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6eb0fa66-f6fd-43fb-aad3-3b58cbd2f2db}, !- Air Inlet Node Name
  {9104cc77-c5bb-41e7-ae8c-dfc933298014}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e831d7c9-1788-4bbe-baf3-8fcaf59a257c}, !- Handle
  Coil Cooling DX Single Speed 11 104kBtu/hr 9.7EER, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35756042606388,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {548c5e33-b769-4cf6-a6c1-cb1a844d8e72}, !- Air Inlet Node Name
  {1be5171a-e3e6-4f57-bf1b-28c181b3d8ec}, !- Air Outlet Node Name
  {7ecc860b-4aab-4d61-bdb8-b9a73c57cb2d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4b0ca105-9806-4539-b3a8-04b15bc25423}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7c2f527c-8e68-4ca2-9fc1-5ffe46395613}, !- Energy Input Ratio Function of Temperature Curve Name
  {1ee0a2dc-47ff-425b-8c26-2ad0b6e64228}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19ddefb5-7161-4c19-b2b7-3ebcf6d72982}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5127e110-9c38-4bfa-b78e-62b12f803218}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0316277a-1354-4f55-b9dd-c8ac6eddddb2}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {42090a52-ad9b-4222-8d5f-64b1d71db571}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f239f19a-8a9b-4275-91fb-71605e9e5d6f}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {27b8bf6c-b2c3-414f-893d-4b4224435191}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5f705f9c-c99d-4510-806e-c25238e8af4e}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {46848313-25d8-4c0b-945c-197a59548c9f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {46848313-25d8-4c0b-945c-197a59548c9f}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c14f2377-cc35-42ad-abef-8cb29a09e93c}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {5f705f9c-c99d-4510-806e-c25238e8af4e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87b04eb6-4ad9-4b21-9dcb-b70bb640e5ca}, !- Mixed Air Node Name
  {2b42d784-ae1e-42b4-8ea0-d5b00e2b8e7b}, !- Outdoor Air Stream Node Name
  {7d538628-c669-46a1-8246-0e0bd7063485}, !- Relief Air Stream Node Name
  {20d096fe-efad-4376-9e89-8ef34c0afbec}; !- Return Air Stream Node Name

OS:Node,
  {27d1f3fa-0d4b-4559-ad6d-64927df92d72}, !- Handle
  Node 165,                               !- Name
  ,                                       !- Inlet Port
  {2b42d784-ae1e-42b4-8ea0-d5b00e2b8e7b}; !- Outlet Port

OS:Connection,
  {2b42d784-ae1e-42b4-8ea0-d5b00e2b8e7b}, !- Handle
  {2135127b-284c-453a-9669-b962513d2eb0}, !- Name
  {27d1f3fa-0d4b-4559-ad6d-64927df92d72}, !- Source Object
  3,                                      !- Outlet Port
  {c14f2377-cc35-42ad-abef-8cb29a09e93c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5951516-f0d1-4e04-a63e-014984918ecc}, !- Handle
  Node 166,                               !- Name
  {7d538628-c669-46a1-8246-0e0bd7063485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d538628-c669-46a1-8246-0e0bd7063485}, !- Handle
  {7c7285f3-8a2b-4729-960a-339f88421193}, !- Name
  {c14f2377-cc35-42ad-abef-8cb29a09e93c}, !- Source Object
  7,                                      !- Outlet Port
  {e5951516-f0d1-4e04-a63e-014984918ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032b3b86-2c78-419a-ae17-944035abd3f5}, !- Handle
  {f9951bd2-0dc9-4778-b901-7fb02309ab1d}, !- Name
  {7d6c743a-02f8-4135-956c-a493c2288eae}, !- Source Object
  9,                                      !- Outlet Port
  {e6410182-bfc4-49d4-8b2a-22e3add357b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a42b7cb1-52be-4e29-9086-299fd06a23b4}, !- Handle
  Node 167,                               !- Name
  {9104cc77-c5bb-41e7-ae8c-dfc933298014}, !- Inlet Port
  {5ae1ba1e-78a6-4885-bf6a-b3943953b0a7}; !- Outlet Port

OS:Connection,
  {9104cc77-c5bb-41e7-ae8c-dfc933298014}, !- Handle
  {26df4e25-f100-412a-9679-e64d6b7a9daf}, !- Name
  {14917044-610d-4dea-8db7-3db5e72297a6}, !- Source Object
  6,                                      !- Outlet Port
  {a42b7cb1-52be-4e29-9086-299fd06a23b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae1ba1e-78a6-4885-bf6a-b3943953b0a7}, !- Handle
  {78260067-8aed-45bf-955a-dc7629823b4d}, !- Name
  {a42b7cb1-52be-4e29-9086-299fd06a23b4}, !- Source Object
  3,                                      !- Outlet Port
  {7d6c743a-02f8-4135-956c-a493c2288eae}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2fd686e4-8876-4f2a-98fa-fcb4ea257105}, !- Handle
  Node 168,                               !- Name
  {1be5171a-e3e6-4f57-bf1b-28c181b3d8ec}, !- Inlet Port
  {6eb0fa66-f6fd-43fb-aad3-3b58cbd2f2db}; !- Outlet Port

OS:Connection,
  {1be5171a-e3e6-4f57-bf1b-28c181b3d8ec}, !- Handle
  {167e6c1d-8c12-47ec-ab52-d1d4f3b3ff19}, !- Name
  {e831d7c9-1788-4bbe-baf3-8fcaf59a257c}, !- Source Object
  9,                                      !- Outlet Port
  {2fd686e4-8876-4f2a-98fa-fcb4ea257105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb0fa66-f6fd-43fb-aad3-3b58cbd2f2db}, !- Handle
  {9b8444ad-e0f4-4ad7-a15a-18e1032d6e53}, !- Name
  {2fd686e4-8876-4f2a-98fa-fcb4ea257105}, !- Source Object
  3,                                      !- Outlet Port
  {14917044-610d-4dea-8db7-3db5e72297a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f69553a3-49ab-41cb-b09a-f90c001ae219}, !- Handle
  Node 169,                               !- Name
  {87b04eb6-4ad9-4b21-9dcb-b70bb640e5ca}, !- Inlet Port
  {548c5e33-b769-4cf6-a6c1-cb1a844d8e72}; !- Outlet Port

OS:Connection,
  {20d096fe-efad-4376-9e89-8ef34c0afbec}, !- Handle
  {745db674-7817-4229-9344-82ed251848b5}, !- Name
  {7a542cb0-37df-479d-b7b9-d97928b4e87e}, !- Source Object
  3,                                      !- Outlet Port
  {c14f2377-cc35-42ad-abef-8cb29a09e93c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87b04eb6-4ad9-4b21-9dcb-b70bb640e5ca}, !- Handle
  {fdb4f16f-7c80-4c5b-8690-6f501c8a7b54}, !- Name
  {c14f2377-cc35-42ad-abef-8cb29a09e93c}, !- Source Object
  5,                                      !- Outlet Port
  {f69553a3-49ab-41cb-b09a-f90c001ae219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548c5e33-b769-4cf6-a6c1-cb1a844d8e72}, !- Handle
  {2d378755-f85f-4511-a506-28489fe0a0c0}, !- Name
  {f69553a3-49ab-41cb-b09a-f90c001ae219}, !- Source Object
  3,                                      !- Outlet Port
  {e831d7c9-1788-4bbe-baf3-8fcaf59a257c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {68e4539a-8ccc-4a4e-b9b6-a9e423a6dbb6}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {29d8b78c-5a70-4ae0-bb58-e4a9de134b48}, !- Control Zone Name
  {e6410182-bfc4-49d4-8b2a-22e3add357b0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4f139a32-bd7e-403d-a32b-03f273144ab1}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {f657f6ab-4405-4792-9b99-05bce47700fe}, !- Inlet Air Node Name
  {76641778-8991-46e9-8f7e-8b0f30e4110b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c059a18b-26e4-4172-8abe-2f9e648f0596}, !- Handle
  Node 170,                               !- Name
  {c6cdf384-655e-4738-be04-3bfa6f5c6f42}, !- Inlet Port
  {10de3e51-46da-499e-908b-0df4dd715018}; !- Outlet Port

OS:Connection,
  {9d4c94da-e2b5-4de1-9a67-28f5908cab2d}, !- Handle
  {0d53e018-3ccd-4bdd-ae6a-c2e7fb106e1e}, !- Name
  {9e27f6dc-11d6-4589-986f-644455f6b9d7}, !- Source Object
  3,                                      !- Outlet Port
  {b257afaf-7333-45a7-87a2-3fff0976531f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6cdf384-655e-4738-be04-3bfa6f5c6f42}, !- Handle
  {f92e35dc-9a94-4c3a-b089-f04e773bc285}, !- Name
  {29d8b78c-5a70-4ae0-bb58-e4a9de134b48}, !- Source Object
  12,                                     !- Outlet Port
  {c059a18b-26e4-4172-8abe-2f9e648f0596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10de3e51-46da-499e-908b-0df4dd715018}, !- Handle
  {2961461f-d929-4c26-8aac-56e87a0e448b}, !- Name
  {c059a18b-26e4-4172-8abe-2f9e648f0596}, !- Source Object
  3,                                      !- Outlet Port
  {041322ae-2913-433e-a6a3-7f4ed7285ab7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f657f6ab-4405-4792-9b99-05bce47700fe}, !- Handle
  {b5cab299-32bd-4c14-8450-8f46c9ea007c}, !- Name
  {f026be01-9938-4aa0-959b-5a57f0a7fff5}, !- Source Object
  3,                                      !- Outlet Port
  {4f139a32-bd7e-403d-a32b-03f273144ab1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76641778-8991-46e9-8f7e-8b0f30e4110b}, !- Handle
  {639aafab-503b-4130-beca-b41b90bb37de}, !- Name
  {4f139a32-bd7e-403d-a32b-03f273144ab1}, !- Source Object
  4,                                      !- Outlet Port
  {9e27f6dc-11d6-4589-986f-644455f6b9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {52e62ba4-ab5e-4c69-9c68-6c7874bed800}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0d316ab3-9840-4f62-b150-b3bc11645b16}, !- Water Inlet Node Name
  {0106d09d-67cc-4ab2-9a0a-97b4eadb8a43}; !- Water Outlet Node Name

OS:Node,
  {fa4a1862-c372-4cc4-9b37-4b99ee642090}, !- Handle
  Node 171,                               !- Name
  {1c6eb480-0bc7-4c79-b7ae-ce9c30e72ec5}, !- Inlet Port
  {0d316ab3-9840-4f62-b150-b3bc11645b16}; !- Outlet Port

OS:Connection,
  {1c6eb480-0bc7-4c79-b7ae-ce9c30e72ec5}, !- Handle
  {b5ab4979-8ffe-422f-acc7-23f580094a4b}, !- Name
  {929c45be-b218-48c7-9132-668238ae2e25}, !- Source Object
  13,                                     !- Outlet Port
  {fa4a1862-c372-4cc4-9b37-4b99ee642090}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {708a207e-ccbd-46a0-9528-0eb53ba75747}, !- Handle
  Node 172,                               !- Name
  {0106d09d-67cc-4ab2-9a0a-97b4eadb8a43}, !- Inlet Port
  {a65ef122-0226-4c6f-8d52-7641c3a43b87}; !- Outlet Port

OS:Connection,
  {0d316ab3-9840-4f62-b150-b3bc11645b16}, !- Handle
  {e2463a0b-6902-4176-aefc-013940be170d}, !- Name
  {fa4a1862-c372-4cc4-9b37-4b99ee642090}, !- Source Object
  3,                                      !- Outlet Port
  {52e62ba4-ab5e-4c69-9c68-6c7874bed800}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0106d09d-67cc-4ab2-9a0a-97b4eadb8a43}, !- Handle
  {ee90f005-1e7f-4721-af15-5a03410a2410}, !- Name
  {52e62ba4-ab5e-4c69-9c68-6c7874bed800}, !- Source Object
  10,                                     !- Outlet Port
  {708a207e-ccbd-46a0-9528-0eb53ba75747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65ef122-0226-4c6f-8d52-7641c3a43b87}, !- Handle
  {73ca9476-41ad-451d-b0a3-00ca49fb622f}, !- Name
  {708a207e-ccbd-46a0-9528-0eb53ba75747}, !- Source Object
  3,                                      !- Outlet Port
  {a8101f78-d7f9-44a8-8c95-15b7ddea33b5}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {04e1fc80-72d7-46d2-98f6-8af1e3305913}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {52e62ba4-ab5e-4c69-9c68-6c7874bed800}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3a9e6887-77f3-4f00-a963-e386dce41ef3}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Availability Schedule
  {38e35d01-59b2-403d-abcd-7ab1e79d46ae}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b8496fdb-6201-4d55-966e-e251b34ae613}, !- Supply Side Inlet Node Name
  {b19b240a-70b5-4c42-9912-304266e7e635}, !- Demand Side Outlet Node Name
  {020f63c1-7237-424b-9131-e0d28251908a}, !- Demand Side Inlet Node A
  {26224205-1b2b-4026-928c-2bb7884abcfd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c908d4e6-f61c-4a5f-b44c-3e3d7e70112f}, !- Handle
  Node 173,                               !- Name
  {b8496fdb-6201-4d55-966e-e251b34ae613}, !- Inlet Port
  {ec3b587c-64b7-4506-ae65-686a588cc596}; !- Outlet Port

OS:Node,
  {92b9e426-28dc-4649-866d-c20d6d51b81c}, !- Handle
  Node 174,                               !- Name
  {6e1bd561-4ad2-4640-b212-434810a0a4d1}, !- Inlet Port
  {26224205-1b2b-4026-928c-2bb7884abcfd}; !- Outlet Port

OS:Connection,
  {b8496fdb-6201-4d55-966e-e251b34ae613}, !- Handle
  {4022e12e-915f-497a-bb24-1674d2704fc6}, !- Name
  {3a9e6887-77f3-4f00-a963-e386dce41ef3}, !- Source Object
  8,                                      !- Outlet Port
  {c908d4e6-f61c-4a5f-b44c-3e3d7e70112f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26224205-1b2b-4026-928c-2bb7884abcfd}, !- Handle
  {25cd6f8a-dbf6-4530-8228-c9c39d6ec6f3}, !- Name
  {92b9e426-28dc-4649-866d-c20d6d51b81c}, !- Source Object
  3,                                      !- Outlet Port
  {3a9e6887-77f3-4f00-a963-e386dce41ef3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cc2eebe5-9cb0-4ebe-8549-c0284961ffd0}, !- Handle
  Node 175,                               !- Name
  {020f63c1-7237-424b-9131-e0d28251908a}, !- Inlet Port
  {4bb1515e-ab53-4d67-927d-e6abcfd0ccd9}; !- Outlet Port

OS:Node,
  {f5b033b0-3698-45ff-aa89-93615a8e1415}, !- Handle
  Node 176,                               !- Name
  {2be8e403-11d7-41cd-9afb-1f8f9be6dd90}, !- Inlet Port
  {b19b240a-70b5-4c42-9912-304266e7e635}; !- Outlet Port

OS:Node,
  {9c800cd0-9653-4984-ad29-506813e76aec}, !- Handle
  Node 177,                               !- Name
  {e1e8a2d3-c342-4353-9e5f-03b50feafc44}, !- Inlet Port
  {373c1bcc-a34f-4ebe-b13e-8c2f6b62690b}; !- Outlet Port

OS:Connection,
  {020f63c1-7237-424b-9131-e0d28251908a}, !- Handle
  {b6659380-8c55-4c5d-b52b-ff496d70e3f4}, !- Name
  {3a9e6887-77f3-4f00-a963-e386dce41ef3}, !- Source Object
  10,                                     !- Outlet Port
  {cc2eebe5-9cb0-4ebe-8549-c0284961ffd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b19b240a-70b5-4c42-9912-304266e7e635}, !- Handle
  {4ead6ad0-c65d-4701-aedd-3b91960a4eb1}, !- Name
  {f5b033b0-3698-45ff-aa89-93615a8e1415}, !- Source Object
  3,                                      !- Outlet Port
  {3a9e6887-77f3-4f00-a963-e386dce41ef3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b56854a2-ac23-48a8-8f35-4c8f9c9361a9}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {4bb1515e-ab53-4d67-927d-e6abcfd0ccd9}, !- Inlet Node Name
  {35d04539-2e29-4ac5-9571-b879f7df2489}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cde453ef-9010-48cc-b114-b39b86169975}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {2be8e403-11d7-41cd-9afb-1f8f9be6dd90}, !- Outlet Node Name
  {a26de61b-cf1b-41d4-a764-bea0a68fbb2c}; !- Inlet Node Name 1

OS:Connection,
  {4bb1515e-ab53-4d67-927d-e6abcfd0ccd9}, !- Handle
  {4f3b1471-b238-4fee-ba9e-87e08d71b6e3}, !- Name
  {cc2eebe5-9cb0-4ebe-8549-c0284961ffd0}, !- Source Object
  3,                                      !- Outlet Port
  {b56854a2-ac23-48a8-8f35-4c8f9c9361a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be8e403-11d7-41cd-9afb-1f8f9be6dd90}, !- Handle
  {a09b0eeb-5452-4a9e-8145-853a29fdf6cf}, !- Name
  {cde453ef-9010-48cc-b114-b39b86169975}, !- Source Object
  2,                                      !- Outlet Port
  {f5b033b0-3698-45ff-aa89-93615a8e1415}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb4305ae-c65a-49f6-a797-9e09a805e6aa}, !- Handle
  {3a9e6887-77f3-4f00-a963-e386dce41ef3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {9e397726-da91-42eb-ad97-3e23943de8c0}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f3a8f977-24ad-4f0c-be0a-ca5961158c4e}, !- Air Inlet Node Name
  {6e1bd561-4ad2-4640-b212-434810a0a4d1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {caf9f459-5d1d-44c4-a21e-d7618d283754}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1c3e3e00-722c-4f3e-9d03-b906a91dab61}, !- Air Inlet Node Name
  {833e5856-5bab-46cc-9fbe-61827b0dcc63}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a562c4cc-1c06-48ad-bddb-808fcf2ad427}, !- Handle
  Coil Cooling DX Single Speed 12 310kBtu/hr 8.21EER, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.97428706560543,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {34441e5c-324a-4a78-bd32-4691e2b15881}, !- Air Inlet Node Name
  {45570024-98f5-4d5c-b929-c1554cf79f86}, !- Air Outlet Node Name
  {242c3545-d597-4236-84d7-e899935fba09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71044f08-4be7-49aa-a21e-e88dc9a7c0c7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {649f5efd-8957-4bfd-a3e4-891007167ab2}, !- Energy Input Ratio Function of Temperature Curve Name
  {d5f6b980-8f9e-447e-9726-67d5767d9acc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7580c185-f0e8-4104-8c82-3daa44eb061f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {83d708b5-9a8e-4bc7-a43d-76f0c38bd2a9}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a2a748c-bd9e-4d42-8bbc-9ea1d78f9ea5}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7988883a-642a-4841-a6f3-786890973bfa}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8354475f-bba5-44d7-b260-60e7ef2b69bb}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {33ac4bf4-b948-433a-9095-d43e22bb7fa7}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {24af4102-cafd-4a46-ac83-0017aaf9959c}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e671b164-d5c6-4eb4-a776-ad95156fd547}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e671b164-d5c6-4eb4-a776-ad95156fd547}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95fb016b-402d-42b7-9ade-12685b32645a}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {24af4102-cafd-4a46-ac83-0017aaf9959c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {414de813-d4c6-4b56-bab5-84d654ebd4a2}, !- Mixed Air Node Name
  {817668b7-6073-4eb1-b4b9-ae406525ea86}, !- Outdoor Air Stream Node Name
  {a4aba80c-30b8-4f7c-a334-602d78923489}, !- Relief Air Stream Node Name
  {ec3b587c-64b7-4506-ae65-686a588cc596}; !- Return Air Stream Node Name

OS:Node,
  {ffe4215c-fe9b-4ad7-a9e3-a86ce90545fd}, !- Handle
  Node 178,                               !- Name
  ,                                       !- Inlet Port
  {817668b7-6073-4eb1-b4b9-ae406525ea86}; !- Outlet Port

OS:Connection,
  {817668b7-6073-4eb1-b4b9-ae406525ea86}, !- Handle
  {f1d15202-a66e-4a16-86df-bbb2e63631f0}, !- Name
  {ffe4215c-fe9b-4ad7-a9e3-a86ce90545fd}, !- Source Object
  3,                                      !- Outlet Port
  {95fb016b-402d-42b7-9ade-12685b32645a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ee5b881-602b-4da7-9e21-be63f0b5dfb3}, !- Handle
  Node 179,                               !- Name
  {a4aba80c-30b8-4f7c-a334-602d78923489}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4aba80c-30b8-4f7c-a334-602d78923489}, !- Handle
  {b9dc37a7-bfce-4ef8-b4cc-5604fc36ef8c}, !- Name
  {95fb016b-402d-42b7-9ade-12685b32645a}, !- Source Object
  7,                                      !- Outlet Port
  {8ee5b881-602b-4da7-9e21-be63f0b5dfb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1bd561-4ad2-4640-b212-434810a0a4d1}, !- Handle
  {5f318da9-46e2-47b8-9ed8-ef42d28ea9fa}, !- Name
  {9e397726-da91-42eb-ad97-3e23943de8c0}, !- Source Object
  9,                                      !- Outlet Port
  {92b9e426-28dc-4649-866d-c20d6d51b81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac171aa1-e540-48ea-954a-d65c401df3bc}, !- Handle
  Node 180,                               !- Name
  {833e5856-5bab-46cc-9fbe-61827b0dcc63}, !- Inlet Port
  {f3a8f977-24ad-4f0c-be0a-ca5961158c4e}; !- Outlet Port

OS:Connection,
  {833e5856-5bab-46cc-9fbe-61827b0dcc63}, !- Handle
  {882d524a-04b8-4b5d-bd33-1af651443037}, !- Name
  {caf9f459-5d1d-44c4-a21e-d7618d283754}, !- Source Object
  6,                                      !- Outlet Port
  {ac171aa1-e540-48ea-954a-d65c401df3bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a8f977-24ad-4f0c-be0a-ca5961158c4e}, !- Handle
  {f17263d0-15fd-4c0c-b5f6-817ef9ee925c}, !- Name
  {ac171aa1-e540-48ea-954a-d65c401df3bc}, !- Source Object
  3,                                      !- Outlet Port
  {9e397726-da91-42eb-ad97-3e23943de8c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6026ac89-6f63-4b57-bc22-b538f7b87181}, !- Handle
  Node 181,                               !- Name
  {45570024-98f5-4d5c-b929-c1554cf79f86}, !- Inlet Port
  {1c3e3e00-722c-4f3e-9d03-b906a91dab61}; !- Outlet Port

OS:Connection,
  {45570024-98f5-4d5c-b929-c1554cf79f86}, !- Handle
  {973aa1fe-86b1-481e-a183-e54b7bf9ab39}, !- Name
  {a562c4cc-1c06-48ad-bddb-808fcf2ad427}, !- Source Object
  9,                                      !- Outlet Port
  {6026ac89-6f63-4b57-bc22-b538f7b87181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3e3e00-722c-4f3e-9d03-b906a91dab61}, !- Handle
  {52d1f5bf-18f9-4df1-85a6-5185d3a8ea1b}, !- Name
  {6026ac89-6f63-4b57-bc22-b538f7b87181}, !- Source Object
  3,                                      !- Outlet Port
  {caf9f459-5d1d-44c4-a21e-d7618d283754}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {85ef0e43-61b3-47ae-9ad9-16d90bb5497b}, !- Handle
  Node 182,                               !- Name
  {414de813-d4c6-4b56-bab5-84d654ebd4a2}, !- Inlet Port
  {34441e5c-324a-4a78-bd32-4691e2b15881}; !- Outlet Port

OS:Connection,
  {ec3b587c-64b7-4506-ae65-686a588cc596}, !- Handle
  {5c8608fa-27f7-4200-9bdc-acbffbb69710}, !- Name
  {c908d4e6-f61c-4a5f-b44c-3e3d7e70112f}, !- Source Object
  3,                                      !- Outlet Port
  {95fb016b-402d-42b7-9ade-12685b32645a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {414de813-d4c6-4b56-bab5-84d654ebd4a2}, !- Handle
  {cff356b3-2ff5-47b9-897c-9d7e8f7fbf63}, !- Name
  {95fb016b-402d-42b7-9ade-12685b32645a}, !- Source Object
  5,                                      !- Outlet Port
  {85ef0e43-61b3-47ae-9ad9-16d90bb5497b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34441e5c-324a-4a78-bd32-4691e2b15881}, !- Handle
  {3294bede-d98d-44bb-97ea-18e8c6e90bcd}, !- Name
  {85ef0e43-61b3-47ae-9ad9-16d90bb5497b}, !- Source Object
  3,                                      !- Outlet Port
  {a562c4cc-1c06-48ad-bddb-808fcf2ad427}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {deb35f59-5321-4aa5-8c05-63840378b6e0}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {71ca6103-f915-42f3-b17e-79c16b36b1aa}, !- Control Zone Name
  {92b9e426-28dc-4649-866d-c20d6d51b81c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9faefaab-eeae-4fd1-880a-84fa0e199299}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {35d04539-2e29-4ac5-9571-b879f7df2489}, !- Inlet Air Node Name
  {e1e8a2d3-c342-4353-9e5f-03b50feafc44}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca547bae-37e2-4421-8f1b-0be3548553ca}, !- Handle
  Node 183,                               !- Name
  {7ee1d371-96dc-43d6-9be1-dbdefadcd9a6}, !- Inlet Port
  {a26de61b-cf1b-41d4-a764-bea0a68fbb2c}; !- Outlet Port

OS:Connection,
  {373c1bcc-a34f-4ebe-b13e-8c2f6b62690b}, !- Handle
  {6f61cb85-914e-43d4-ac30-6b1af2d511f1}, !- Name
  {9c800cd0-9653-4984-ad29-506813e76aec}, !- Source Object
  3,                                      !- Outlet Port
  {00e76fc3-0900-4463-877d-c5a91251a146}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ee1d371-96dc-43d6-9be1-dbdefadcd9a6}, !- Handle
  {801cfabe-e2ca-4a49-899a-c7e11acff673}, !- Name
  {71ca6103-f915-42f3-b17e-79c16b36b1aa}, !- Source Object
  12,                                     !- Outlet Port
  {ca547bae-37e2-4421-8f1b-0be3548553ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26de61b-cf1b-41d4-a764-bea0a68fbb2c}, !- Handle
  {4e4f35a3-af0b-432c-9302-47d295da3a1a}, !- Name
  {ca547bae-37e2-4421-8f1b-0be3548553ca}, !- Source Object
  3,                                      !- Outlet Port
  {cde453ef-9010-48cc-b114-b39b86169975}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35d04539-2e29-4ac5-9571-b879f7df2489}, !- Handle
  {d7136ee7-e563-496a-a406-a112f302911b}, !- Name
  {b56854a2-ac23-48a8-8f35-4c8f9c9361a9}, !- Source Object
  3,                                      !- Outlet Port
  {9faefaab-eeae-4fd1-880a-84fa0e199299}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1e8a2d3-c342-4353-9e5f-03b50feafc44}, !- Handle
  {b468204a-87f4-47f4-a0c1-49baf5453c6e}, !- Name
  {9faefaab-eeae-4fd1-880a-84fa0e199299}, !- Source Object
  4,                                      !- Outlet Port
  {9c800cd0-9653-4984-ad29-506813e76aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {901d17b9-e036-4adf-9d95-01bb11d6af8d}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0a30f3ec-7159-41ae-b12c-74ec70eabe6b}, !- Water Inlet Node Name
  {5221b1af-0367-43a6-970b-69f950ff9e3e}; !- Water Outlet Node Name

OS:Node,
  {1883cebd-0e3f-4a51-a43d-f7036a843c11}, !- Handle
  Node 184,                               !- Name
  {e6014183-032f-453d-b7e4-75f45295bc52}, !- Inlet Port
  {0a30f3ec-7159-41ae-b12c-74ec70eabe6b}; !- Outlet Port

OS:Connection,
  {e6014183-032f-453d-b7e4-75f45295bc52}, !- Handle
  {d2ba81a2-76e7-4b35-b43f-8b659a018a44}, !- Name
  {929c45be-b218-48c7-9132-668238ae2e25}, !- Source Object
  14,                                     !- Outlet Port
  {1883cebd-0e3f-4a51-a43d-f7036a843c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {979d0865-570e-4587-b081-a4456a1dca2d}, !- Handle
  Node 185,                               !- Name
  {5221b1af-0367-43a6-970b-69f950ff9e3e}, !- Inlet Port
  {55f48982-ea8a-4236-97bc-4de40e486ca8}; !- Outlet Port

OS:Connection,
  {0a30f3ec-7159-41ae-b12c-74ec70eabe6b}, !- Handle
  {b420e343-68d5-4156-ae4d-a09fac5e3f26}, !- Name
  {1883cebd-0e3f-4a51-a43d-f7036a843c11}, !- Source Object
  3,                                      !- Outlet Port
  {901d17b9-e036-4adf-9d95-01bb11d6af8d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5221b1af-0367-43a6-970b-69f950ff9e3e}, !- Handle
  {945f1afc-db1b-4ddb-8798-23a5f6745ac6}, !- Name
  {901d17b9-e036-4adf-9d95-01bb11d6af8d}, !- Source Object
  10,                                     !- Outlet Port
  {979d0865-570e-4587-b081-a4456a1dca2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f48982-ea8a-4236-97bc-4de40e486ca8}, !- Handle
  {ff6f6ef8-3c1a-419b-849a-389bd0fb087b}, !- Name
  {979d0865-570e-4587-b081-a4456a1dca2d}, !- Source Object
  3,                                      !- Outlet Port
  {a8101f78-d7f9-44a8-8c95-15b7ddea33b5}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bd3c3266-2127-4742-845c-e59cde24f2a0}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {901d17b9-e036-4adf-9d95-01bb11d6af8d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {37ce2b8c-4d19-4480-b891-84089b1a2c45}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Availability Schedule
  {b76e08ba-ac30-497f-9239-1968d0490ed8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae33b339-dbf1-4b27-840c-3adf85a0c263}, !- Supply Side Inlet Node Name
  {5f746cbf-8a22-4e6d-81cf-7997b0232f09}, !- Demand Side Outlet Node Name
  {dbff194e-28e3-4450-937e-e836bf94e555}, !- Demand Side Inlet Node A
  {15db904e-da58-4bf0-a62e-d10a2a12c84e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b02f41f6-7a83-446f-af7d-56f11ffd013c}, !- Handle
  Node 186,                               !- Name
  {ae33b339-dbf1-4b27-840c-3adf85a0c263}, !- Inlet Port
  {a72bb640-91f1-4185-abe4-990b366c335b}; !- Outlet Port

OS:Node,
  {de38bd46-a277-4c9d-bf05-8eef686a30b0}, !- Handle
  Node 187,                               !- Name
  {7d5465f5-3fc4-4a39-ab07-98a171528d28}, !- Inlet Port
  {15db904e-da58-4bf0-a62e-d10a2a12c84e}; !- Outlet Port

OS:Connection,
  {ae33b339-dbf1-4b27-840c-3adf85a0c263}, !- Handle
  {5921099e-6c20-4f5f-9e7f-7314990ef5ac}, !- Name
  {37ce2b8c-4d19-4480-b891-84089b1a2c45}, !- Source Object
  8,                                      !- Outlet Port
  {b02f41f6-7a83-446f-af7d-56f11ffd013c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15db904e-da58-4bf0-a62e-d10a2a12c84e}, !- Handle
  {f54291e0-a5eb-4e8b-b6d5-2f1d8e20f142}, !- Name
  {de38bd46-a277-4c9d-bf05-8eef686a30b0}, !- Source Object
  3,                                      !- Outlet Port
  {37ce2b8c-4d19-4480-b891-84089b1a2c45}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a17ba13a-b570-461d-964e-426ca995b2a0}, !- Handle
  Node 188,                               !- Name
  {dbff194e-28e3-4450-937e-e836bf94e555}, !- Inlet Port
  {85580f69-f08a-471b-810b-74448dd12283}; !- Outlet Port

OS:Node,
  {b495e7bd-4042-4334-9898-7b8ffd9b23ab}, !- Handle
  Node 189,                               !- Name
  {cde7c302-4f35-439d-a2fb-12f9a090ff2b}, !- Inlet Port
  {5f746cbf-8a22-4e6d-81cf-7997b0232f09}; !- Outlet Port

OS:Node,
  {738bf684-8261-44ce-a356-c48784e8f15c}, !- Handle
  Node 190,                               !- Name
  {045762cf-48f9-4b7f-b42a-d70a990c8286}, !- Inlet Port
  {f7c4b7c2-2842-4a12-85e5-18c4922abbfd}; !- Outlet Port

OS:Connection,
  {dbff194e-28e3-4450-937e-e836bf94e555}, !- Handle
  {fb4d26e7-93fa-4abe-a31f-78711e63abbb}, !- Name
  {37ce2b8c-4d19-4480-b891-84089b1a2c45}, !- Source Object
  10,                                     !- Outlet Port
  {a17ba13a-b570-461d-964e-426ca995b2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f746cbf-8a22-4e6d-81cf-7997b0232f09}, !- Handle
  {e96193ed-1822-4471-bc6d-4905b032ab09}, !- Name
  {b495e7bd-4042-4334-9898-7b8ffd9b23ab}, !- Source Object
  3,                                      !- Outlet Port
  {37ce2b8c-4d19-4480-b891-84089b1a2c45}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b58d036-4b30-4e64-b8c6-dbd5a0db0f84}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {85580f69-f08a-471b-810b-74448dd12283}, !- Inlet Node Name
  {c02ae350-36c4-4a54-b92e-4441c642d35c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6aaf86ed-1835-41a0-a449-13a03dc109de}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {cde7c302-4f35-439d-a2fb-12f9a090ff2b}, !- Outlet Node Name
  {97b05263-f77f-49ad-a7e7-e2b67611757a}; !- Inlet Node Name 1

OS:Connection,
  {85580f69-f08a-471b-810b-74448dd12283}, !- Handle
  {4b361415-371b-461e-9bfd-2ff566f275b0}, !- Name
  {a17ba13a-b570-461d-964e-426ca995b2a0}, !- Source Object
  3,                                      !- Outlet Port
  {5b58d036-4b30-4e64-b8c6-dbd5a0db0f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde7c302-4f35-439d-a2fb-12f9a090ff2b}, !- Handle
  {239e8c5b-ce74-42e6-97ed-421bc279bfc3}, !- Name
  {6aaf86ed-1835-41a0-a449-13a03dc109de}, !- Source Object
  2,                                      !- Outlet Port
  {b495e7bd-4042-4334-9898-7b8ffd9b23ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ab501790-1683-4d64-9f89-ff220fcc2754}, !- Handle
  {37ce2b8c-4d19-4480-b891-84089b1a2c45}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {218e0929-45bf-4788-a45d-e9cfb6ee53d5}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f3a08dd3-584b-4ff1-a3ab-e610880a503d}, !- Air Inlet Node Name
  {7d5465f5-3fc4-4a39-ab07-98a171528d28}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {25cedd8a-96f5-4595-b6fa-e13f5c1debab}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cdab3d11-5a15-4ab2-894d-a4f3744b539c}, !- Air Inlet Node Name
  {8bc73ede-7d1a-488f-b65f-821527b6e45c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5221e8f4-0c98-4b63-b8c6-c91147f37e18}, !- Handle
  Coil Cooling DX Single Speed 13 193kBtu/hr 9.7EER, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42525861516753,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {911b5612-64e3-4aec-bee9-b26526c83060}, !- Air Inlet Node Name
  {d2e03cd7-b050-4ae5-98fc-407e1d87941c}, !- Air Outlet Node Name
  {06fd456b-de87-443a-921a-b72d20daffab}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3dec810-0966-486a-924f-b7bd6ca8e020}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {955696d0-6c99-4aaf-ba06-3936bd3531ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {281e18da-70de-419c-a57e-5a2fa47949c0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7f31bdaf-c1f7-4d4b-b7a1-2ec370e81861}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {49448bfa-2ca5-4df2-aea8-b166b2c37d38}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90b0318d-0ea7-4b89-b4e2-807553680104}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbe4e9e0-0494-4633-bc22-60b00c11b207}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce592f95-13ce-45a6-afa6-c5e230a8d703}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6a988514-0be9-4940-8230-719a16358eab}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f9e1c504-7f49-4c5c-afbe-9793f3817d0e}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4452fc3c-b4e2-4265-bf9e-b994cd925f65}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4452fc3c-b4e2-4265-bf9e-b994cd925f65}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da72100e-e0aa-4a87-b5e3-caf160974bb3}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {f9e1c504-7f49-4c5c-afbe-9793f3817d0e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ffdbcb28-2899-4ec2-b5e1-9884b06af0af}, !- Mixed Air Node Name
  {1d777f87-f912-48c4-ba54-22e9b78f3271}, !- Outdoor Air Stream Node Name
  {460b8779-4a28-4e06-a362-98e13ea8edbb}, !- Relief Air Stream Node Name
  {a72bb640-91f1-4185-abe4-990b366c335b}; !- Return Air Stream Node Name

OS:Node,
  {3a476499-33f1-4899-8a8b-b3ed5a2aa476}, !- Handle
  Node 191,                               !- Name
  ,                                       !- Inlet Port
  {1d777f87-f912-48c4-ba54-22e9b78f3271}; !- Outlet Port

OS:Connection,
  {1d777f87-f912-48c4-ba54-22e9b78f3271}, !- Handle
  {696a2ce2-7f01-462a-aad5-e254cc7eede3}, !- Name
  {3a476499-33f1-4899-8a8b-b3ed5a2aa476}, !- Source Object
  3,                                      !- Outlet Port
  {da72100e-e0aa-4a87-b5e3-caf160974bb3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c5173fa-d72d-47da-b39f-d94526cabe01}, !- Handle
  Node 192,                               !- Name
  {460b8779-4a28-4e06-a362-98e13ea8edbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {460b8779-4a28-4e06-a362-98e13ea8edbb}, !- Handle
  {7f77a4e4-1a39-4bd3-a860-72ee87670be5}, !- Name
  {da72100e-e0aa-4a87-b5e3-caf160974bb3}, !- Source Object
  7,                                      !- Outlet Port
  {7c5173fa-d72d-47da-b39f-d94526cabe01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5465f5-3fc4-4a39-ab07-98a171528d28}, !- Handle
  {2a914982-c436-4d5a-b3d8-7a9cb3362d60}, !- Name
  {218e0929-45bf-4788-a45d-e9cfb6ee53d5}, !- Source Object
  9,                                      !- Outlet Port
  {de38bd46-a277-4c9d-bf05-8eef686a30b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a115d59-e2bd-48cd-887a-f9003cb798ea}, !- Handle
  Node 193,                               !- Name
  {8bc73ede-7d1a-488f-b65f-821527b6e45c}, !- Inlet Port
  {f3a08dd3-584b-4ff1-a3ab-e610880a503d}; !- Outlet Port

OS:Connection,
  {8bc73ede-7d1a-488f-b65f-821527b6e45c}, !- Handle
  {b8f1ab16-4d73-4adc-9dee-2a7fdc70fecf}, !- Name
  {25cedd8a-96f5-4595-b6fa-e13f5c1debab}, !- Source Object
  6,                                      !- Outlet Port
  {8a115d59-e2bd-48cd-887a-f9003cb798ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a08dd3-584b-4ff1-a3ab-e610880a503d}, !- Handle
  {d6d41803-cd0d-4eee-8c53-fc71df586cc3}, !- Name
  {8a115d59-e2bd-48cd-887a-f9003cb798ea}, !- Source Object
  3,                                      !- Outlet Port
  {218e0929-45bf-4788-a45d-e9cfb6ee53d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6928a9c2-36ee-4c73-b969-a191dada131b}, !- Handle
  Node 194,                               !- Name
  {d2e03cd7-b050-4ae5-98fc-407e1d87941c}, !- Inlet Port
  {cdab3d11-5a15-4ab2-894d-a4f3744b539c}; !- Outlet Port

OS:Connection,
  {d2e03cd7-b050-4ae5-98fc-407e1d87941c}, !- Handle
  {211e1cd3-85d5-46ba-abee-913bb7e38ea1}, !- Name
  {5221e8f4-0c98-4b63-b8c6-c91147f37e18}, !- Source Object
  9,                                      !- Outlet Port
  {6928a9c2-36ee-4c73-b969-a191dada131b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdab3d11-5a15-4ab2-894d-a4f3744b539c}, !- Handle
  {6f0ef269-747b-4d2f-8f81-0433a75315ef}, !- Name
  {6928a9c2-36ee-4c73-b969-a191dada131b}, !- Source Object
  3,                                      !- Outlet Port
  {25cedd8a-96f5-4595-b6fa-e13f5c1debab}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {96771a2f-a231-4d21-ac52-ba231c5b73d9}, !- Handle
  Node 195,                               !- Name
  {ffdbcb28-2899-4ec2-b5e1-9884b06af0af}, !- Inlet Port
  {911b5612-64e3-4aec-bee9-b26526c83060}; !- Outlet Port

OS:Connection,
  {a72bb640-91f1-4185-abe4-990b366c335b}, !- Handle
  {f62f01cf-7d54-4e26-8b6e-644ce1325a50}, !- Name
  {b02f41f6-7a83-446f-af7d-56f11ffd013c}, !- Source Object
  3,                                      !- Outlet Port
  {da72100e-e0aa-4a87-b5e3-caf160974bb3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffdbcb28-2899-4ec2-b5e1-9884b06af0af}, !- Handle
  {c9731f47-2565-43d1-ae10-cf1adf6f5563}, !- Name
  {da72100e-e0aa-4a87-b5e3-caf160974bb3}, !- Source Object
  5,                                      !- Outlet Port
  {96771a2f-a231-4d21-ac52-ba231c5b73d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {911b5612-64e3-4aec-bee9-b26526c83060}, !- Handle
  {dbf6c1da-0d71-491f-a438-a739e0727dbd}, !- Name
  {96771a2f-a231-4d21-ac52-ba231c5b73d9}, !- Source Object
  3,                                      !- Outlet Port
  {5221e8f4-0c98-4b63-b8c6-c91147f37e18}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {14c3f2c2-46e5-4136-b8ea-4de64d2d9e24}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {8a576a85-7d11-4c25-ac91-cee78d1d3531}, !- Control Zone Name
  {de38bd46-a277-4c9d-bf05-8eef686a30b0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {60e6ed96-a415-464e-b1bf-0296538d0b04}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {c02ae350-36c4-4a54-b92e-4441c642d35c}, !- Inlet Air Node Name
  {045762cf-48f9-4b7f-b42a-d70a990c8286}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02baef2a-4e01-4709-81f7-5df6758a2f69}, !- Handle
  Node 196,                               !- Name
  {8c2ef68c-0671-4c96-b9c7-7f735faa5687}, !- Inlet Port
  {97b05263-f77f-49ad-a7e7-e2b67611757a}; !- Outlet Port

OS:Connection,
  {f7c4b7c2-2842-4a12-85e5-18c4922abbfd}, !- Handle
  {a6458894-56a4-4f8b-bd91-b53d098fa994}, !- Name
  {738bf684-8261-44ce-a356-c48784e8f15c}, !- Source Object
  3,                                      !- Outlet Port
  {7aef1fe8-2133-4cf7-99c8-810d0108d672}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c2ef68c-0671-4c96-b9c7-7f735faa5687}, !- Handle
  {6e90f741-ad83-4d0e-9cd3-e779520b3c43}, !- Name
  {8a576a85-7d11-4c25-ac91-cee78d1d3531}, !- Source Object
  12,                                     !- Outlet Port
  {02baef2a-4e01-4709-81f7-5df6758a2f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97b05263-f77f-49ad-a7e7-e2b67611757a}, !- Handle
  {c76e8742-e5c9-404e-a6f1-25f7fcf26615}, !- Name
  {02baef2a-4e01-4709-81f7-5df6758a2f69}, !- Source Object
  3,                                      !- Outlet Port
  {6aaf86ed-1835-41a0-a449-13a03dc109de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c02ae350-36c4-4a54-b92e-4441c642d35c}, !- Handle
  {7e62e5cf-c5c7-46d4-89c6-d7bd855192e4}, !- Name
  {5b58d036-4b30-4e64-b8c6-dbd5a0db0f84}, !- Source Object
  3,                                      !- Outlet Port
  {60e6ed96-a415-464e-b1bf-0296538d0b04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {045762cf-48f9-4b7f-b42a-d70a990c8286}, !- Handle
  {56e27f91-ae0f-492c-adcc-f0e82fe28165}, !- Name
  {60e6ed96-a415-464e-b1bf-0296538d0b04}, !- Source Object
  4,                                      !- Outlet Port
  {738bf684-8261-44ce-a356-c48784e8f15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bb073ac3-455c-40e3-8e47-ed2880efa371}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3712aa98-4b7c-492b-bf22-4a34af145e86}, !- Water Inlet Node Name
  {abbd065a-d169-4631-9805-6cd29be3a907}; !- Water Outlet Node Name

OS:Node,
  {fe6128db-671b-430c-a442-3a861c7ef30d}, !- Handle
  Node 197,                               !- Name
  {0ca81af9-e396-4d59-b083-606de3f23f51}, !- Inlet Port
  {3712aa98-4b7c-492b-bf22-4a34af145e86}; !- Outlet Port

OS:Connection,
  {0ca81af9-e396-4d59-b083-606de3f23f51}, !- Handle
  {a8a0d725-ff4b-4a12-b859-43bf1ba7f217}, !- Name
  {929c45be-b218-48c7-9132-668238ae2e25}, !- Source Object
  15,                                     !- Outlet Port
  {fe6128db-671b-430c-a442-3a861c7ef30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d644f34-ec0a-4669-b768-4ad39b0e13f1}, !- Handle
  Node 198,                               !- Name
  {abbd065a-d169-4631-9805-6cd29be3a907}, !- Inlet Port
  {c750d5e7-4837-40ef-a08e-d483317015a8}; !- Outlet Port

OS:Connection,
  {3712aa98-4b7c-492b-bf22-4a34af145e86}, !- Handle
  {c919fb3a-2a4d-4654-af8a-8405ac0e487c}, !- Name
  {fe6128db-671b-430c-a442-3a861c7ef30d}, !- Source Object
  3,                                      !- Outlet Port
  {bb073ac3-455c-40e3-8e47-ed2880efa371}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {abbd065a-d169-4631-9805-6cd29be3a907}, !- Handle
  {3308c943-6c18-41ee-8e16-518e04faf2af}, !- Name
  {bb073ac3-455c-40e3-8e47-ed2880efa371}, !- Source Object
  10,                                     !- Outlet Port
  {6d644f34-ec0a-4669-b768-4ad39b0e13f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c750d5e7-4837-40ef-a08e-d483317015a8}, !- Handle
  {6b142722-e4ef-4f57-afe3-847aae6eaa83}, !- Name
  {6d644f34-ec0a-4669-b768-4ad39b0e13f1}, !- Source Object
  3,                                      !- Outlet Port
  {a8101f78-d7f9-44a8-8c95-15b7ddea33b5}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8bd6a2c-c71d-456f-bf46-ab5ba038bc93}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {bb073ac3-455c-40e3-8e47-ed2880efa371}; !- Heating Coil Name

OS:AirLoopHVAC,
  {ad4e927d-799f-460b-91ec-2d91570c8d0e}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Availability Schedule
  {8555e93d-5c36-4b91-b43a-b96d49a782aa}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc52a604-0b7d-46b7-b3b3-54d208c96044}, !- Supply Side Inlet Node Name
  {f5eb2b5b-aef4-4cec-a9ea-51c6949511c9}, !- Demand Side Outlet Node Name
  {7f51ef09-b523-4868-9570-83c51b2961e8}, !- Demand Side Inlet Node A
  {af0ae254-4503-4f96-9ec2-5c1408bf0e91}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {47c99352-4c94-4dc0-9881-dccd4543db79}, !- Handle
  Node 199,                               !- Name
  {fc52a604-0b7d-46b7-b3b3-54d208c96044}, !- Inlet Port
  {9425da5d-5e1b-4768-b497-e10825cd07ec}; !- Outlet Port

OS:Node,
  {a4515c56-f40c-4bcd-b900-0eebdd82f83c}, !- Handle
  Node 200,                               !- Name
  {db421c9e-a62c-40f5-b90b-d63c6cfdd9ff}, !- Inlet Port
  {af0ae254-4503-4f96-9ec2-5c1408bf0e91}; !- Outlet Port

OS:Connection,
  {fc52a604-0b7d-46b7-b3b3-54d208c96044}, !- Handle
  {b8ac6dee-5aa1-497a-9be8-4f8327030851}, !- Name
  {ad4e927d-799f-460b-91ec-2d91570c8d0e}, !- Source Object
  8,                                      !- Outlet Port
  {47c99352-4c94-4dc0-9881-dccd4543db79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0ae254-4503-4f96-9ec2-5c1408bf0e91}, !- Handle
  {f2fb279f-fd37-479c-a740-fcbd0fe17499}, !- Name
  {a4515c56-f40c-4bcd-b900-0eebdd82f83c}, !- Source Object
  3,                                      !- Outlet Port
  {ad4e927d-799f-460b-91ec-2d91570c8d0e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {61da34fa-8f6b-443a-bd10-737cac98e7ac}, !- Handle
  Node 201,                               !- Name
  {7f51ef09-b523-4868-9570-83c51b2961e8}, !- Inlet Port
  {ab7c8b5e-7022-4cb5-9d90-fbec3080a649}; !- Outlet Port

OS:Node,
  {6d6a3d7f-9bf6-4e09-bbad-0b4ae30039cf}, !- Handle
  Node 202,                               !- Name
  {af31ba6a-8f26-499e-8560-17e1a944b368}, !- Inlet Port
  {f5eb2b5b-aef4-4cec-a9ea-51c6949511c9}; !- Outlet Port

OS:Node,
  {2aaaee54-b1a2-4163-b3c0-4cf035217882}, !- Handle
  Node 203,                               !- Name
  {05a4bfb3-a41a-44a0-bcee-0850a15f4c95}, !- Inlet Port
  {9d1a3d77-d865-4134-9f98-80837aec872d}; !- Outlet Port

OS:Connection,
  {7f51ef09-b523-4868-9570-83c51b2961e8}, !- Handle
  {7074537f-f914-4f9e-8a20-4e76266c0a0b}, !- Name
  {ad4e927d-799f-460b-91ec-2d91570c8d0e}, !- Source Object
  10,                                     !- Outlet Port
  {61da34fa-8f6b-443a-bd10-737cac98e7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5eb2b5b-aef4-4cec-a9ea-51c6949511c9}, !- Handle
  {e860ea3a-1847-471a-b5ca-89b25f91e537}, !- Name
  {6d6a3d7f-9bf6-4e09-bbad-0b4ae30039cf}, !- Source Object
  3,                                      !- Outlet Port
  {ad4e927d-799f-460b-91ec-2d91570c8d0e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09e5ae1f-9221-4692-aa0a-a1039c70b4ec}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {ab7c8b5e-7022-4cb5-9d90-fbec3080a649}, !- Inlet Node Name
  {48149603-fcc3-447d-b465-0ec93c211da2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3737b8f-a6b7-42e4-ab6e-51323380e058}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {af31ba6a-8f26-499e-8560-17e1a944b368}, !- Outlet Node Name
  {b35fd086-4f02-4b4a-aec6-ff03fddfe7d6}; !- Inlet Node Name 1

OS:Connection,
  {ab7c8b5e-7022-4cb5-9d90-fbec3080a649}, !- Handle
  {904329d8-059c-4b7f-b9bb-1f810b4fd36e}, !- Name
  {61da34fa-8f6b-443a-bd10-737cac98e7ac}, !- Source Object
  3,                                      !- Outlet Port
  {09e5ae1f-9221-4692-aa0a-a1039c70b4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af31ba6a-8f26-499e-8560-17e1a944b368}, !- Handle
  {641fb1ac-59c1-4520-8878-07b63dcb1a84}, !- Name
  {d3737b8f-a6b7-42e4-ab6e-51323380e058}, !- Source Object
  2,                                      !- Outlet Port
  {6d6a3d7f-9bf6-4e09-bbad-0b4ae30039cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fc60923d-f353-48e3-a6c0-c3467a6e63de}, !- Handle
  {ad4e927d-799f-460b-91ec-2d91570c8d0e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {c3ede113-90c1-4278-8c94-f8337624634d}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c7a842b9-9e95-4c7a-b057-86bce1762f9e}, !- Air Inlet Node Name
  {db421c9e-a62c-40f5-b90b-d63c6cfdd9ff}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0f5398c8-be5c-48d9-87db-cea77c040169}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {76439034-96b0-4c4a-8ef7-d3350772b2c6}, !- Air Inlet Node Name
  {f52f82ec-1ba5-4e50-8421-f715271f9c8b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f5ed69e8-99c7-40da-9a26-48048bd5c324}, !- Handle
  Coil Cooling DX Single Speed 14 452kBtu/hr 8.21EER, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.0658251224329,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {781ddd51-7e56-42c9-a772-73877f5ae3a6}, !- Air Inlet Node Name
  {ad745a8c-431c-4ea8-a625-4ccd533c7830}, !- Air Outlet Node Name
  {c8f084b8-1af5-4f29-ab40-2d5243b3a77c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d66ed6cf-9e81-4faa-be08-c7b3a74fd0da}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2199eeee-cdbb-4053-8109-222cb043baa2}, !- Energy Input Ratio Function of Temperature Curve Name
  {29e78faa-3a1b-4c32-8dbf-d108fee89694}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d93ff7c7-1173-4fe0-b29e-329faa25342f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cd69ef92-bd6d-4a35-8731-c6971790553c}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10079de9-d6eb-4efa-92d1-51fe10bfb490}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b57ceed-022c-490c-b744-4ddf790cf64c}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {131afd2c-cdbc-443f-9ffa-794bbd05b727}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d519a8c3-f2f7-40ff-9092-5d0462ab81bf}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6678446f-03b6-4dfb-9d54-7a6e6e5e46f8}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {076ee0f4-41a5-4014-9820-1623ebcb5813}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {076ee0f4-41a5-4014-9820-1623ebcb5813}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8efbf1a7-533d-466a-b092-62a672fc95a1}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {6678446f-03b6-4dfb-9d54-7a6e6e5e46f8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acd604b3-1edd-4f31-9c0f-4adf42c13e20}, !- Mixed Air Node Name
  {df063170-dc20-4310-a6a6-5fb561e1ec56}, !- Outdoor Air Stream Node Name
  {8f420548-49d8-4cda-af68-0472ceb3cbe0}, !- Relief Air Stream Node Name
  {9425da5d-5e1b-4768-b497-e10825cd07ec}; !- Return Air Stream Node Name

OS:Node,
  {e3c3eb90-85ad-4370-abdf-6ec24a709596}, !- Handle
  Node 204,                               !- Name
  ,                                       !- Inlet Port
  {df063170-dc20-4310-a6a6-5fb561e1ec56}; !- Outlet Port

OS:Connection,
  {df063170-dc20-4310-a6a6-5fb561e1ec56}, !- Handle
  {1db0763f-dea0-42b4-b869-97799541675a}, !- Name
  {e3c3eb90-85ad-4370-abdf-6ec24a709596}, !- Source Object
  3,                                      !- Outlet Port
  {8efbf1a7-533d-466a-b092-62a672fc95a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4413f31b-80e6-4a98-9c98-dedf0db6afd4}, !- Handle
  Node 205,                               !- Name
  {8f420548-49d8-4cda-af68-0472ceb3cbe0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f420548-49d8-4cda-af68-0472ceb3cbe0}, !- Handle
  {7808ace7-6721-4630-8072-bd45f00f2691}, !- Name
  {8efbf1a7-533d-466a-b092-62a672fc95a1}, !- Source Object
  7,                                      !- Outlet Port
  {4413f31b-80e6-4a98-9c98-dedf0db6afd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db421c9e-a62c-40f5-b90b-d63c6cfdd9ff}, !- Handle
  {57167064-7ee9-4e5b-86f4-215a580f2f55}, !- Name
  {c3ede113-90c1-4278-8c94-f8337624634d}, !- Source Object
  9,                                      !- Outlet Port
  {a4515c56-f40c-4bcd-b900-0eebdd82f83c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a83b84a4-5152-41b8-8e9f-63bf2226bf3c}, !- Handle
  Node 206,                               !- Name
  {f52f82ec-1ba5-4e50-8421-f715271f9c8b}, !- Inlet Port
  {c7a842b9-9e95-4c7a-b057-86bce1762f9e}; !- Outlet Port

OS:Connection,
  {f52f82ec-1ba5-4e50-8421-f715271f9c8b}, !- Handle
  {477feb31-12da-4d0d-ba91-f2ad68add55d}, !- Name
  {0f5398c8-be5c-48d9-87db-cea77c040169}, !- Source Object
  6,                                      !- Outlet Port
  {a83b84a4-5152-41b8-8e9f-63bf2226bf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a842b9-9e95-4c7a-b057-86bce1762f9e}, !- Handle
  {8b206f31-61a3-4134-b95d-a798a40c88bf}, !- Name
  {a83b84a4-5152-41b8-8e9f-63bf2226bf3c}, !- Source Object
  3,                                      !- Outlet Port
  {c3ede113-90c1-4278-8c94-f8337624634d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d307ab64-3c6e-4c6a-806c-fe8185556448}, !- Handle
  Node 207,                               !- Name
  {ad745a8c-431c-4ea8-a625-4ccd533c7830}, !- Inlet Port
  {76439034-96b0-4c4a-8ef7-d3350772b2c6}; !- Outlet Port

OS:Connection,
  {ad745a8c-431c-4ea8-a625-4ccd533c7830}, !- Handle
  {5f926551-8e0c-4811-9b1a-4ee591bd9b07}, !- Name
  {f5ed69e8-99c7-40da-9a26-48048bd5c324}, !- Source Object
  9,                                      !- Outlet Port
  {d307ab64-3c6e-4c6a-806c-fe8185556448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76439034-96b0-4c4a-8ef7-d3350772b2c6}, !- Handle
  {5f39b2f3-9c56-4f81-9549-0915e6b3e157}, !- Name
  {d307ab64-3c6e-4c6a-806c-fe8185556448}, !- Source Object
  3,                                      !- Outlet Port
  {0f5398c8-be5c-48d9-87db-cea77c040169}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3116ce3d-a6a7-4825-8f0a-9595342d6b62}, !- Handle
  Node 208,                               !- Name
  {acd604b3-1edd-4f31-9c0f-4adf42c13e20}, !- Inlet Port
  {781ddd51-7e56-42c9-a772-73877f5ae3a6}; !- Outlet Port

OS:Connection,
  {9425da5d-5e1b-4768-b497-e10825cd07ec}, !- Handle
  {9914e04c-bbe3-4cd8-aafd-a70510252264}, !- Name
  {47c99352-4c94-4dc0-9881-dccd4543db79}, !- Source Object
  3,                                      !- Outlet Port
  {8efbf1a7-533d-466a-b092-62a672fc95a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {acd604b3-1edd-4f31-9c0f-4adf42c13e20}, !- Handle
  {138cd348-f11c-4a8c-acc3-4e0c69ae362c}, !- Name
  {8efbf1a7-533d-466a-b092-62a672fc95a1}, !- Source Object
  5,                                      !- Outlet Port
  {3116ce3d-a6a7-4825-8f0a-9595342d6b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781ddd51-7e56-42c9-a772-73877f5ae3a6}, !- Handle
  {d937e9c8-a49e-4ad4-8549-e10bdd36c34c}, !- Name
  {3116ce3d-a6a7-4825-8f0a-9595342d6b62}, !- Source Object
  3,                                      !- Outlet Port
  {f5ed69e8-99c7-40da-9a26-48048bd5c324}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2ae92bb5-5e4c-4268-a49e-c3b83125c701}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {03a25f15-b237-4770-b44d-58bd8047deb6}, !- Control Zone Name
  {a4515c56-f40c-4bcd-b900-0eebdd82f83c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ae9e1c07-c40d-40d4-a7af-a216e376c8ce}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {48149603-fcc3-447d-b465-0ec93c211da2}, !- Inlet Air Node Name
  {05a4bfb3-a41a-44a0-bcee-0850a15f4c95}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1ef19e8-5ddd-42c9-9e24-e25c6f2612d5}, !- Handle
  Node 209,                               !- Name
  {5bdbba8d-eaa9-4aa9-9a20-1360b561a995}, !- Inlet Port
  {b35fd086-4f02-4b4a-aec6-ff03fddfe7d6}; !- Outlet Port

OS:Connection,
  {9d1a3d77-d865-4134-9f98-80837aec872d}, !- Handle
  {34a5556d-7359-4dc1-b2cb-ac5b9c40ffed}, !- Name
  {2aaaee54-b1a2-4163-b3c0-4cf035217882}, !- Source Object
  3,                                      !- Outlet Port
  {d12e0d36-d1aa-4bde-96b8-7e1e72467b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bdbba8d-eaa9-4aa9-9a20-1360b561a995}, !- Handle
  {d308f37a-90fa-4e2b-817c-381d329fcc04}, !- Name
  {03a25f15-b237-4770-b44d-58bd8047deb6}, !- Source Object
  12,                                     !- Outlet Port
  {c1ef19e8-5ddd-42c9-9e24-e25c6f2612d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35fd086-4f02-4b4a-aec6-ff03fddfe7d6}, !- Handle
  {3c56e18c-d725-49c1-970d-7677eddf4432}, !- Name
  {c1ef19e8-5ddd-42c9-9e24-e25c6f2612d5}, !- Source Object
  3,                                      !- Outlet Port
  {d3737b8f-a6b7-42e4-ab6e-51323380e058}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48149603-fcc3-447d-b465-0ec93c211da2}, !- Handle
  {75ccb16c-df30-45db-b3cc-9ad6b711e452}, !- Name
  {09e5ae1f-9221-4692-aa0a-a1039c70b4ec}, !- Source Object
  3,                                      !- Outlet Port
  {ae9e1c07-c40d-40d4-a7af-a216e376c8ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05a4bfb3-a41a-44a0-bcee-0850a15f4c95}, !- Handle
  {00ef00d2-1072-4ce8-9f86-5fdf031ec63d}, !- Name
  {ae9e1c07-c40d-40d4-a7af-a216e376c8ce}, !- Source Object
  4,                                      !- Outlet Port
  {2aaaee54-b1a2-4163-b3c0-4cf035217882}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b9a23833-d9cb-4d24-8838-ca1fbaf71171}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {19a8aa63-9239-48aa-996d-f2cee3ca102b}, !- Water Inlet Node Name
  {c88b3349-1ffc-4157-bef5-27d26dacfc2b}; !- Water Outlet Node Name

OS:Node,
  {9ba799bf-b46a-4f35-a730-f23ae859a569}, !- Handle
  Node 210,                               !- Name
  {fa08b98c-e9ea-4921-869e-66c09b5f485d}, !- Inlet Port
  {19a8aa63-9239-48aa-996d-f2cee3ca102b}; !- Outlet Port

OS:Connection,
  {fa08b98c-e9ea-4921-869e-66c09b5f485d}, !- Handle
  {d8de0eaa-513c-4068-9870-4a1bd9a70279}, !- Name
  {929c45be-b218-48c7-9132-668238ae2e25}, !- Source Object
  16,                                     !- Outlet Port
  {9ba799bf-b46a-4f35-a730-f23ae859a569}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de3f0663-f35c-4051-88fd-5248ccaf96c7}, !- Handle
  Node 211,                               !- Name
  {c88b3349-1ffc-4157-bef5-27d26dacfc2b}, !- Inlet Port
  {1f7bb7ff-e3f0-41da-9f9e-5735476760ab}; !- Outlet Port

OS:Connection,
  {19a8aa63-9239-48aa-996d-f2cee3ca102b}, !- Handle
  {b94ea5f6-6ed8-43dd-943a-dc23e1f6d228}, !- Name
  {9ba799bf-b46a-4f35-a730-f23ae859a569}, !- Source Object
  3,                                      !- Outlet Port
  {b9a23833-d9cb-4d24-8838-ca1fbaf71171}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c88b3349-1ffc-4157-bef5-27d26dacfc2b}, !- Handle
  {e579f722-c17f-4675-aac6-af0c58356935}, !- Name
  {b9a23833-d9cb-4d24-8838-ca1fbaf71171}, !- Source Object
  10,                                     !- Outlet Port
  {de3f0663-f35c-4051-88fd-5248ccaf96c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7bb7ff-e3f0-41da-9f9e-5735476760ab}, !- Handle
  {930682fa-c131-4be9-b7cc-1715acadf6b2}, !- Name
  {de3f0663-f35c-4051-88fd-5248ccaf96c7}, !- Source Object
  3,                                      !- Outlet Port
  {a8101f78-d7f9-44a8-8c95-15b7ddea33b5}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {32502634-ae17-4775-aaef-70c566368abc}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {b9a23833-d9cb-4d24-8838-ca1fbaf71171}; !- Heating Coil Name

OS:AirLoopHVAC,
  {1499aa3c-0bac-4c4e-bd23-6124fe98fd49}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Availability Schedule
  {9de12f55-25a4-42a2-91b6-8fd5bfc0a99e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc3f1f82-9a89-4df4-8874-cdf9c017ac29}, !- Supply Side Inlet Node Name
  {6e84f3cb-1cce-48d7-b6c3-b1605ad8f7c5}, !- Demand Side Outlet Node Name
  {8b897234-9d18-47ee-aaa1-e63010e838fd}, !- Demand Side Inlet Node A
  {d87f2641-66ce-4ab7-82a5-dd05a1b8e8e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d5cf311c-6cfc-4400-b884-6bc1332238f6}, !- Handle
  Node 212,                               !- Name
  {cc3f1f82-9a89-4df4-8874-cdf9c017ac29}, !- Inlet Port
  {66aaff0d-935f-4468-a1a3-7be30c6a6554}; !- Outlet Port

OS:Node,
  {65b208f9-b4e1-476b-a9de-1659be849a7b}, !- Handle
  Node 213,                               !- Name
  {d3e79c3b-68bf-47f8-900d-82357101bcbf}, !- Inlet Port
  {d87f2641-66ce-4ab7-82a5-dd05a1b8e8e1}; !- Outlet Port

OS:Connection,
  {cc3f1f82-9a89-4df4-8874-cdf9c017ac29}, !- Handle
  {cd50bdc5-497d-4514-b921-308ac4493d6a}, !- Name
  {1499aa3c-0bac-4c4e-bd23-6124fe98fd49}, !- Source Object
  8,                                      !- Outlet Port
  {d5cf311c-6cfc-4400-b884-6bc1332238f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87f2641-66ce-4ab7-82a5-dd05a1b8e8e1}, !- Handle
  {f39f491b-3292-4964-9554-c8fa5531f000}, !- Name
  {65b208f9-b4e1-476b-a9de-1659be849a7b}, !- Source Object
  3,                                      !- Outlet Port
  {1499aa3c-0bac-4c4e-bd23-6124fe98fd49}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6003a84c-e1eb-437b-8675-58569ec14989}, !- Handle
  Node 214,                               !- Name
  {8b897234-9d18-47ee-aaa1-e63010e838fd}, !- Inlet Port
  {f435b2d1-bf19-43bb-9099-a6dcc613c1a4}; !- Outlet Port

OS:Node,
  {fa346121-a915-451e-a3be-94e735e3d682}, !- Handle
  Node 215,                               !- Name
  {1e44c789-78ff-4a8f-81f2-71cb08d0c2ed}, !- Inlet Port
  {6e84f3cb-1cce-48d7-b6c3-b1605ad8f7c5}; !- Outlet Port

OS:Node,
  {fa6deefe-b2c1-4347-bc48-25c53d5315d5}, !- Handle
  Node 216,                               !- Name
  {b79b7f38-6f78-4e9b-8b5a-159767848c58}, !- Inlet Port
  {ec56d6d0-706a-4fe3-a991-150b3b264aeb}; !- Outlet Port

OS:Connection,
  {8b897234-9d18-47ee-aaa1-e63010e838fd}, !- Handle
  {435227bb-2409-4b02-acda-be7a983348ab}, !- Name
  {1499aa3c-0bac-4c4e-bd23-6124fe98fd49}, !- Source Object
  10,                                     !- Outlet Port
  {6003a84c-e1eb-437b-8675-58569ec14989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e84f3cb-1cce-48d7-b6c3-b1605ad8f7c5}, !- Handle
  {528259c4-5620-4af4-be64-717cb198854e}, !- Name
  {fa346121-a915-451e-a3be-94e735e3d682}, !- Source Object
  3,                                      !- Outlet Port
  {1499aa3c-0bac-4c4e-bd23-6124fe98fd49}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9fdd907a-d632-44a6-a0a6-4e370bff84b3}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {f435b2d1-bf19-43bb-9099-a6dcc613c1a4}, !- Inlet Node Name
  {dcd12a94-fd22-4e76-9053-30a458eef814}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0fc4208c-4e05-4b0c-87ee-b8321c82def8}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {1e44c789-78ff-4a8f-81f2-71cb08d0c2ed}, !- Outlet Node Name
  {878099cc-4c4d-43bc-bc86-30c6d45bb307}; !- Inlet Node Name 1

OS:Connection,
  {f435b2d1-bf19-43bb-9099-a6dcc613c1a4}, !- Handle
  {6d8b2840-a2bc-4afb-b5b5-f1265f7ca5ca}, !- Name
  {6003a84c-e1eb-437b-8675-58569ec14989}, !- Source Object
  3,                                      !- Outlet Port
  {9fdd907a-d632-44a6-a0a6-4e370bff84b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e44c789-78ff-4a8f-81f2-71cb08d0c2ed}, !- Handle
  {c64fb252-d018-4c06-8da3-156c98b81fff}, !- Name
  {0fc4208c-4e05-4b0c-87ee-b8321c82def8}, !- Source Object
  2,                                      !- Outlet Port
  {fa346121-a915-451e-a3be-94e735e3d682}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {286f9713-1839-4047-a44a-98ec4bbab070}, !- Handle
  {1499aa3c-0bac-4c4e-bd23-6124fe98fd49}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {5f08d520-ed6c-4606-8787-cf69c7c84619}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bf42aef7-0e40-4a44-b63c-1abeb3b4b285}, !- Air Inlet Node Name
  {d3e79c3b-68bf-47f8-900d-82357101bcbf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c836194e-ba72-4800-b818-4af8f3b20818}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e589c58c-6116-4405-be6e-2cd3c99f1e8b}, !- Air Inlet Node Name
  {5c7ca7a9-bc12-490c-8f59-7841a41b4498}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d86ed1f1-f828-4e20-aa5d-dff28a44dead}, !- Handle
  Coil Cooling DX Single Speed 15 29kBtu/hr 14.0SEER, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {af30c80d-a5a2-43f9-8b3d-a1d0c1d059f6}, !- Air Inlet Node Name
  {b855f5af-3a3d-4536-a6a9-f813c371387b}, !- Air Outlet Node Name
  {c9de0754-4bc2-491b-bdfe-5086fc5196c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ebb97b29-8d5d-4d8e-9a89-b8ef53fdfa11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {70bdf4b6-42eb-4248-b016-e207e5ceeb36}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbd1d102-4443-4110-915e-0677c45358cc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {126a1b4f-ebb4-45c3-83d6-fbf1a0aa3d24}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2220c129-8e61-4abf-97c3-e0d638303a81}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b248586-6f44-4d05-bb90-e2f0879b1b67}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc12bda0-37ac-4f4f-8fe1-67c3382f7cc2}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {458ce2c8-d6e4-4e17-8528-f4391ab6937c}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b6269c34-1730-4e4f-ba7d-6dbdc2e43cdb}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b4eb5711-7d66-4253-81a2-87309d6c9ea0}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5afb9f1-13b6-4bb9-b776-5c57f5241b4f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c5afb9f1-13b6-4bb9-b776-5c57f5241b4f}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d511fc25-c1ec-440f-b4be-ab22fdf3ac57}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {b4eb5711-7d66-4253-81a2-87309d6c9ea0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {263583f2-3850-4da7-9c1a-646e867cd2b0}, !- Mixed Air Node Name
  {6caba18c-6db1-4236-9ad4-981401c7435e}, !- Outdoor Air Stream Node Name
  {a79ec918-cc71-4f34-8e54-6a4760e99773}, !- Relief Air Stream Node Name
  {66aaff0d-935f-4468-a1a3-7be30c6a6554}; !- Return Air Stream Node Name

OS:Node,
  {392e8cae-cef1-4997-bc49-e8297e78e932}, !- Handle
  Node 217,                               !- Name
  ,                                       !- Inlet Port
  {6caba18c-6db1-4236-9ad4-981401c7435e}; !- Outlet Port

OS:Connection,
  {6caba18c-6db1-4236-9ad4-981401c7435e}, !- Handle
  {092452dd-b80f-4eb4-a398-e7cfcc9d77cc}, !- Name
  {392e8cae-cef1-4997-bc49-e8297e78e932}, !- Source Object
  3,                                      !- Outlet Port
  {d511fc25-c1ec-440f-b4be-ab22fdf3ac57}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca5e2e45-899a-4fd9-8f89-1c949f1b816b}, !- Handle
  Node 218,                               !- Name
  {a79ec918-cc71-4f34-8e54-6a4760e99773}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a79ec918-cc71-4f34-8e54-6a4760e99773}, !- Handle
  {314d9300-8941-44f7-a5d8-5cec9c364a4e}, !- Name
  {d511fc25-c1ec-440f-b4be-ab22fdf3ac57}, !- Source Object
  7,                                      !- Outlet Port
  {ca5e2e45-899a-4fd9-8f89-1c949f1b816b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e79c3b-68bf-47f8-900d-82357101bcbf}, !- Handle
  {7b66ccae-443e-451c-b6d5-b580b7f18eb1}, !- Name
  {5f08d520-ed6c-4606-8787-cf69c7c84619}, !- Source Object
  9,                                      !- Outlet Port
  {65b208f9-b4e1-476b-a9de-1659be849a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {840d1dd8-ed11-4ac0-830b-e3cc1c400e5b}, !- Handle
  Node 219,                               !- Name
  {5c7ca7a9-bc12-490c-8f59-7841a41b4498}, !- Inlet Port
  {bf42aef7-0e40-4a44-b63c-1abeb3b4b285}; !- Outlet Port

OS:Connection,
  {5c7ca7a9-bc12-490c-8f59-7841a41b4498}, !- Handle
  {2bb977a8-d8ab-4d1a-a2e2-0ab2e0efd33c}, !- Name
  {c836194e-ba72-4800-b818-4af8f3b20818}, !- Source Object
  6,                                      !- Outlet Port
  {840d1dd8-ed11-4ac0-830b-e3cc1c400e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf42aef7-0e40-4a44-b63c-1abeb3b4b285}, !- Handle
  {bec6848e-4dc5-4ab7-966b-ee3c5d3548bb}, !- Name
  {840d1dd8-ed11-4ac0-830b-e3cc1c400e5b}, !- Source Object
  3,                                      !- Outlet Port
  {5f08d520-ed6c-4606-8787-cf69c7c84619}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6b8ba21f-4bf9-4077-8d28-d6f26ec05d15}, !- Handle
  Node 220,                               !- Name
  {b855f5af-3a3d-4536-a6a9-f813c371387b}, !- Inlet Port
  {e589c58c-6116-4405-be6e-2cd3c99f1e8b}; !- Outlet Port

OS:Connection,
  {b855f5af-3a3d-4536-a6a9-f813c371387b}, !- Handle
  {c136abfa-bdbe-4bf6-ac4f-1efe6c8e0dec}, !- Name
  {d86ed1f1-f828-4e20-aa5d-dff28a44dead}, !- Source Object
  9,                                      !- Outlet Port
  {6b8ba21f-4bf9-4077-8d28-d6f26ec05d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e589c58c-6116-4405-be6e-2cd3c99f1e8b}, !- Handle
  {390a60aa-7f25-4327-9cd5-559ade4ec204}, !- Name
  {6b8ba21f-4bf9-4077-8d28-d6f26ec05d15}, !- Source Object
  3,                                      !- Outlet Port
  {c836194e-ba72-4800-b818-4af8f3b20818}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5c7f8d61-21ae-45e4-b6a7-1bca721baacc}, !- Handle
  Node 221,                               !- Name
  {263583f2-3850-4da7-9c1a-646e867cd2b0}, !- Inlet Port
  {af30c80d-a5a2-43f9-8b3d-a1d0c1d059f6}; !- Outlet Port

OS:Connection,
  {66aaff0d-935f-4468-a1a3-7be30c6a6554}, !- Handle
  {dfebcf09-15ef-4e6a-88e1-3b623dee870a}, !- Name
  {d5cf311c-6cfc-4400-b884-6bc1332238f6}, !- Source Object
  3,                                      !- Outlet Port
  {d511fc25-c1ec-440f-b4be-ab22fdf3ac57}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {263583f2-3850-4da7-9c1a-646e867cd2b0}, !- Handle
  {4068c9cc-d531-4bb8-a1f9-072afe3f03af}, !- Name
  {d511fc25-c1ec-440f-b4be-ab22fdf3ac57}, !- Source Object
  5,                                      !- Outlet Port
  {5c7f8d61-21ae-45e4-b6a7-1bca721baacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af30c80d-a5a2-43f9-8b3d-a1d0c1d059f6}, !- Handle
  {d565e04c-6470-4e0d-9d1a-deb1e8371593}, !- Name
  {5c7f8d61-21ae-45e4-b6a7-1bca721baacc}, !- Source Object
  3,                                      !- Outlet Port
  {d86ed1f1-f828-4e20-aa5d-dff28a44dead}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f58f54c9-d2be-4597-9f42-3f2368827ed6}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {8927be37-d099-49b9-9455-6c13db84e1bc}, !- Control Zone Name
  {65b208f9-b4e1-476b-a9de-1659be849a7b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {30c2f67a-b2d2-4de3-8d16-225d3970c3cf}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {dcd12a94-fd22-4e76-9053-30a458eef814}, !- Inlet Air Node Name
  {b79b7f38-6f78-4e9b-8b5a-159767848c58}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0b0f347-6128-447d-b55f-1b5c0bd0fb16}, !- Handle
  Node 222,                               !- Name
  {c2f12f18-a867-4975-92ff-0e5001ac1196}, !- Inlet Port
  {878099cc-4c4d-43bc-bc86-30c6d45bb307}; !- Outlet Port

OS:Connection,
  {ec56d6d0-706a-4fe3-a991-150b3b264aeb}, !- Handle
  {162e3179-8dc4-468f-818a-1d493bc1974f}, !- Name
  {fa6deefe-b2c1-4347-bc48-25c53d5315d5}, !- Source Object
  3,                                      !- Outlet Port
  {acb1ffbe-cf86-4352-9adf-bfa094265a15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2f12f18-a867-4975-92ff-0e5001ac1196}, !- Handle
  {cb25e5ba-151f-4941-991f-ba28577f50f6}, !- Name
  {8927be37-d099-49b9-9455-6c13db84e1bc}, !- Source Object
  12,                                     !- Outlet Port
  {d0b0f347-6128-447d-b55f-1b5c0bd0fb16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878099cc-4c4d-43bc-bc86-30c6d45bb307}, !- Handle
  {630e8b9c-8540-4c36-a3b7-ae498ce2bdda}, !- Name
  {d0b0f347-6128-447d-b55f-1b5c0bd0fb16}, !- Source Object
  3,                                      !- Outlet Port
  {0fc4208c-4e05-4b0c-87ee-b8321c82def8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcd12a94-fd22-4e76-9053-30a458eef814}, !- Handle
  {da941216-93f3-4da3-9407-137be5d16d4b}, !- Name
  {9fdd907a-d632-44a6-a0a6-4e370bff84b3}, !- Source Object
  3,                                      !- Outlet Port
  {30c2f67a-b2d2-4de3-8d16-225d3970c3cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b79b7f38-6f78-4e9b-8b5a-159767848c58}, !- Handle
  {0558fa3e-b879-4239-96f0-06715cd04711}, !- Name
  {30c2f67a-b2d2-4de3-8d16-225d3970c3cf}, !- Source Object
  4,                                      !- Outlet Port
  {fa6deefe-b2c1-4347-bc48-25c53d5315d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {df9c63b3-4de8-4034-b9ef-a753d5cb1c03}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {944511a6-2298-480e-8f48-acdb69aaad4c}, !- Water Inlet Node Name
  {a39e6eb2-29ca-432b-94c0-ced028916a6b}; !- Water Outlet Node Name

OS:Node,
  {46372086-a3bc-4522-8e6c-010447305fce}, !- Handle
  Node 223,                               !- Name
  {c2e02a9c-525d-4d67-ab20-bda7090871d8}, !- Inlet Port
  {944511a6-2298-480e-8f48-acdb69aaad4c}; !- Outlet Port

OS:Connection,
  {c2e02a9c-525d-4d67-ab20-bda7090871d8}, !- Handle
  {31cb9a0c-2511-4e2e-9ed0-250a78bef5b6}, !- Name
  {929c45be-b218-48c7-9132-668238ae2e25}, !- Source Object
  17,                                     !- Outlet Port
  {46372086-a3bc-4522-8e6c-010447305fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {452b22d9-8c76-4998-8e54-26ff8c3b9884}, !- Handle
  Node 224,                               !- Name
  {a39e6eb2-29ca-432b-94c0-ced028916a6b}, !- Inlet Port
  {32380a7c-380b-48e8-8fa5-5fa36a42bac6}; !- Outlet Port

OS:Connection,
  {944511a6-2298-480e-8f48-acdb69aaad4c}, !- Handle
  {d69a3fd8-4f4a-4543-8e6f-121a55165788}, !- Name
  {46372086-a3bc-4522-8e6c-010447305fce}, !- Source Object
  3,                                      !- Outlet Port
  {df9c63b3-4de8-4034-b9ef-a753d5cb1c03}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a39e6eb2-29ca-432b-94c0-ced028916a6b}, !- Handle
  {c3afef8c-2b8e-46e1-968c-89da962dfa99}, !- Name
  {df9c63b3-4de8-4034-b9ef-a753d5cb1c03}, !- Source Object
  10,                                     !- Outlet Port
  {452b22d9-8c76-4998-8e54-26ff8c3b9884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32380a7c-380b-48e8-8fa5-5fa36a42bac6}, !- Handle
  {4923b1a4-9d56-4a8b-91c7-fa889bdbd1e0}, !- Name
  {452b22d9-8c76-4998-8e54-26ff8c3b9884}, !- Source Object
  3,                                      !- Outlet Port
  {a8101f78-d7f9-44a8-8c95-15b7ddea33b5}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {672fbb29-39dd-4972-9737-e5a7561384f8}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {df9c63b3-4de8-4034-b9ef-a753d5cb1c03}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c3d8b0ec-2778-486b-a8e5-914abe947908}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Availability Schedule
  {e8f752fa-2d14-4568-b949-443f2b97e54a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ceb59aa-510f-452a-ab36-77926339b7a5}, !- Supply Side Inlet Node Name
  {1c188071-32a7-4d98-8bd9-1693d61ae8a1}, !- Demand Side Outlet Node Name
  {d251fbad-a383-4336-8272-7ed17d84e5e4}, !- Demand Side Inlet Node A
  {ab0bb9f2-07f5-4d0a-97dc-57fbba4558d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {67b16eba-12eb-4719-9b96-27480ad75ce8}, !- Handle
  Node 225,                               !- Name
  {8ceb59aa-510f-452a-ab36-77926339b7a5}, !- Inlet Port
  {11d82406-dd9b-4b98-bd81-b739463d99e4}; !- Outlet Port

OS:Node,
  {7d307ce4-dfaa-4c16-9d79-aec213e4e26b}, !- Handle
  Node 226,                               !- Name
  {460749ad-60c5-400b-b3c5-c6bd44124908}, !- Inlet Port
  {ab0bb9f2-07f5-4d0a-97dc-57fbba4558d8}; !- Outlet Port

OS:Connection,
  {8ceb59aa-510f-452a-ab36-77926339b7a5}, !- Handle
  {d0c09954-9c52-45e4-9a57-fc2766c20942}, !- Name
  {c3d8b0ec-2778-486b-a8e5-914abe947908}, !- Source Object
  8,                                      !- Outlet Port
  {67b16eba-12eb-4719-9b96-27480ad75ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0bb9f2-07f5-4d0a-97dc-57fbba4558d8}, !- Handle
  {7780e877-9453-475f-894e-cbfcc51b5ec1}, !- Name
  {7d307ce4-dfaa-4c16-9d79-aec213e4e26b}, !- Source Object
  3,                                      !- Outlet Port
  {c3d8b0ec-2778-486b-a8e5-914abe947908}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ea76a28a-2942-4281-9f81-49272f21278e}, !- Handle
  Node 227,                               !- Name
  {d251fbad-a383-4336-8272-7ed17d84e5e4}, !- Inlet Port
  {1d909d20-429e-40da-8b0a-34df213e8443}; !- Outlet Port

OS:Node,
  {dc531a83-5f20-4a61-9184-908d7dfbeae2}, !- Handle
  Node 228,                               !- Name
  {35d4d643-326d-48d8-b39f-77f8ebd24a27}, !- Inlet Port
  {1c188071-32a7-4d98-8bd9-1693d61ae8a1}; !- Outlet Port

OS:Node,
  {9725c498-2c7c-487f-b1a6-22624fb39ff4}, !- Handle
  Node 229,                               !- Name
  {a3cc515c-5a26-4f30-891c-fed864b4924e}, !- Inlet Port
  {dc76f96b-53cb-4a55-89fa-6c01d0a58179}; !- Outlet Port

OS:Connection,
  {d251fbad-a383-4336-8272-7ed17d84e5e4}, !- Handle
  {94a4b7c9-e59c-4423-9024-a5bc0813c7cb}, !- Name
  {c3d8b0ec-2778-486b-a8e5-914abe947908}, !- Source Object
  10,                                     !- Outlet Port
  {ea76a28a-2942-4281-9f81-49272f21278e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c188071-32a7-4d98-8bd9-1693d61ae8a1}, !- Handle
  {98de9ab1-07fb-4c6d-b3fc-157164793348}, !- Name
  {dc531a83-5f20-4a61-9184-908d7dfbeae2}, !- Source Object
  3,                                      !- Outlet Port
  {c3d8b0ec-2778-486b-a8e5-914abe947908}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa3f22a6-cbd0-46b3-8823-77386ae0d8cb}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {1d909d20-429e-40da-8b0a-34df213e8443}, !- Inlet Node Name
  {e1770ca9-77fd-4aec-b5a8-f58e0ac925f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {50952cd9-b49c-43b9-905f-6bcd0fc2c25f}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {35d4d643-326d-48d8-b39f-77f8ebd24a27}, !- Outlet Node Name
  {aebea8b1-fdfd-4dfd-99ac-ac5eeca490af}; !- Inlet Node Name 1

OS:Connection,
  {1d909d20-429e-40da-8b0a-34df213e8443}, !- Handle
  {782a3345-2c86-4150-aa54-c5da08fe4d5b}, !- Name
  {ea76a28a-2942-4281-9f81-49272f21278e}, !- Source Object
  3,                                      !- Outlet Port
  {aa3f22a6-cbd0-46b3-8823-77386ae0d8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d4d643-326d-48d8-b39f-77f8ebd24a27}, !- Handle
  {f636532f-f7c0-4ca5-b2e2-3f70e9cb4ed4}, !- Name
  {50952cd9-b49c-43b9-905f-6bcd0fc2c25f}, !- Source Object
  2,                                      !- Outlet Port
  {dc531a83-5f20-4a61-9184-908d7dfbeae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {69896eab-14ae-4f4b-97db-ed20ada9438d}, !- Handle
  {c3d8b0ec-2778-486b-a8e5-914abe947908}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {13f1896e-fec9-405f-bd7b-f5b8abe4a85b}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {421cf717-e97b-4684-93bc-1124e1c42c12}, !- Air Inlet Node Name
  {460749ad-60c5-400b-b3c5-c6bd44124908}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {85a249f5-e9ed-44f5-b757-ffe85f19dcf5}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {68481f50-7da0-44e0-b888-a0c5ac5a2874}, !- Air Inlet Node Name
  {e99ad3e4-4f32-4512-9996-b3c1571b400e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {44031d92-5293-4c51-bded-cf8928d10f14}, !- Handle
  Coil Cooling DX Single Speed 16 87kBtu/hr 9.7EER, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34478467911381,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3cd47b1e-28d8-4f51-9746-ec36067962db}, !- Air Inlet Node Name
  {8f18bb10-4349-4d2a-aee1-8547bf2cea77}, !- Air Outlet Node Name
  {b0089aa1-07fb-4716-b5fe-ef06837d37a5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c59b517-bba7-431d-acee-bbe4c82da26e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e03b1b9d-dd9e-4a5d-96ed-8ae0e7bf4af7}, !- Energy Input Ratio Function of Temperature Curve Name
  {f41e7928-bcab-49c7-a634-9f5df8fec0a6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {670f290b-5724-4cb7-89da-2c7d5c0ded14}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bceac4a4-9b33-4ded-97db-76b92bc56fd3}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc3de760-dd74-4235-9230-398b89f20212}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {10fd340d-f209-4999-a433-85c4e545823b}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b2b09da-e34a-4944-96d5-b1ababb2db63}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d5852de4-8206-48c0-bc6b-5ff280e22cf8}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2ba44411-e015-48f7-8da5-62635d3d1520}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c1c4aca6-a8a1-42c5-af23-14dd5e00eaff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c1c4aca6-a8a1-42c5-af23-14dd5e00eaff}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c4e3f83c-d4cc-4284-9b05-2950c2b4cd25}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {2ba44411-e015-48f7-8da5-62635d3d1520}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6e0b6f5-bd22-4625-927d-996217f6e846}, !- Mixed Air Node Name
  {7722da3f-480c-4d56-93eb-11e06fb32c4c}, !- Outdoor Air Stream Node Name
  {38665946-15d0-4648-8e50-64b8a6471289}, !- Relief Air Stream Node Name
  {11d82406-dd9b-4b98-bd81-b739463d99e4}; !- Return Air Stream Node Name

OS:Node,
  {996b2722-8245-4310-88f0-eae2e4899748}, !- Handle
  Node 230,                               !- Name
  ,                                       !- Inlet Port
  {7722da3f-480c-4d56-93eb-11e06fb32c4c}; !- Outlet Port

OS:Connection,
  {7722da3f-480c-4d56-93eb-11e06fb32c4c}, !- Handle
  {38c852ad-d717-4768-beb0-c3383be1cd80}, !- Name
  {996b2722-8245-4310-88f0-eae2e4899748}, !- Source Object
  3,                                      !- Outlet Port
  {c4e3f83c-d4cc-4284-9b05-2950c2b4cd25}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e74822a9-5f04-4e1d-b0ab-5b0998589d55}, !- Handle
  Node 231,                               !- Name
  {38665946-15d0-4648-8e50-64b8a6471289}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38665946-15d0-4648-8e50-64b8a6471289}, !- Handle
  {ca18b4a3-c5a5-4df0-9e3d-029bd98cff11}, !- Name
  {c4e3f83c-d4cc-4284-9b05-2950c2b4cd25}, !- Source Object
  7,                                      !- Outlet Port
  {e74822a9-5f04-4e1d-b0ab-5b0998589d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460749ad-60c5-400b-b3c5-c6bd44124908}, !- Handle
  {87a5310e-9d0e-46fa-a684-a31759bbff1f}, !- Name
  {13f1896e-fec9-405f-bd7b-f5b8abe4a85b}, !- Source Object
  9,                                      !- Outlet Port
  {7d307ce4-dfaa-4c16-9d79-aec213e4e26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40696577-0b43-42dd-b4e6-9f2717aab8bd}, !- Handle
  Node 232,                               !- Name
  {e99ad3e4-4f32-4512-9996-b3c1571b400e}, !- Inlet Port
  {421cf717-e97b-4684-93bc-1124e1c42c12}; !- Outlet Port

OS:Connection,
  {e99ad3e4-4f32-4512-9996-b3c1571b400e}, !- Handle
  {f1e34594-ed53-46da-83a8-95d39f76a373}, !- Name
  {85a249f5-e9ed-44f5-b757-ffe85f19dcf5}, !- Source Object
  6,                                      !- Outlet Port
  {40696577-0b43-42dd-b4e6-9f2717aab8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {421cf717-e97b-4684-93bc-1124e1c42c12}, !- Handle
  {bf5427b7-55f6-47b6-a1ae-e7962bb7ece7}, !- Name
  {40696577-0b43-42dd-b4e6-9f2717aab8bd}, !- Source Object
  3,                                      !- Outlet Port
  {13f1896e-fec9-405f-bd7b-f5b8abe4a85b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {702e237f-86a6-4240-9521-b681cdd724e0}, !- Handle
  Node 233,                               !- Name
  {8f18bb10-4349-4d2a-aee1-8547bf2cea77}, !- Inlet Port
  {68481f50-7da0-44e0-b888-a0c5ac5a2874}; !- Outlet Port

OS:Connection,
  {8f18bb10-4349-4d2a-aee1-8547bf2cea77}, !- Handle
  {70d7d5a0-e478-4e9f-8ea0-b0083c0ae720}, !- Name
  {44031d92-5293-4c51-bded-cf8928d10f14}, !- Source Object
  9,                                      !- Outlet Port
  {702e237f-86a6-4240-9521-b681cdd724e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68481f50-7da0-44e0-b888-a0c5ac5a2874}, !- Handle
  {d859e63d-4e24-4d9b-b4ae-2e781be6b34c}, !- Name
  {702e237f-86a6-4240-9521-b681cdd724e0}, !- Source Object
  3,                                      !- Outlet Port
  {85a249f5-e9ed-44f5-b757-ffe85f19dcf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ee8990c0-f161-4474-8666-ef0932a59855}, !- Handle
  Node 234,                               !- Name
  {d6e0b6f5-bd22-4625-927d-996217f6e846}, !- Inlet Port
  {3cd47b1e-28d8-4f51-9746-ec36067962db}; !- Outlet Port

OS:Connection,
  {11d82406-dd9b-4b98-bd81-b739463d99e4}, !- Handle
  {9d1cf11d-e351-4bcc-8235-2080b6593479}, !- Name
  {67b16eba-12eb-4719-9b96-27480ad75ce8}, !- Source Object
  3,                                      !- Outlet Port
  {c4e3f83c-d4cc-4284-9b05-2950c2b4cd25}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d6e0b6f5-bd22-4625-927d-996217f6e846}, !- Handle
  {3f8c09a3-45fc-441e-81a2-33f85577bcc6}, !- Name
  {c4e3f83c-d4cc-4284-9b05-2950c2b4cd25}, !- Source Object
  5,                                      !- Outlet Port
  {ee8990c0-f161-4474-8666-ef0932a59855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd47b1e-28d8-4f51-9746-ec36067962db}, !- Handle
  {2d8f095b-68d1-4072-abf5-0539fd4dfc37}, !- Name
  {ee8990c0-f161-4474-8666-ef0932a59855}, !- Source Object
  3,                                      !- Outlet Port
  {44031d92-5293-4c51-bded-cf8928d10f14}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1444acef-e72a-41b1-ac08-6543f31097b5}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {8cc7727d-9277-443a-b9cb-e5ae23082ed2}, !- Control Zone Name
  {7d307ce4-dfaa-4c16-9d79-aec213e4e26b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {88fe1bf8-a994-428d-acf4-8e41ff3f85e2}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {e1770ca9-77fd-4aec-b5a8-f58e0ac925f0}, !- Inlet Air Node Name
  {a3cc515c-5a26-4f30-891c-fed864b4924e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50fc06f3-7cf5-4920-bd91-25391c598581}, !- Handle
  Node 235,                               !- Name
  {037794c9-a347-4352-9f06-4a18982fcd89}, !- Inlet Port
  {aebea8b1-fdfd-4dfd-99ac-ac5eeca490af}; !- Outlet Port

OS:Connection,
  {dc76f96b-53cb-4a55-89fa-6c01d0a58179}, !- Handle
  {01b316ab-599c-426a-9af1-72ec4be8a661}, !- Name
  {9725c498-2c7c-487f-b1a6-22624fb39ff4}, !- Source Object
  3,                                      !- Outlet Port
  {f93ae815-eb39-4d38-b67a-4887f28a5d59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {037794c9-a347-4352-9f06-4a18982fcd89}, !- Handle
  {3f66e981-c9d3-40f3-9e4b-9b33091648bb}, !- Name
  {8cc7727d-9277-443a-b9cb-e5ae23082ed2}, !- Source Object
  12,                                     !- Outlet Port
  {50fc06f3-7cf5-4920-bd91-25391c598581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebea8b1-fdfd-4dfd-99ac-ac5eeca490af}, !- Handle
  {c14d041f-0a37-434c-9c59-faa890e0ede8}, !- Name
  {50fc06f3-7cf5-4920-bd91-25391c598581}, !- Source Object
  3,                                      !- Outlet Port
  {50952cd9-b49c-43b9-905f-6bcd0fc2c25f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1770ca9-77fd-4aec-b5a8-f58e0ac925f0}, !- Handle
  {5d066be1-47f8-4b36-8787-75b8a65010a1}, !- Name
  {aa3f22a6-cbd0-46b3-8823-77386ae0d8cb}, !- Source Object
  3,                                      !- Outlet Port
  {88fe1bf8-a994-428d-acf4-8e41ff3f85e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3cc515c-5a26-4f30-891c-fed864b4924e}, !- Handle
  {1874b3e1-4a42-4bdc-a252-f69f01d1e392}, !- Name
  {88fe1bf8-a994-428d-acf4-8e41ff3f85e2}, !- Source Object
  4,                                      !- Outlet Port
  {9725c498-2c7c-487f-b1a6-22624fb39ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d4fd212c-743d-4a01-9d0b-cf3b0ba8229b}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cebb9337-8918-4816-903a-df5e53c658ab}, !- Water Inlet Node Name
  {40143363-cb92-4d0e-9b37-7a21ef6dd274}; !- Water Outlet Node Name

OS:Node,
  {33c58b0f-ac4a-402a-b355-fbe15f297185}, !- Handle
  Node 236,                               !- Name
  {531e28bf-1a1a-4743-9469-f6d043129a2f}, !- Inlet Port
  {cebb9337-8918-4816-903a-df5e53c658ab}; !- Outlet Port

OS:Connection,
  {531e28bf-1a1a-4743-9469-f6d043129a2f}, !- Handle
  {c2e1df69-7401-4035-aad6-5648fbe583e5}, !- Name
  {929c45be-b218-48c7-9132-668238ae2e25}, !- Source Object
  18,                                     !- Outlet Port
  {33c58b0f-ac4a-402a-b355-fbe15f297185}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1702492-77ed-4e25-bb6f-8b2cd380b452}, !- Handle
  Node 237,                               !- Name
  {40143363-cb92-4d0e-9b37-7a21ef6dd274}, !- Inlet Port
  {4de89116-accd-4be7-abfd-c526ed944052}; !- Outlet Port

OS:Connection,
  {cebb9337-8918-4816-903a-df5e53c658ab}, !- Handle
  {e16a734d-485d-46f0-a798-4518af86e6e7}, !- Name
  {33c58b0f-ac4a-402a-b355-fbe15f297185}, !- Source Object
  3,                                      !- Outlet Port
  {d4fd212c-743d-4a01-9d0b-cf3b0ba8229b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {40143363-cb92-4d0e-9b37-7a21ef6dd274}, !- Handle
  {f37db627-6c23-4da4-a346-b0690849cd62}, !- Name
  {d4fd212c-743d-4a01-9d0b-cf3b0ba8229b}, !- Source Object
  10,                                     !- Outlet Port
  {f1702492-77ed-4e25-bb6f-8b2cd380b452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de89116-accd-4be7-abfd-c526ed944052}, !- Handle
  {664fb962-3d34-47c0-8318-0f9ceb67f621}, !- Name
  {f1702492-77ed-4e25-bb6f-8b2cd380b452}, !- Source Object
  3,                                      !- Outlet Port
  {a8101f78-d7f9-44a8-8c95-15b7ddea33b5}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {56923479-950b-48e0-adc5-7d6860624911}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {d4fd212c-743d-4a01-9d0b-cf3b0ba8229b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a05f8213-4123-4d08-925c-31a666f55cfd}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Availability Schedule
  {77a43e98-ba51-468c-80b8-00dc2c62c9e8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e7ac09d-91c6-473a-a0ee-caf0bbdeff53}, !- Supply Side Inlet Node Name
  {f2b6fbca-41fb-4420-8194-c48199089eed}, !- Demand Side Outlet Node Name
  {212e0e51-e88c-4b2d-92ab-25655bdfb223}, !- Demand Side Inlet Node A
  {e900dc60-5a58-4068-9751-11623f12e5fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3262ccc8-3ba6-42d0-b89b-6029756944f4}, !- Handle
  Node 238,                               !- Name
  {0e7ac09d-91c6-473a-a0ee-caf0bbdeff53}, !- Inlet Port
  {9aca3b9c-a389-4077-8215-80b828f8aab0}; !- Outlet Port

OS:Node,
  {6fe4b748-c0a3-4dc2-b577-9e51c5a6309c}, !- Handle
  Node 239,                               !- Name
  {586a48f2-2589-48c6-8440-8f1b83f48847}, !- Inlet Port
  {e900dc60-5a58-4068-9751-11623f12e5fa}; !- Outlet Port

OS:Connection,
  {0e7ac09d-91c6-473a-a0ee-caf0bbdeff53}, !- Handle
  {fd37b974-2ae5-4086-bc93-08b06c975b74}, !- Name
  {a05f8213-4123-4d08-925c-31a666f55cfd}, !- Source Object
  8,                                      !- Outlet Port
  {3262ccc8-3ba6-42d0-b89b-6029756944f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e900dc60-5a58-4068-9751-11623f12e5fa}, !- Handle
  {d10f90a2-0ab8-4a90-ad1f-737874c59b87}, !- Name
  {6fe4b748-c0a3-4dc2-b577-9e51c5a6309c}, !- Source Object
  3,                                      !- Outlet Port
  {a05f8213-4123-4d08-925c-31a666f55cfd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f36c59de-51bc-4bda-a6e5-0a20e2520a57}, !- Handle
  Node 240,                               !- Name
  {212e0e51-e88c-4b2d-92ab-25655bdfb223}, !- Inlet Port
  {db218d8f-6ed6-4c60-a6e5-3c8bcc9d1d3d}; !- Outlet Port

OS:Node,
  {b881859a-163e-44d6-be64-96892e702980}, !- Handle
  Node 241,                               !- Name
  {fe2bc8ab-2856-4ed3-a9d6-02f1f7b48a8e}, !- Inlet Port
  {f2b6fbca-41fb-4420-8194-c48199089eed}; !- Outlet Port

OS:Node,
  {6b751b0b-d753-4434-a45c-5e78d1ee7067}, !- Handle
  Node 242,                               !- Name
  {f5e07f4d-2dd5-41be-9138-0a5facd6c2b6}, !- Inlet Port
  {392872f9-a629-4d0a-9a53-a57c095dcf6f}; !- Outlet Port

OS:Connection,
  {212e0e51-e88c-4b2d-92ab-25655bdfb223}, !- Handle
  {9630bd7c-d213-44a7-ad11-eb350efee874}, !- Name
  {a05f8213-4123-4d08-925c-31a666f55cfd}, !- Source Object
  10,                                     !- Outlet Port
  {f36c59de-51bc-4bda-a6e5-0a20e2520a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b6fbca-41fb-4420-8194-c48199089eed}, !- Handle
  {d7dc68f1-388d-4203-9319-37e577ad1b7f}, !- Name
  {b881859a-163e-44d6-be64-96892e702980}, !- Source Object
  3,                                      !- Outlet Port
  {a05f8213-4123-4d08-925c-31a666f55cfd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7bc927c6-d8cb-473e-b8ec-fd7ddbcd1ab1}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {db218d8f-6ed6-4c60-a6e5-3c8bcc9d1d3d}, !- Inlet Node Name
  {446b4a96-494a-4c2d-a706-148ed5a52b2c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2edb6b26-f0e0-4e2d-aef2-d95c9825b37e}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {fe2bc8ab-2856-4ed3-a9d6-02f1f7b48a8e}, !- Outlet Node Name
  {bf8f4cef-759d-4f99-b6d7-ee1355106919}; !- Inlet Node Name 1

OS:Connection,
  {db218d8f-6ed6-4c60-a6e5-3c8bcc9d1d3d}, !- Handle
  {22b31970-fbb7-4adb-8c78-4dfe27929f89}, !- Name
  {f36c59de-51bc-4bda-a6e5-0a20e2520a57}, !- Source Object
  3,                                      !- Outlet Port
  {7bc927c6-d8cb-473e-b8ec-fd7ddbcd1ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe2bc8ab-2856-4ed3-a9d6-02f1f7b48a8e}, !- Handle
  {89a9c34f-2e31-4b77-899a-7cbb05ffb6f2}, !- Name
  {2edb6b26-f0e0-4e2d-aef2-d95c9825b37e}, !- Source Object
  2,                                      !- Outlet Port
  {b881859a-163e-44d6-be64-96892e702980}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4061cc3e-958d-49ed-a3c9-43c3308fcca3}, !- Handle
  {a05f8213-4123-4d08-925c-31a666f55cfd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {9e1cd47e-b961-43ea-90ae-c306d6e52ee7}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cbac3b1b-0f5f-4f23-bd6c-7aa9e4833fe1}, !- Air Inlet Node Name
  {586a48f2-2589-48c6-8440-8f1b83f48847}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c407f160-22bf-478b-9221-a48668b19dcc}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {60610298-6aa5-408d-837d-9b7943a06ab3}, !- Air Inlet Node Name
  {dc6c6d40-f34c-4a15-8b18-3b41266cca1d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {42a0ddc5-d9b3-4723-8486-d33a73f4dec1}, !- Handle
  Coil Cooling DX Single Speed 17 54kBtu/hr 14.0SEER, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8ae2b9c3-918d-4897-b886-33342bd82fb2}, !- Air Inlet Node Name
  {0ba7f19f-325d-47f5-ba6c-cce34870fdea}, !- Air Outlet Node Name
  {46ea9a36-d619-4649-a121-7ee454aebd29}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cf54f77-b69c-4d1b-9a21-f89d511a03e4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a393231-1371-4c85-a0dc-8804bc9718b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {53d665e2-dbad-4387-a6de-b8ca6759fe87}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6f281e44-1542-4077-916a-7b7dbdaede95}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e8b93231-46e5-47fc-b849-79e1ab04a220}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf09058f-5250-4b6c-8cce-75cd064c26b7}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6109894e-0f56-49fe-9692-422741c46584}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {988f9a3a-d50a-432d-88cd-a88f069f18c4}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0c01c013-f5db-4ae6-b9ee-2fb87a420779}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b94d3f9f-8bd4-48cc-8446-f736e9ac6e9d}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2cc3667-a857-435b-8050-50c6acbb4a0c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2cc3667-a857-435b-8050-50c6acbb4a0c}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c79741d-0368-47e6-984a-616fbcb9a93c}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {b94d3f9f-8bd4-48cc-8446-f736e9ac6e9d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ab5367ef-8066-4a5f-b519-a6c4af902e12}, !- Mixed Air Node Name
  {191e2bc8-7925-4329-bb7a-b0ed51fea99c}, !- Outdoor Air Stream Node Name
  {9d8ee227-2d47-4b30-b1bb-41ca3af18bb2}, !- Relief Air Stream Node Name
  {9aca3b9c-a389-4077-8215-80b828f8aab0}; !- Return Air Stream Node Name

OS:Node,
  {057b74c8-ce9f-48b7-bb0a-f244200e0a3a}, !- Handle
  Node 243,                               !- Name
  ,                                       !- Inlet Port
  {191e2bc8-7925-4329-bb7a-b0ed51fea99c}; !- Outlet Port

OS:Connection,
  {191e2bc8-7925-4329-bb7a-b0ed51fea99c}, !- Handle
  {17f5b2ab-8f92-4ac8-a3f0-45f0c4d88067}, !- Name
  {057b74c8-ce9f-48b7-bb0a-f244200e0a3a}, !- Source Object
  3,                                      !- Outlet Port
  {8c79741d-0368-47e6-984a-616fbcb9a93c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3704f8cc-05b1-4afc-a0a9-f5c313927c01}, !- Handle
  Node 244,                               !- Name
  {9d8ee227-2d47-4b30-b1bb-41ca3af18bb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d8ee227-2d47-4b30-b1bb-41ca3af18bb2}, !- Handle
  {cc9829cb-bb95-4a7d-bf30-95e88073129f}, !- Name
  {8c79741d-0368-47e6-984a-616fbcb9a93c}, !- Source Object
  7,                                      !- Outlet Port
  {3704f8cc-05b1-4afc-a0a9-f5c313927c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586a48f2-2589-48c6-8440-8f1b83f48847}, !- Handle
  {321ca612-7615-4eb6-8654-7f5f0dcb1bb5}, !- Name
  {9e1cd47e-b961-43ea-90ae-c306d6e52ee7}, !- Source Object
  9,                                      !- Outlet Port
  {6fe4b748-c0a3-4dc2-b577-9e51c5a6309c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {829c171a-2c0e-4112-8b8d-79972b2d07ba}, !- Handle
  Node 245,                               !- Name
  {dc6c6d40-f34c-4a15-8b18-3b41266cca1d}, !- Inlet Port
  {cbac3b1b-0f5f-4f23-bd6c-7aa9e4833fe1}; !- Outlet Port

OS:Connection,
  {dc6c6d40-f34c-4a15-8b18-3b41266cca1d}, !- Handle
  {0cc77e17-b277-4dd9-b0c2-001c4b8b3804}, !- Name
  {c407f160-22bf-478b-9221-a48668b19dcc}, !- Source Object
  6,                                      !- Outlet Port
  {829c171a-2c0e-4112-8b8d-79972b2d07ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbac3b1b-0f5f-4f23-bd6c-7aa9e4833fe1}, !- Handle
  {2f6daeb6-19c3-4805-a8a9-3e0ce3c955a2}, !- Name
  {829c171a-2c0e-4112-8b8d-79972b2d07ba}, !- Source Object
  3,                                      !- Outlet Port
  {9e1cd47e-b961-43ea-90ae-c306d6e52ee7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {19c2e0c3-2e08-40a7-9e59-83d683e9b1fc}, !- Handle
  Node 246,                               !- Name
  {0ba7f19f-325d-47f5-ba6c-cce34870fdea}, !- Inlet Port
  {60610298-6aa5-408d-837d-9b7943a06ab3}; !- Outlet Port

OS:Connection,
  {0ba7f19f-325d-47f5-ba6c-cce34870fdea}, !- Handle
  {22ade76b-db13-4a12-9e6f-38dee68ba5d7}, !- Name
  {42a0ddc5-d9b3-4723-8486-d33a73f4dec1}, !- Source Object
  9,                                      !- Outlet Port
  {19c2e0c3-2e08-40a7-9e59-83d683e9b1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60610298-6aa5-408d-837d-9b7943a06ab3}, !- Handle
  {d6232118-3b32-44a8-9186-b47a18edb57d}, !- Name
  {19c2e0c3-2e08-40a7-9e59-83d683e9b1fc}, !- Source Object
  3,                                      !- Outlet Port
  {c407f160-22bf-478b-9221-a48668b19dcc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8a61ce71-cb06-4bc8-9f31-b45e0fa8585e}, !- Handle
  Node 247,                               !- Name
  {ab5367ef-8066-4a5f-b519-a6c4af902e12}, !- Inlet Port
  {8ae2b9c3-918d-4897-b886-33342bd82fb2}; !- Outlet Port

OS:Connection,
  {9aca3b9c-a389-4077-8215-80b828f8aab0}, !- Handle
  {33d40b63-adfa-4a5b-b339-0ae192c23e7a}, !- Name
  {3262ccc8-3ba6-42d0-b89b-6029756944f4}, !- Source Object
  3,                                      !- Outlet Port
  {8c79741d-0368-47e6-984a-616fbcb9a93c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab5367ef-8066-4a5f-b519-a6c4af902e12}, !- Handle
  {1a161273-dd10-4898-973f-e82948d46df1}, !- Name
  {8c79741d-0368-47e6-984a-616fbcb9a93c}, !- Source Object
  5,                                      !- Outlet Port
  {8a61ce71-cb06-4bc8-9f31-b45e0fa8585e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae2b9c3-918d-4897-b886-33342bd82fb2}, !- Handle
  {3d53e63e-dbbc-48b0-886a-dbfbe4b8c9e8}, !- Name
  {8a61ce71-cb06-4bc8-9f31-b45e0fa8585e}, !- Source Object
  3,                                      !- Outlet Port
  {42a0ddc5-d9b3-4723-8486-d33a73f4dec1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {901d8874-8e96-40aa-a97e-98085f9ba2f3}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {36322074-3705-4c39-901f-dee0758bcfee}, !- Control Zone Name
  {6fe4b748-c0a3-4dc2-b577-9e51c5a6309c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {deff65e2-d7bb-48ab-848f-99e3408702ba}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {446b4a96-494a-4c2d-a706-148ed5a52b2c}, !- Inlet Air Node Name
  {f5e07f4d-2dd5-41be-9138-0a5facd6c2b6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33cd9131-f748-4c6c-9128-50e90c86a121}, !- Handle
  Node 248,                               !- Name
  {82458779-d5b5-44e8-88c2-328167e73559}, !- Inlet Port
  {bf8f4cef-759d-4f99-b6d7-ee1355106919}; !- Outlet Port

OS:Connection,
  {392872f9-a629-4d0a-9a53-a57c095dcf6f}, !- Handle
  {099b9738-3ee6-419f-b02b-42f216822e21}, !- Name
  {6b751b0b-d753-4434-a45c-5e78d1ee7067}, !- Source Object
  3,                                      !- Outlet Port
  {c7cabf0f-bd20-4aaf-96f9-f0feb8491519}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82458779-d5b5-44e8-88c2-328167e73559}, !- Handle
  {fe1eeb10-98ad-4982-a913-0223ffaaec00}, !- Name
  {36322074-3705-4c39-901f-dee0758bcfee}, !- Source Object
  12,                                     !- Outlet Port
  {33cd9131-f748-4c6c-9128-50e90c86a121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8f4cef-759d-4f99-b6d7-ee1355106919}, !- Handle
  {7d044963-c6d9-42f1-925a-cf8c254a829e}, !- Name
  {33cd9131-f748-4c6c-9128-50e90c86a121}, !- Source Object
  3,                                      !- Outlet Port
  {2edb6b26-f0e0-4e2d-aef2-d95c9825b37e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {446b4a96-494a-4c2d-a706-148ed5a52b2c}, !- Handle
  {4b7aa372-eb42-4e31-8db4-22b75d48baae}, !- Name
  {7bc927c6-d8cb-473e-b8ec-fd7ddbcd1ab1}, !- Source Object
  3,                                      !- Outlet Port
  {deff65e2-d7bb-48ab-848f-99e3408702ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5e07f4d-2dd5-41be-9138-0a5facd6c2b6}, !- Handle
  {a0cb7ba2-1a2a-4efe-9b9e-a7d8d8159c1f}, !- Name
  {deff65e2-d7bb-48ab-848f-99e3408702ba}, !- Source Object
  4,                                      !- Outlet Port
  {6b751b0b-d753-4434-a45c-5e78d1ee7067}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8e60b40f-bcb6-4416-8837-632f762e4c59}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ee002e1-edfd-4012-bc10-bebd9556b41b}, !- Water Inlet Node Name
  {0b95eadc-18e6-4cfd-9048-192eafaccee8}; !- Water Outlet Node Name

OS:Node,
  {7eef7e47-ca52-480b-a11e-5bb61e9c9593}, !- Handle
  Node 249,                               !- Name
  {51ba574b-62ca-454f-9183-e1c941c8d9e2}, !- Inlet Port
  {0ee002e1-edfd-4012-bc10-bebd9556b41b}; !- Outlet Port

OS:Connection,
  {51ba574b-62ca-454f-9183-e1c941c8d9e2}, !- Handle
  {c398a8e2-4ca5-4952-970d-e617e2135914}, !- Name
  {929c45be-b218-48c7-9132-668238ae2e25}, !- Source Object
  19,                                     !- Outlet Port
  {7eef7e47-ca52-480b-a11e-5bb61e9c9593}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b628f15-31a1-4f8f-bfc7-c67c9468f47b}, !- Handle
  Node 250,                               !- Name
  {0b95eadc-18e6-4cfd-9048-192eafaccee8}, !- Inlet Port
  {eab9d1ff-b647-4dba-a477-beb10a050395}; !- Outlet Port

OS:Connection,
  {0ee002e1-edfd-4012-bc10-bebd9556b41b}, !- Handle
  {ec680a3d-b0fc-4a40-a7e2-3674d6bbc337}, !- Name
  {7eef7e47-ca52-480b-a11e-5bb61e9c9593}, !- Source Object
  3,                                      !- Outlet Port
  {8e60b40f-bcb6-4416-8837-632f762e4c59}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b95eadc-18e6-4cfd-9048-192eafaccee8}, !- Handle
  {f767b284-cb70-4cf8-b840-0a075289162f}, !- Name
  {8e60b40f-bcb6-4416-8837-632f762e4c59}, !- Source Object
  10,                                     !- Outlet Port
  {5b628f15-31a1-4f8f-bfc7-c67c9468f47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab9d1ff-b647-4dba-a477-beb10a050395}, !- Handle
  {511e5b77-f42b-424e-a656-4e02962213ab}, !- Name
  {5b628f15-31a1-4f8f-bfc7-c67c9468f47b}, !- Source Object
  3,                                      !- Outlet Port
  {a8101f78-d7f9-44a8-8c95-15b7ddea33b5}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {090a35eb-e6cf-44c0-a7db-a7d7d8d89b58}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {ed1a8153-964b-4238-960b-433a7ad2dd60}, !- Availability Schedule Name
  {8e60b40f-bcb6-4416-8837-632f762e4c59}; !- Heating Coil Name

OS:PlantLoop,
  {27c71082-09dd-479c-9c67-a97f30a66fe2}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7d84b692-fcb7-43e2-ac00-a8ce2c2303a3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {78f22a48-e7ba-4452-a24f-4c877e192b23}, !- Plant Side Inlet Node Name
  {8a7054fd-8561-42a6-b7d6-d17fdd230a3f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5462fcb8-9c61-452e-8d24-1018488a7a42}, !- Demand Side Inlet Node Name
  {b1d267d5-3c66-406e-804e-20fbe209eea2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {16837f14-c984-4ec3-89b6-26a55d2b614b}, !- Handle
  {27c71082-09dd-479c-9c67-a97f30a66fe2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {1b99f731-7aa1-45ae-8912-7a9707e8618e}, !- Handle
  Node 251,                               !- Name
  {78f22a48-e7ba-4452-a24f-4c877e192b23}, !- Inlet Port
  {d7af1f6a-d7b0-4e55-addc-a04ab4fb226f}; !- Outlet Port

OS:Node,
  {7d84b692-fcb7-43e2-ac00-a8ce2c2303a3}, !- Handle
  Node 252,                               !- Name
  {bb52662c-f50f-4c8c-abee-c687b975c307}, !- Inlet Port
  {8a7054fd-8561-42a6-b7d6-d17fdd230a3f}; !- Outlet Port

OS:Node,
  {1a08896c-6b52-4047-ba94-7a5e5ab02afe}, !- Handle
  Node 253,                               !- Name
  {5a5164e7-d3d7-4457-befb-e0f70422759f}, !- Inlet Port
  {f2323fb8-a4f8-4c68-b217-9684bb5bc0cf}; !- Outlet Port

OS:Connector:Mixer,
  {1a8aa6d1-cc6b-45b2-a0de-ccfd352fac5c}, !- Handle
  Connector Mixer 3,                      !- Name
  {a787ac87-f709-452c-bc77-a3db1de6ca08}, !- Outlet Branch Name
  {6cf96ab5-84f1-42dd-9429-dcb6eb938009}, !- Inlet Branch Name 1
  {074becae-b0b6-4f7a-bfe4-3768d8424789}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {406b3e91-4e0d-457d-b003-566e09aad5c5}, !- Handle
  Connector Splitter 3,                   !- Name
  {b0066de8-c194-44b3-87d0-b6ac504b4749}, !- Inlet Branch Name
  {5a5164e7-d3d7-4457-befb-e0f70422759f}, !- Outlet Branch Name 1
  {272ff854-9b6d-4849-8fdf-1beaaf419505}; !- Outlet Branch Name 2

OS:Connection,
  {78f22a48-e7ba-4452-a24f-4c877e192b23}, !- Handle
  {2396631e-1c43-4d59-89f3-52ca36ffc0ff}, !- Name
  {27c71082-09dd-479c-9c67-a97f30a66fe2}, !- Source Object
  13,                                     !- Outlet Port
  {1b99f731-7aa1-45ae-8912-7a9707e8618e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5164e7-d3d7-4457-befb-e0f70422759f}, !- Handle
  {e09fa3ee-abdb-40ee-a709-604f75098c59}, !- Name
  {406b3e91-4e0d-457d-b003-566e09aad5c5}, !- Source Object
  3,                                      !- Outlet Port
  {1a08896c-6b52-4047-ba94-7a5e5ab02afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a7054fd-8561-42a6-b7d6-d17fdd230a3f}, !- Handle
  {93a69269-8087-4fd6-95f4-d89955321361}, !- Name
  {7d84b692-fcb7-43e2-ac00-a8ce2c2303a3}, !- Source Object
  3,                                      !- Outlet Port
  {27c71082-09dd-479c-9c67-a97f30a66fe2}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {193d8a22-f3d0-40d1-b2dd-8f109c980732}, !- Handle
  Node 254,                               !- Name
  {5462fcb8-9c61-452e-8d24-1018488a7a42}, !- Inlet Port
  {8646d248-da90-48d5-bf8c-9ebdabb3f7c9}; !- Outlet Port

OS:Node,
  {abc78088-6def-409c-9fcf-401af17da3aa}, !- Handle
  Node 255,                               !- Name
  {c5f0d27a-61b9-428e-ae62-727050e6e6ef}, !- Inlet Port
  {b1d267d5-3c66-406e-804e-20fbe209eea2}; !- Outlet Port

OS:Node,
  {4a509d11-d90f-4101-a216-6a37a1624d50}, !- Handle
  Node 256,                               !- Name
  {a5b7a356-f24f-49a2-9b8b-8aaeeff2ff24}, !- Inlet Port
  {008187f1-4c8c-4a21-8163-a62bceebb055}; !- Outlet Port

OS:Connector:Mixer,
  {265532e4-2d96-4245-ae77-990a8e853c4e}, !- Handle
  Connector Mixer 4,                      !- Name
  {a050d4c0-84a1-4e10-866d-3809f82236b4}, !- Outlet Branch Name
  {23ca14c3-d030-4a61-9fef-57a260808c40}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1b8147f0-7343-48d2-bdbd-4836d6a8c2f3}, !- Handle
  Connector Splitter 4,                   !- Name
  {94e9ca93-34db-443f-89f4-12b65ec020bc}, !- Inlet Branch Name
  {a5b7a356-f24f-49a2-9b8b-8aaeeff2ff24}; !- Outlet Branch Name 1

OS:Connection,
  {5462fcb8-9c61-452e-8d24-1018488a7a42}, !- Handle
  {ec822e84-824b-44ad-97f4-7c6d7ee58a3f}, !- Name
  {27c71082-09dd-479c-9c67-a97f30a66fe2}, !- Source Object
  16,                                     !- Outlet Port
  {193d8a22-f3d0-40d1-b2dd-8f109c980732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b7a356-f24f-49a2-9b8b-8aaeeff2ff24}, !- Handle
  {7008df3c-b962-4935-b92d-eaf80548a581}, !- Name
  {1b8147f0-7343-48d2-bdbd-4836d6a8c2f3}, !- Source Object
  3,                                      !- Outlet Port
  {4a509d11-d90f-4101-a216-6a37a1624d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d267d5-3c66-406e-804e-20fbe209eea2}, !- Handle
  {26a52401-723d-4a4b-bc49-ba51621dd0ea}, !- Name
  {abc78088-6def-409c-9fcf-401af17da3aa}, !- Source Object
  3,                                      !- Outlet Port
  {27c71082-09dd-479c-9c67-a97f30a66fe2}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {923e7c61-bf41-45d5-a5b7-34f674faebfd}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f4a65e15-eed2-4dc6-8d98-62b4324e1fbf}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {923e7c61-bf41-45d5-a5b7-34f674faebfd}, !- Schedule Type Limits Name
  {536e2468-d8e8-4d82-a0e7-37effa16dcaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {536e2468-d8e8-4d82-a0e7-37effa16dcaf}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {923e7c61-bf41-45d5-a5b7-34f674faebfd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4bdf8653-f858-486b-98b9-eb9a40fc4efc}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f4a65e15-eed2-4dc6-8d98-62b4324e1fbf}, !- Schedule Name
  {7d84b692-fcb7-43e2-ac00-a8ce2c2303a3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {847fcf0c-c6b7-43e1-a2ec-c5ed404d4913}, !- Handle
  Service Water Loop Pump,                !- Name
  {d7af1f6a-d7b0-4e55-addc-a04ab4fb226f}, !- Inlet Node Name
  {892d4bcb-e854-4566-a41c-8f91fd5b6b8c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  34026,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {d38b9243-ac4b-4905-a9d6-f9dccbda7cd2}, !- Handle
  Node 257,                               !- Name
  {892d4bcb-e854-4566-a41c-8f91fd5b6b8c}, !- Inlet Port
  {b0066de8-c194-44b3-87d0-b6ac504b4749}; !- Outlet Port

OS:Connection,
  {d7af1f6a-d7b0-4e55-addc-a04ab4fb226f}, !- Handle
  {8df85b21-2be3-4df6-a33c-0bcfce0b5bda}, !- Name
  {1b99f731-7aa1-45ae-8912-7a9707e8618e}, !- Source Object
  3,                                      !- Outlet Port
  {847fcf0c-c6b7-43e1-a2ec-c5ed404d4913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892d4bcb-e854-4566-a41c-8f91fd5b6b8c}, !- Handle
  {2327a042-d65a-4742-8733-52ed4b446bfc}, !- Name
  {847fcf0c-c6b7-43e1-a2ec-c5ed404d4913}, !- Source Object
  3,                                      !- Outlet Port
  {d38b9243-ac4b-4905-a9d6-f9dccbda7cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0066de8-c194-44b3-87d0-b6ac504b4749}, !- Handle
  {852c4042-1463-40d3-a6f2-9b59b9eecf97}, !- Name
  {d38b9243-ac4b-4905-a9d6-f9dccbda7cd2}, !- Source Object
  3,                                      !- Outlet Port
  {406b3e91-4e0d-457d-b003-566e09aad5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2332612b-f01b-4eef-89bf-e239e08a2920}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b82e827f-e32a-4282-aac8-7030588d9114}, !- Handle
  600.0gal Natural Gas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {f4a65e15-eed2-4dc6-8d98-62b4324e1fbf}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  {dda70587-173a-433b-8eb7-01c610a1ce91}, !- Part Load Factor Curve Name
  878.920139446494,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  878.920139446494,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4d65b02c-f4f0-44cd-a3e2-666b5e991d5d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f2323fb8-a4f8-4c68-b217-9684bb5bc0cf}, !- Use Side Inlet Node Name
  {970289cb-77fd-4172-b5a7-85f643dfb7e3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {7b26cd03-9e16-4da1-8ae3-5e93aa4bf49e}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ecca08f7-47a3-4112-9c45-ea6c1f20a26c}, !- Schedule Type Limits Name
  {8b9a2d42-42d1-4069-b8ba-70e37ab71f74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b9a2d42-42d1-4069-b8ba-70e37ab71f74}, !- Handle
  Schedule Day 3,                         !- Name
  {ecca08f7-47a3-4112-9c45-ea6c1f20a26c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e7aacb3-2a14-4357-8fbc-6c9943f1ba1f}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ecca08f7-47a3-4112-9c45-ea6c1f20a26c}, !- Schedule Type Limits Name
  {cfd8d725-55a5-4cf5-b842-269a43eec719}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfd8d725-55a5-4cf5-b842-269a43eec719}, !- Handle
  Schedule Day 4,                         !- Name
  {ecca08f7-47a3-4112-9c45-ea6c1f20a26c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d65b02c-f4f0-44cd-a3e2-666b5e991d5d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {2332612b-f01b-4eef-89bf-e239e08a2920}, !- Schedule Type Limits Name
  {d3d5874b-87bd-4351-991b-e65108f36c71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3d5874b-87bd-4351-991b-e65108f36c71}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {2332612b-f01b-4eef-89bf-e239e08a2920}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {4122f5d4-b5e6-4578-8341-294920868aa2}, !- Handle
  Node 258,                               !- Name
  {970289cb-77fd-4172-b5a7-85f643dfb7e3}, !- Inlet Port
  {6cf96ab5-84f1-42dd-9429-dcb6eb938009}; !- Outlet Port

OS:Connection,
  {f2323fb8-a4f8-4c68-b217-9684bb5bc0cf}, !- Handle
  {12f357c9-18c9-4e98-af3b-228f544f457d}, !- Name
  {1a08896c-6b52-4047-ba94-7a5e5ab02afe}, !- Source Object
  3,                                      !- Outlet Port
  {b82e827f-e32a-4282-aac8-7030588d9114}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {970289cb-77fd-4172-b5a7-85f643dfb7e3}, !- Handle
  {c016eb91-540c-4611-ac72-a68b189037d1}, !- Name
  {b82e827f-e32a-4282-aac8-7030588d9114}, !- Source Object
  32,                                     !- Outlet Port
  {4122f5d4-b5e6-4578-8341-294920868aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf96ab5-84f1-42dd-9429-dcb6eb938009}, !- Handle
  {39a8797f-55d1-41f6-a0aa-908042bbc7b7}, !- Name
  {4122f5d4-b5e6-4578-8341-294920868aa2}, !- Source Object
  3,                                      !- Outlet Port
  {1a8aa6d1-cc6b-45b2-a0de-ccfd352fac5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f2a15e5f-197a-4dc1-9a54-5992a5915367}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {31876703-accf-4d4f-a37e-12fcdde7f0c8}, !- Inlet Node Name
  {5b19e5a5-2198-4ac4-bec3-4e3e0a1de7e0}; !- Outlet Node Name

OS:Node,
  {d815c5b0-4454-40d9-b737-831f01b65fae}, !- Handle
  Node 259,                               !- Name
  {272ff854-9b6d-4849-8fdf-1beaaf419505}, !- Inlet Port
  {31876703-accf-4d4f-a37e-12fcdde7f0c8}; !- Outlet Port

OS:Connection,
  {272ff854-9b6d-4849-8fdf-1beaaf419505}, !- Handle
  {962e86f5-6fe4-46e3-bef9-3e2f9889287a}, !- Name
  {406b3e91-4e0d-457d-b003-566e09aad5c5}, !- Source Object
  4,                                      !- Outlet Port
  {d815c5b0-4454-40d9-b737-831f01b65fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c3a358f-2a57-43fe-9ffa-0b0b7214b7f4}, !- Handle
  Node 260,                               !- Name
  {5b19e5a5-2198-4ac4-bec3-4e3e0a1de7e0}, !- Inlet Port
  {074becae-b0b6-4f7a-bfe4-3768d8424789}; !- Outlet Port

OS:Connection,
  {31876703-accf-4d4f-a37e-12fcdde7f0c8}, !- Handle
  {441dac85-4009-4043-8296-33ac5be308a9}, !- Name
  {d815c5b0-4454-40d9-b737-831f01b65fae}, !- Source Object
  3,                                      !- Outlet Port
  {f2a15e5f-197a-4dc1-9a54-5992a5915367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b19e5a5-2198-4ac4-bec3-4e3e0a1de7e0}, !- Handle
  {10dac87a-1a22-4a54-84dd-a51c42bb6b11}, !- Name
  {f2a15e5f-197a-4dc1-9a54-5992a5915367}, !- Source Object
  3,                                      !- Outlet Port
  {0c3a358f-2a57-43fe-9ffa-0b0b7214b7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074becae-b0b6-4f7a-bfe4-3768d8424789}, !- Handle
  {e1772106-3f6f-445c-8a95-57072f016986}, !- Name
  {0c3a358f-2a57-43fe-9ffa-0b0b7214b7f4}, !- Source Object
  3,                                      !- Outlet Port
  {1a8aa6d1-cc6b-45b2-a0de-ccfd352fac5c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf872beb-c42c-4910-8616-3be844674eff}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {008187f1-4c8c-4a21-8163-a62bceebb055}, !- Inlet Node Name
  {d444397d-084d-4c8f-8ffd-fc6bee71a8d1}; !- Outlet Node Name

OS:Node,
  {2988123d-ae9c-4c13-8fe2-3022a345e693}, !- Handle
  Node 261,                               !- Name
  {d444397d-084d-4c8f-8ffd-fc6bee71a8d1}, !- Inlet Port
  {23ca14c3-d030-4a61-9fef-57a260808c40}; !- Outlet Port

OS:Connection,
  {008187f1-4c8c-4a21-8163-a62bceebb055}, !- Handle
  {bd70f7ec-ab5d-4a90-b1c6-915dead41faf}, !- Name
  {4a509d11-d90f-4101-a216-6a37a1624d50}, !- Source Object
  3,                                      !- Outlet Port
  {cf872beb-c42c-4910-8616-3be844674eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d444397d-084d-4c8f-8ffd-fc6bee71a8d1}, !- Handle
  {f8d782a0-7282-477f-80c3-35ca29dc89f9}, !- Name
  {cf872beb-c42c-4910-8616-3be844674eff}, !- Source Object
  3,                                      !- Outlet Port
  {2988123d-ae9c-4c13-8fe2-3022a345e693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ca14c3-d030-4a61-9fef-57a260808c40}, !- Handle
  {a8cb6eff-4b29-4e16-ae28-0986e83f560c}, !- Name
  {2988123d-ae9c-4c13-8fe2-3022a345e693}, !- Source Object
  3,                                      !- Outlet Port
  {265532e4-2d96-4245-ae77-990a8e853c4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f19b8fd-cd7d-4a53-a0fb-9bce49cf1cbe}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6c3a05f5-fa71-4e02-b378-abd5edfb09f0}, !- Inlet Node Name
  {bb52662c-f50f-4c8c-abee-c687b975c307}; !- Outlet Node Name

OS:Node,
  {49c07994-09ae-4853-9267-c7b9c0e5ad55}, !- Handle
  Node 262,                               !- Name
  {a787ac87-f709-452c-bc77-a3db1de6ca08}, !- Inlet Port
  {6c3a05f5-fa71-4e02-b378-abd5edfb09f0}; !- Outlet Port

OS:Connection,
  {a787ac87-f709-452c-bc77-a3db1de6ca08}, !- Handle
  {672a0640-f01c-44e2-8b70-675042b64b5a}, !- Name
  {1a8aa6d1-cc6b-45b2-a0de-ccfd352fac5c}, !- Source Object
  2,                                      !- Outlet Port
  {49c07994-09ae-4853-9267-c7b9c0e5ad55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3a05f5-fa71-4e02-b378-abd5edfb09f0}, !- Handle
  {ade024bc-1bf2-4044-96ab-a2962de389ed}, !- Name
  {49c07994-09ae-4853-9267-c7b9c0e5ad55}, !- Source Object
  3,                                      !- Outlet Port
  {8f19b8fd-cd7d-4a53-a0fb-9bce49cf1cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb52662c-f50f-4c8c-abee-c687b975c307}, !- Handle
  {954d18da-142e-4e20-942b-61b99af5f9ad}, !- Name
  {8f19b8fd-cd7d-4a53-a0fb-9bce49cf1cbe}, !- Source Object
  3,                                      !- Outlet Port
  {7d84b692-fcb7-43e2-ac00-a8ce2c2303a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a502356a-cee6-4440-9ce9-547225eeab14}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {8646d248-da90-48d5-bf8c-9ebdabb3f7c9}, !- Inlet Node Name
  {4817c0cf-0bdc-4dd8-882d-0ee27063975e}; !- Outlet Node Name

OS:Node,
  {7bd6bc60-2286-46dd-860d-015e43efb97f}, !- Handle
  Node 263,                               !- Name
  {4817c0cf-0bdc-4dd8-882d-0ee27063975e}, !- Inlet Port
  {94e9ca93-34db-443f-89f4-12b65ec020bc}; !- Outlet Port

OS:Connection,
  {8646d248-da90-48d5-bf8c-9ebdabb3f7c9}, !- Handle
  {27b56712-7794-4688-8b27-21adae69b7ec}, !- Name
  {193d8a22-f3d0-40d1-b2dd-8f109c980732}, !- Source Object
  3,                                      !- Outlet Port
  {a502356a-cee6-4440-9ce9-547225eeab14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4817c0cf-0bdc-4dd8-882d-0ee27063975e}, !- Handle
  {6f38b7bb-316e-4986-b635-ddabbb111f2c}, !- Name
  {a502356a-cee6-4440-9ce9-547225eeab14}, !- Source Object
  3,                                      !- Outlet Port
  {7bd6bc60-2286-46dd-860d-015e43efb97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e9ca93-34db-443f-89f4-12b65ec020bc}, !- Handle
  {5f81554e-6e47-43e2-b01f-607ffab717d3}, !- Name
  {7bd6bc60-2286-46dd-860d-015e43efb97f}, !- Source Object
  3,                                      !- Outlet Port
  {1b8147f0-7343-48d2-bdbd-4836d6a8c2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {05c44b22-5139-485b-9f35-51fc37fbdc79}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {0dcda3f0-d340-4a5d-8fa7-f080f9a88eb0}, !- Inlet Node Name
  {c5f0d27a-61b9-428e-ae62-727050e6e6ef}; !- Outlet Node Name

OS:Node,
  {68a510ad-fef6-4fb3-b11f-9355de089998}, !- Handle
  Node 264,                               !- Name
  {a050d4c0-84a1-4e10-866d-3809f82236b4}, !- Inlet Port
  {0dcda3f0-d340-4a5d-8fa7-f080f9a88eb0}; !- Outlet Port

OS:Connection,
  {a050d4c0-84a1-4e10-866d-3809f82236b4}, !- Handle
  {1e4c45ba-f2aa-4f5f-93bb-1f2279382282}, !- Name
  {265532e4-2d96-4245-ae77-990a8e853c4e}, !- Source Object
  2,                                      !- Outlet Port
  {68a510ad-fef6-4fb3-b11f-9355de089998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dcda3f0-d340-4a5d-8fa7-f080f9a88eb0}, !- Handle
  {37318e6b-c75c-4ff9-aefb-151ef9de988e}, !- Name
  {68a510ad-fef6-4fb3-b11f-9355de089998}, !- Source Object
  3,                                      !- Outlet Port
  {05c44b22-5139-485b-9f35-51fc37fbdc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f0d27a-61b9-428e-ae62-727050e6e6ef}, !- Handle
  {610da0ac-78a4-4a5e-91f6-4c82813b8c3e}, !- Name
  {05c44b22-5139-485b-9f35-51fc37fbdc79}, !- Source Object
  3,                                      !- Outlet Port
  {abc78088-6def-409c-9fcf-401af17da3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Parameters,
  {3ee5f50c-f902-4683-8b36-e2652d327316}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {808b004a-403f-438e-8021-7ca34e324644}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {11a13886-a6a6-4ea7-b439-dd2d155cc9b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11a13886-a6a6-4ea7-b439-dd2d155cc9b6}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a5adf428-b92f-4a0a-9988-2694fd6642c7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {33121466-3548-4c41-8649-25da1a086d32}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {e77de5a7-d303-49ec-84a7-cd8cc5faf5a7}, !- Default Day Schedule Name
  {4a1d9f54-36f4-46bc-afee-fbac9924514a}, !- Summer Design Day Schedule Name
  {b3c888fb-28cc-4916-aa1a-fb66998912cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e77de5a7-d303-49ec-84a7-cd8cc5faf5a7}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9aa640ee-74da-4d0c-9c63-083dbda682d1}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3c888fb-28cc-4916-aa1a-fb66998912cc}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18593eeb-2b59-4ffd-8fd5-af40227b3bb3}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a1d9f54-36f4-46bc-afee-fbac9924514a}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2dba9b87-0fa8-485c-91e4-be2d6408e6fa}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {33121466-3548-4c41-8649-25da1a086d32}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4f6d2e7a-a56f-4cc7-a255-b4f75cbdaf55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4f6d2e7a-a56f-4cc7-a255-b4f75cbdaf55}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {311599f2-79a4-47ec-9488-346cb08128ad}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {33121466-3548-4c41-8649-25da1a086d32}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0b0b2c9b-ca15-41e3-b0db-91ec37b6c059}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0b0b2c9b-ca15-41e3-b0db-91ec37b6c059}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c953b394-7e3b-4e15-9680-1010d9cb26c5}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {33121466-3548-4c41-8649-25da1a086d32}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8cb47ebd-0da2-4499-9ebd-5a1af4f57426}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8cb47ebd-0da2-4499-9ebd-5a1af4f57426}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2881fc5-9052-408d-8884-19699d0459a6}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {33121466-3548-4c41-8649-25da1a086d32}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {78cae7dd-b411-466c-a32f-06c3a5319aff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {78cae7dd-b411-466c-a32f-06c3a5319aff}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce89c32e-1be4-4eb2-8ccc-2e949b9db61a}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {33121466-3548-4c41-8649-25da1a086d32}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {90d6a744-d2f1-48b7-91ca-982a8373429b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {90d6a744-d2f1-48b7-91ca-982a8373429b}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f2bed8a-a9fa-4733-a1e3-99d044e460db}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {33121466-3548-4c41-8649-25da1a086d32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e22e7642-1223-4277-a2c1-da105b3498dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e22e7642-1223-4277-a2c1-da105b3498dd}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40ccea53-9d69-44a0-913a-398c03101000}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {33121466-3548-4c41-8649-25da1a086d32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83ca78a4-6968-4b50-9944-ceaaea37d9d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83ca78a4-6968-4b50-9944-ceaaea37d9d0}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f59b9590-cc23-4fb4-ac87-8777fe1dc45e}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {82bbe639-c98f-46b0-9521-8bdac67e05be}, !- Default Day Schedule Name
  {443f2fd2-318c-4c11-a4d8-1160da600cd5}, !- Summer Design Day Schedule Name
  {98351309-d754-4c10-8a18-b9db5eac76db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82bbe639-c98f-46b0-9521-8bdac67e05be}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a3f4a12-5ae3-4030-8bc1-f1fc901ec39e}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98351309-d754-4c10-8a18-b9db5eac76db}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00597476-e632-4ce6-808c-d357ee56e241}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {443f2fd2-318c-4c11-a4d8-1160da600cd5}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b65f780d-7d80-47f3-860a-12c9f3a919fd}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d72b6347-0e75-446a-90b3-b563bf7bcf07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d72b6347-0e75-446a-90b3-b563bf7bcf07}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0396d588-de52-4cc5-9070-672e8497389c}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4fc9b457-ca17-4f9b-8ef7-a3b3228fc059}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4fc9b457-ca17-4f9b-8ef7-a3b3228fc059}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dfb94b38-f6d2-4334-ba8c-38df77dace7a}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a1b83c2a-fd9f-48a7-a9c5-27644af04d24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a1b83c2a-fd9f-48a7-a9c5-27644af04d24}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee6e2dc5-e869-47ad-95df-a6d6ae52dcf1}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9a190383-1c5f-4bbe-af49-17fafbda8b7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9a190383-1c5f-4bbe-af49-17fafbda8b7c}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3a99bc8-fd7a-4251-9c12-cdb11b0794f1}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2fbcaee1-e848-4e37-9a88-b2e392dd6ed4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2fbcaee1-e848-4e37-9a88-b2e392dd6ed4}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d20a610e-7787-4b08-a476-71a8d0539e3c}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {892fdf2b-bbbd-4204-9468-bcca37cc647e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {892fdf2b-bbbd-4204-9468-bcca37cc647e}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d999372b-f72c-4ede-a55d-08f3d07dfde3}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {9a0b4695-c7c9-4da6-80e9-68a9b60298b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fccc782-a199-4cae-a54f-d113f2a81326}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fccc782-a199-4cae-a54f-d113f2a81326}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-core NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {8fbc4879-5466-47e5-8f42-30362e7766ae}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {bd99b8f2-5545-4184-b827-e6e4ef2a3fb1}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {e53183a8-9be1-4d8e-b662-ed0cb5b384ec}, !- Default Day Schedule Name
  {3ddefafe-4971-4915-8414-ec9ec6b03377}, !- Summer Design Day Schedule Name
  {99c72cfe-5796-4a76-85b0-23b22c88fdff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e53183a8-9be1-4d8e-b662-ed0cb5b384ec}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {469a2a75-a418-4c8b-8c7c-452267c39d65}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99c72cfe-5796-4a76-85b0-23b22c88fdff}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b08836a4-ab01-4efc-a4bd-a61f73f5ac6c}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ddefafe-4971-4915-8414-ec9ec6b03377}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a011e9b-b82e-4b5f-af8d-8d6acda1c18d}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {bd99b8f2-5545-4184-b827-e6e4ef2a3fb1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {112c2a3a-7cd3-4795-a8e0-50e648686dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {112c2a3a-7cd3-4795-a8e0-50e648686dd2}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {481ea8bb-d3eb-41fe-89de-96dd21de23bc}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {bd99b8f2-5545-4184-b827-e6e4ef2a3fb1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5ec589a1-f09c-46f0-b25a-9b8e36ab7012}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5ec589a1-f09c-46f0-b25a-9b8e36ab7012}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb8a1b89-65ad-404f-b9e9-722960bceca1}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {bd99b8f2-5545-4184-b827-e6e4ef2a3fb1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {09569677-acca-4abd-b163-740eb1b62b41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {09569677-acca-4abd-b163-740eb1b62b41}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f76896c-d3fd-41c7-b1a8-1b239b7504c5}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {bd99b8f2-5545-4184-b827-e6e4ef2a3fb1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2526e7ba-7d53-409f-8eb1-d6132968000c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2526e7ba-7d53-409f-8eb1-d6132968000c}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {01a60951-d497-4eec-bfe5-99e08af4f9bf}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {bd99b8f2-5545-4184-b827-e6e4ef2a3fb1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b58f081f-1925-4948-af6e-dd63a27a6e66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b58f081f-1925-4948-af6e-dd63a27a6e66}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79915e3f-3f03-444e-959e-ffd3816d9237}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {bd99b8f2-5545-4184-b827-e6e4ef2a3fb1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5b96a98-a9bb-4a7f-98e1-23e0564ca445}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a5b96a98-a9bb-4a7f-98e1-23e0564ca445}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea0375c6-41b5-40ba-9203-fcd66404605b}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {bd99b8f2-5545-4184-b827-e6e4ef2a3fb1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd401547-bfd2-44ce-94a8-b8b1fafd61aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd401547-bfd2-44ce-94a8-b8b1fafd61aa}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {f7afc809-6eee-4006-8e12-0c4ce64d1fff}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {a4d33105-2690-4705-ae39-5f6eacfc2f01}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {e0b22e4f-5714-4e8d-a3ac-2bc378a5108c}, !- Default Day Schedule Name
  {9e4fdd2e-e047-40d1-8181-2544465accaf}, !- Summer Design Day Schedule Name
  {e31a4f27-69b0-44c0-9076-fb88fea345a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0b22e4f-5714-4e8d-a3ac-2bc378a5108c}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e113ed41-4938-4274-96c6-d2f5bda516f2}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e31a4f27-69b0-44c0-9076-fb88fea345a1}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0f2a975-a67e-448f-85c8-e1e937065817}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e4fdd2e-e047-40d1-8181-2544465accaf}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {385bf912-a131-492c-860a-cf2f012fff83}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a4d33105-2690-4705-ae39-5f6eacfc2f01}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {732144b0-10fc-416e-a0c6-eb67aa664307}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {732144b0-10fc-416e-a0c6-eb67aa664307}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b5d3fab8-1442-4c98-b928-fcc22dd960c1}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a4d33105-2690-4705-ae39-5f6eacfc2f01}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e393731d-17a7-4027-bc94-af9215aacc14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e393731d-17a7-4027-bc94-af9215aacc14}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {48c3d09d-5edc-4afe-9d3f-b7f9eca9d80b}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a4d33105-2690-4705-ae39-5f6eacfc2f01}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ccd56d00-1207-4d51-a47a-01444175d744}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ccd56d00-1207-4d51-a47a-01444175d744}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b080997-c9d7-4a49-a476-bb2940b49da1}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a4d33105-2690-4705-ae39-5f6eacfc2f01}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a541936c-06f0-4f82-9e8e-02d2ad7dd122}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a541936c-06f0-4f82-9e8e-02d2ad7dd122}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b638dbe7-65f2-4c4d-a1c5-450f58932468}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a4d33105-2690-4705-ae39-5f6eacfc2f01}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {34dd477a-12cd-48e7-a91d-29e13c41d0da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {34dd477a-12cd-48e7-a91d-29e13c41d0da}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c64212d4-a835-4f8a-a24c-4265f84db2f1}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a4d33105-2690-4705-ae39-5f6eacfc2f01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0afef110-141b-4c9e-a294-22df8f5ea901}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0afef110-141b-4c9e-a294-22df8f5ea901}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1bf7007b-5597-4030-bbf9-53f5af944c4b}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a4d33105-2690-4705-ae39-5f6eacfc2f01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f80ff63-7015-46c2-a2e2-fe873b90184a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f80ff63-7015-46c2-a2e2-fe873b90184a}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {002e3d20-b607-46db-9b65-17cda40eb8e7}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {8c6dd1cb-1271-4f9f-9717-3e15169d745a}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {4fdc6bc4-3c5f-43c1-80aa-04cac84cf8d7}, !- Default Day Schedule Name
  {b7d1ec36-ce71-4405-b032-bb2dbfb7f1cf}, !- Summer Design Day Schedule Name
  {a68aa992-1132-4877-bddb-8b6f28444c61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fdc6bc4-3c5f-43c1-80aa-04cac84cf8d7}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab2f8247-cdf5-41e9-81a4-7d20458e20ac}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a68aa992-1132-4877-bddb-8b6f28444c61}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bce71277-d084-47e9-8ed3-fb187f5e0f33}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7d1ec36-ce71-4405-b032-bb2dbfb7f1cf}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06e63efe-aaf9-4076-bb7a-68a2dfd35bd0}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8c6dd1cb-1271-4f9f-9717-3e15169d745a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5bdd4e17-b649-4a70-8254-fd8020f95670}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5bdd4e17-b649-4a70-8254-fd8020f95670}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2df94c4-49e0-481a-8b95-3a9dd43ed464}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8c6dd1cb-1271-4f9f-9717-3e15169d745a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {94fed0ae-5e60-4472-a099-0e8bde58b332}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {94fed0ae-5e60-4472-a099-0e8bde58b332}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26a9ade1-6f49-4ea4-91eb-aaa875813fb1}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8c6dd1cb-1271-4f9f-9717-3e15169d745a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c1b64c55-a4d0-4bd0-802f-c637c884d8fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c1b64c55-a4d0-4bd0-802f-c637c884d8fe}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d0db7645-f92e-483d-9cbe-663ab9382e23}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8c6dd1cb-1271-4f9f-9717-3e15169d745a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4aa42c31-1dab-47cd-9d26-a9bd1b8945ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4aa42c31-1dab-47cd-9d26-a9bd1b8945ba}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc1c9533-bfa7-4a66-ba52-00edb4ded1fd}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8c6dd1cb-1271-4f9f-9717-3e15169d745a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2466b919-5e21-433d-9d8e-1e6f27f1dd76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2466b919-5e21-433d-9d8e-1e6f27f1dd76}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c958e794-b6f1-40c8-8ae8-3dc9d877b5dc}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8c6dd1cb-1271-4f9f-9717-3e15169d745a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e103168-9590-49b4-a509-43650a93a2aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e103168-9590-49b4-a509-43650a93a2aa}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e07ce1b0-aee3-47ac-baff-7152814765d9}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8c6dd1cb-1271-4f9f-9717-3e15169d745a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e02b3978-331f-4daf-91e2-1a3dbccf14e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e02b3978-331f-4daf-91e2-1a3dbccf14e8}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-north NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {625fe954-a7ac-4159-8f14-0bba3e788384}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {1f0cb3e7-0a7a-4a0e-970c-12f6309166ca}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {6d6dbab0-8828-4d94-8792-8e40b3a36fc1}, !- Default Day Schedule Name
  {3fe26435-c061-4c8a-adf3-58b7cd6761c6}, !- Summer Design Day Schedule Name
  {a405bd04-afec-4e9d-885c-10ce3b8c7558}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d6dbab0-8828-4d94-8792-8e40b3a36fc1}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {901c28b4-0c4c-48c6-993f-19bee35df839}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a405bd04-afec-4e9d-885c-10ce3b8c7558}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9743d217-5010-4917-9b92-619c57efa18b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fe26435-c061-4c8a-adf3-58b7cd6761c6}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a774afd8-daf8-4b3c-9fec-867b10822fff}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {1f0cb3e7-0a7a-4a0e-970c-12f6309166ca}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {56cf7995-9cf7-4aed-beba-b0fa9b8ff8ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {56cf7995-9cf7-4aed-beba-b0fa9b8ff8ca}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe972b0e-277f-4cc3-a5c9-66a7841f85a9}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {1f0cb3e7-0a7a-4a0e-970c-12f6309166ca}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {23b55292-10ef-40aa-ac6e-6d4466a2e8ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {23b55292-10ef-40aa-ac6e-6d4466a2e8ba}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7dbfaee3-e4b0-451a-b1e3-3559f22e1672}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {1f0cb3e7-0a7a-4a0e-970c-12f6309166ca}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8f9f3cc2-3b13-4b19-bee9-5b273c1fd3e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8f9f3cc2-3b13-4b19-bee9-5b273c1fd3e2}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47f214ea-9a7c-4b1b-85ed-bb3b3734f275}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {1f0cb3e7-0a7a-4a0e-970c-12f6309166ca}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1c6ed6c3-78b5-4d7d-8032-0f42c9430bab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1c6ed6c3-78b5-4d7d-8032-0f42c9430bab}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3f4ed62-3cd2-4ca4-bd8f-16a3cc2d0445}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {1f0cb3e7-0a7a-4a0e-970c-12f6309166ca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {118fd3e5-23c2-4818-9273-da9e99c50207}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {118fd3e5-23c2-4818-9273-da9e99c50207}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e9f4241-11f3-4db4-a761-0ed4229e5f83}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {1f0cb3e7-0a7a-4a0e-970c-12f6309166ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2091ce72-02e6-4371-a133-2b79b6dcc226}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2091ce72-02e6-4371-a133-2b79b6dcc226}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee442b9c-c989-44c4-99d5-3232e1432707}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {1f0cb3e7-0a7a-4a0e-970c-12f6309166ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa6aa0f5-28f9-42b9-8efb-ef56c016e57f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa6aa0f5-28f9-42b9-8efb-ef56c016e57f}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {6a5da880-944d-4beb-bebb-f75264da3fca}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {c4178f0a-931c-4a60-983f-09e4c785d2b8}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {7f2199a9-6513-47ee-971a-edc18ea8cfc4}, !- Default Day Schedule Name
  {c3fcaf95-1ab7-45db-935a-7f2cb552392c}, !- Summer Design Day Schedule Name
  {48baefc9-0f31-4271-a147-5aaf52c757c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f2199a9-6513-47ee-971a-edc18ea8cfc4}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11ce775e-2fde-4510-949a-04552afe1268}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48baefc9-0f31-4271-a147-5aaf52c757c5}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c60001d-50d2-4b90-9abc-321b1e7dc2a6}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3fcaf95-1ab7-45db-935a-7f2cb552392c}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e05b605e-bb04-411d-b7ad-49e3555dbe6d}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c4178f0a-931c-4a60-983f-09e4c785d2b8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b6d6639d-0932-4362-8fef-dc475bbdbe71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b6d6639d-0932-4362-8fef-dc475bbdbe71}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {772a6954-9d6a-497f-9e2e-383a6e74a2e5}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c4178f0a-931c-4a60-983f-09e4c785d2b8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ae9b3311-a717-4dfd-9dab-7bffc2adb842}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ae9b3311-a717-4dfd-9dab-7bffc2adb842}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {af1a2547-516a-4e42-860e-e8222a35529b}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c4178f0a-931c-4a60-983f-09e4c785d2b8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3f4aa556-1d11-4cab-9716-81c83fc82927}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3f4aa556-1d11-4cab-9716-81c83fc82927}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {49e9dd22-add0-45da-8681-98845ad3a32c}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c4178f0a-931c-4a60-983f-09e4c785d2b8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0380f229-7bbb-4a8c-81c3-8032cb300647}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0380f229-7bbb-4a8c-81c3-8032cb300647}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {389fda5c-e718-4b43-af1c-769a0066bf6f}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c4178f0a-931c-4a60-983f-09e4c785d2b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a29990c-4dde-4ed9-b5c6-6bbd9aa6f211}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5a29990c-4dde-4ed9-b5c6-6bbd9aa6f211}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d1c0b981-3899-4aa2-870a-7e0cf48ab1a6}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c4178f0a-931c-4a60-983f-09e4c785d2b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29553a83-d55a-450e-8a2f-550ff0519644}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29553a83-d55a-450e-8a2f-550ff0519644}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36bfe686-6c69-42ef-89d4-27388accf618}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c4178f0a-931c-4a60-983f-09e4c785d2b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75702da1-fbc1-4763-923d-d91abb64ce1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75702da1-fbc1-4763-923d-d91abb64ce1d}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {322d98b5-db79-4608-b1fa-e8fe99a56eef}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {3f98be0d-0a0e-4695-bbcc-d65ca77d4a57}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {3975e65c-d7c0-4c11-8afc-39a800beffc1}, !- Default Day Schedule Name
  {863684f7-7958-4893-93f3-2fe5c3e4f942}, !- Summer Design Day Schedule Name
  {ad6a01e5-ea9d-4397-84df-4406b7791866}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3975e65c-d7c0-4c11-8afc-39a800beffc1}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25cce2bd-4967-4a94-8b1a-33937aa5a252}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad6a01e5-ea9d-4397-84df-4406b7791866}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfe86d6a-6ce2-4f4e-97a7-5625f82106f9}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {863684f7-7958-4893-93f3-2fe5c3e4f942}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
