  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {042c0004-7cf9-48dc-8aee-d9d9fc5008c5}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3f98be0d-0a0e-4695-bbcc-d65ca77d4a57}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bda174c0-77d8-4b86-bf14-49b0c2e858c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bda174c0-77d8-4b86-bf14-49b0c2e858c9}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {104be8f5-95a0-46ad-b2e1-d9507cc5230b}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3f98be0d-0a0e-4695-bbcc-d65ca77d4a57}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3be99ec7-50e7-4614-8af1-7740c4af09de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3be99ec7-50e7-4614-8af1-7740c4af09de}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3e496b0b-6e38-4306-9b0b-b20718128506}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3f98be0d-0a0e-4695-bbcc-d65ca77d4a57}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {df170600-edc6-4e85-b7f0-b8f47d920a32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {df170600-edc6-4e85-b7f0-b8f47d920a32}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3017a56e-a75b-429a-a99c-897dad52c350}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3f98be0d-0a0e-4695-bbcc-d65ca77d4a57}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c8066132-d780-42ec-8beb-3bdd4c76e4ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c8066132-d780-42ec-8beb-3bdd4c76e4ff}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2642f257-b6a2-436a-9d4b-f9b9905ba819}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3f98be0d-0a0e-4695-bbcc-d65ca77d4a57}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {155144fb-227f-4e06-a5f0-d7d5e058fdbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {155144fb-227f-4e06-a5f0-d7d5e058fdbd}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0f03a6ac-daf2-4bcd-b41a-43bba03dc50c}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3f98be0d-0a0e-4695-bbcc-d65ca77d4a57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ad94b29-c850-4afb-b0c7-63a3a7813fdb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ad94b29-c850-4afb-b0c7-63a3a7813fdb}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a904ce9-320a-47ec-8240-29d1520262f8}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3f98be0d-0a0e-4695-bbcc-d65ca77d4a57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c4a2c01-9316-4533-a359-25429ee6cf90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c4a2c01-9316-4533-a359-25429ee6cf90}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2eabcd08-af37-4f16-adf8-ade3cd5a8334}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {48b11747-b049-4287-b093-dc78d3a9589b}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {d3fe2495-8292-4d6d-a041-b99002a7a6ac}, !- Default Day Schedule Name
  {6a162048-8aa2-4bc7-ba65-64b852c0515e}, !- Summer Design Day Schedule Name
  {493a0ce9-1f8e-4b5a-92eb-94eb0af796f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3fe2495-8292-4d6d-a041-b99002a7a6ac}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b8d433e-4f4d-4ee5-a52f-3ad58b89d9ff}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {493a0ce9-1f8e-4b5a-92eb-94eb0af796f3}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b5d48e2-a3cd-49e8-92ac-91629f082676}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a162048-8aa2-4bc7-ba65-64b852c0515e}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7265cbc6-fffd-40a1-8bf2-6ab3fa8d9669}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {48b11747-b049-4287-b093-dc78d3a9589b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1fe658b5-f0be-4921-9e27-0cd15d7f14bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1fe658b5-f0be-4921-9e27-0cd15d7f14bd}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c3009ce9-932a-45d0-a02d-816ac311a2f2}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {48b11747-b049-4287-b093-dc78d3a9589b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5fabd208-6480-47fb-9289-89ac8253a168}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5fabd208-6480-47fb-9289-89ac8253a168}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cd845ef6-4009-4e49-ab5d-c28037e6f86a}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {48b11747-b049-4287-b093-dc78d3a9589b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {06e42cdb-8ba4-45eb-9008-9462a229f367}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {06e42cdb-8ba4-45eb-9008-9462a229f367}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ab3177d0-a19e-4eae-9632-e090d8e7da4d}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {48b11747-b049-4287-b093-dc78d3a9589b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {de0acf4f-4ce2-4767-b3d1-0138c3a922ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {de0acf4f-4ce2-4767-b3d1-0138c3a922ac}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6491d7d8-9161-438c-8861-306d10ca74dc}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {48b11747-b049-4287-b093-dc78d3a9589b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb87a673-0b11-457e-9191-034abd55f5a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bb87a673-0b11-457e-9191-034abd55f5a0}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cc335bac-9b6c-407b-a154-78b07b746716}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {48b11747-b049-4287-b093-dc78d3a9589b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5b2e184-5064-449c-be37-88a4944c3993}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f5b2e184-5064-449c-be37-88a4944c3993}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc13f26b-f7d9-4be8-800e-ba8b0e973c96}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {48b11747-b049-4287-b093-dc78d3a9589b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fd9a4b8-6e5a-4306-b119-32b420f67692}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fd9a4b8-6e5a-4306-b119-32b420f67692}, !- Handle
  Sys-3 Flr-1 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6f6f475c-d19e-4485-a24b-2291ef9567d9}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {a57fc140-a155-4446-9c0c-4e4443d4af5f}, !- Default Day Schedule Name
  {f7f47fcd-e691-479d-81dc-2053a77e2174}, !- Summer Design Day Schedule Name
  {d13251d8-7bd0-49a5-8611-21b5a2261794}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a57fc140-a155-4446-9c0c-4e4443d4af5f}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d69278e9-6da1-4f56-9c70-2a27546e2c76}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d13251d8-7bd0-49a5-8611-21b5a2261794}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {290633bd-6c8c-435e-bbc9-e103c724e5c2}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7f47fcd-e691-479d-81dc-2053a77e2174}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7eee1e6-9a6a-4948-a519-79f44e494243}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d737f759-37e2-4736-b61f-bd1f8fe901aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d737f759-37e2-4736-b61f-bd1f8fe901aa}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {319e6e2d-d4a8-42ec-a6bc-ae85041d3767}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d384af82-dc18-48d1-be78-83b4372a0981}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d384af82-dc18-48d1-be78-83b4372a0981}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df9e324b-fe2f-4d15-9996-5f2dc6cde25c}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9c37b09c-b5fe-4ffc-8ce9-43d6b84e1af9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9c37b09c-b5fe-4ffc-8ce9-43d6b84e1af9}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79782c8a-849e-41f1-9fb4-0c13f13954be}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8a6a4103-4b24-42fe-a665-cd645700e0c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8a6a4103-4b24-42fe-a665-cd645700e0c5}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf933f2c-16c4-4c8e-bcb1-a0717708a0b6}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d8f435e-d7dd-4f66-9371-ecf1e332f5c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8d8f435e-d7dd-4f66-9371-ecf1e332f5c2}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {225812d0-be41-4a04-a74e-1c72edd65250}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4daabd8-5e7f-42f0-9e58-e5283e38f14f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4daabd8-5e7f-42f0-9e58-e5283e38f14f}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a16045e1-b01a-45dd-b684-02984935f4a9}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c197e9a4-1b50-4cb0-bd12-ca71bc005468}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a07da94-2fb7-4ca3-a9e3-263b093ceb1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a07da94-2fb7-4ca3-a9e3-263b093ceb1f}, !- Handle
  Sys-3 Flr-2 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e8f752fa-2d14-4568-b949-443f2b97e54a}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {e21d9fbc-8a97-4b90-bd2f-c1167b4db1bd}, !- Default Day Schedule Name
  {995bca9e-00c6-40a8-a78e-6c40162a6f2a}, !- Summer Design Day Schedule Name
  {7a56a379-3ee5-42ed-b3b1-88570edec78b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e21d9fbc-8a97-4b90-bd2f-c1167b4db1bd}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb26dd16-997b-4439-8519-31d09181495c}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a56a379-3ee5-42ed-b3b1-88570edec78b}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0c952db-d6c2-4f1d-b40c-a10895900d55}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {995bca9e-00c6-40a8-a78e-6c40162a6f2a}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3bfda8a-ee6d-492f-8881-3c02253eb6fe}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1d61841e-2285-4c19-9ed4-7503ebd32b81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1d61841e-2285-4c19-9ed4-7503ebd32b81}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd0b4ab6-5914-486c-8162-7a58fdc05e84}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d4aee5b4-6750-4ef9-8575-a899fe624f3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d4aee5b4-6750-4ef9-8575-a899fe624f3c}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b50a882-f149-4468-8585-4580d34a6e96}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ae051e66-39ff-468f-b62d-6afa2d4b3ffc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ae051e66-39ff-468f-b62d-6afa2d4b3ffc}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d481ac1f-92a4-4abe-bb3c-37e22d5a373a}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {15ec26ce-d40b-4ed7-a292-9908f00aabb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {15ec26ce-d40b-4ed7-a292-9908f00aabb7}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31c75aab-2c6a-4114-b468-0e78982382d3}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5af5ef14-bd12-4008-b20e-8437fee9e3a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5af5ef14-bd12-4008-b20e-8437fee9e3a4}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1519a3e8-0751-4e75-9be2-0df4ebbacc2c}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {244dc716-9f09-4b31-9d76-7d9544b17e40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {244dc716-9f09-4b31-9d76-7d9544b17e40}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3920ca0d-1fe4-4b2d-85bc-5e98dd85cbce}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {49c30bee-a3e2-4691-ad9b-102a75cd7f18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fa929a9-effe-442c-b13f-00ade845a9bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fa929a9-effe-442c-b13f-00ade845a9bc}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-east NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {77a43e98-ba51-468c-80b8-00dc2c62c9e8}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {f046b619-eb75-4751-bec8-602809938e15}, !- Default Day Schedule Name
  {1f6aca71-4709-4f50-838b-135ead3cdeab}, !- Summer Design Day Schedule Name
  {fc9db2fe-8cf7-46b1-ad63-8d954da6ca3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f046b619-eb75-4751-bec8-602809938e15}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68605240-9ae2-40de-8fc0-39f613206b99}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc9db2fe-8cf7-46b1-ad63-8d954da6ca3c}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ff2f997-d418-4c11-9a8a-cf304e481a48}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f6aca71-4709-4f50-838b-135ead3cdeab}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f40b599-cea7-442c-b4a5-6d603e50405a}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {22c551b9-86af-475f-ab57-fc52aa66ffee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {22c551b9-86af-475f-ab57-fc52aa66ffee}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28f98771-3163-4f20-98ad-c286e2d51c87}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0c0d963b-f5a1-45ff-a2d3-2652a5e84c2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0c0d963b-f5a1-45ff-a2d3-2652a5e84c2f}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a2b9bca6-7d73-418a-96d8-54836ad022a7}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {04aef7fa-b2ff-4ea8-a52f-29dc6e93b9b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {04aef7fa-b2ff-4ea8-a52f-29dc6e93b9b1}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6eb9239e-c94f-4254-b415-f09b9a13024e}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {eb5ec540-beda-4901-98d8-6c98f6c93555}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {eb5ec540-beda-4901-98d8-6c98f6c93555}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2b8811f-7171-4e33-8f21-108a38510c85}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f6600d85-08b9-42b5-be25-689f8c2bbb05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f6600d85-08b9-42b5-be25-689f8c2bbb05}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33ef4251-bf4e-4fe5-bca4-f0cdf3222a21}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bec0f6d-a478-45d2-a7c2-23843f0aa1dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9bec0f6d-a478-45d2-a7c2-23843f0aa1dc}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28b3a295-aef2-476f-adc2-06569c07c712}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5500b36a-a17f-46c7-9a3f-368a6a1f4fc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ab469fd-4db0-4b35-8241-c6bc5d6ae6b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ab469fd-4db0-4b35-8241-c6bc5d6ae6b8}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {9de12f55-25a4-42a2-91b6-8fd5bfc0a99e}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {bb93f20d-d3ec-4894-b1ef-68dcc6bb0ac6}, !- Default Day Schedule Name
  {053ed52b-5aef-4515-bfd2-ab5b901d37e8}, !- Summer Design Day Schedule Name
  {af1cd417-ba9f-4ab3-8462-3aac4d0f02aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb93f20d-d3ec-4894-b1ef-68dcc6bb0ac6}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d6f1fd0-85d3-45c6-8457-817566b13d2a}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af1cd417-ba9f-4ab3-8462-3aac4d0f02aa}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1abb3fb1-4cb6-4646-bdba-aeb6b81815dd}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {053ed52b-5aef-4515-bfd2-ab5b901d37e8}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8adbcafc-3ebe-431c-90b5-38a9158171f0}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fa91a746-5c51-44a3-ace4-dafec80715f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fa91a746-5c51-44a3-ace4-dafec80715f4}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e6bcc4fd-9930-4aa9-b83b-be184531bfb6}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f46a97ae-34fd-4006-8182-ebbce803ddd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f46a97ae-34fd-4006-8182-ebbce803ddd2}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {19e1d922-7676-4264-96d4-01f673c0693b}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0747c301-340d-41f6-89a4-88e41b753353}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0747c301-340d-41f6-89a4-88e41b753353}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9b9166a2-5537-4282-b41a-2a83fe24ff1f}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3de151de-6b66-4250-9294-cde8ed798498}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3de151de-6b66-4250-9294-cde8ed798498}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {abf3022a-7cde-470d-a85e-d0de9e9fba12}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {41114dd5-83b4-4137-9eb8-426d5e8df939}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {41114dd5-83b4-4137-9eb8-426d5e8df939}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7a0271eb-2694-4faf-a1f8-fc253d3f5891}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65155b7f-24d0-4b6d-8acf-f9c8c8435b4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65155b7f-24d0-4b6d-8acf-f9c8c8435b4b}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {886a24c9-74d6-4598-9208-2dd24d66a615}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3ffd8567-c03c-42d9-aaf1-81e8a97f04fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc54e09c-027a-460d-b4d3-7652bd836a11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc54e09c-027a-460d-b4d3-7652bd836a11}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-core NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {38e35d01-59b2-403d-abcd-7ab1e79d46ae}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {d98236d4-eb55-4f0f-93c5-456b4ce03426}, !- Default Day Schedule Name
  {ef6944de-aba7-4b03-8c5f-c02d52e75e03}, !- Summer Design Day Schedule Name
  {65b5e72a-4456-49ad-acc2-9bfc01ac981d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d98236d4-eb55-4f0f-93c5-456b4ce03426}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5efa582-ccd0-4959-bf34-ce770f78026c}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65b5e72a-4456-49ad-acc2-9bfc01ac981d}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a4a53ad-547c-416b-b787-8a034bfe5828}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef6944de-aba7-4b03-8c5f-c02d52e75e03}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e04da41-c0dc-4fae-a3c4-47d64a5e418b}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {82a33e62-7e7f-4ff9-a54b-62cf674d0330}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {82a33e62-7e7f-4ff9-a54b-62cf674d0330}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4f05c251-239f-48a5-b0ec-316833aed6e7}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8a30c064-ee95-4732-b434-f2cf1e29f714}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8a30c064-ee95-4732-b434-f2cf1e29f714}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {aafe5526-8706-4627-a6a6-eb840099b43d}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7b21caff-7d2f-433b-885b-19fb93bd1fb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7b21caff-7d2f-433b-885b-19fb93bd1fb1}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {74f8243a-ea1a-4df0-89a0-8f044c365041}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a87d1d24-5a48-4cef-ab43-dbcd5e4a501e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a87d1d24-5a48-4cef-ab43-dbcd5e4a501e}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8b36a2ff-b43a-4915-8c2b-063c32e874cf}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d74d6260-41b9-493d-8190-ba1d9e7e94ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d74d6260-41b9-493d-8190-ba1d9e7e94ff}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4935281f-6248-4bf9-b39f-81482bbb8bb6}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6614099-e1d9-45cf-9dca-aacc85212328}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6614099-e1d9-45cf-9dca-aacc85212328}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b05f101-9b28-4fdd-95cb-f45bbbd770c2}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {bac3b8e9-a1c3-45f3-a5e2-638965147eda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {920eae5c-91f7-4b31-86fd-1d8fcbb601c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {920eae5c-91f7-4b31-86fd-1d8fcbb601c8}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-north NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8555e93d-5c36-4b91-b43a-b96d49a782aa}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {7c09d71b-df99-44fb-a558-7d4b71a5a6af}, !- Default Day Schedule Name
  {9300a279-63f0-4e36-b8e5-0d550c3ec349}, !- Summer Design Day Schedule Name
  {6ab4543d-1a35-4522-ab89-0a6530772f5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c09d71b-df99-44fb-a558-7d4b71a5a6af}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {175cc90a-d0ae-4a96-817a-8ec75f36992f}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ab4543d-1a35-4522-ab89-0a6530772f5a}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf1b827f-c101-4ee5-b02f-f461440b9b7b}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9300a279-63f0-4e36-b8e5-0d550c3ec349}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75b3781d-1221-47fd-9d56-f7238ac2d171}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4aead909-5978-4f17-b353-1ee865c0d3b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4aead909-5978-4f17-b353-1ee865c0d3b4}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {79b66d5a-47b6-475a-a052-d805c9b043c9}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {293baebf-187e-45d6-82a5-effd684f6ec3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {293baebf-187e-45d6-82a5-effd684f6ec3}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0806024f-6faa-486f-bbcd-ca159f72d697}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {060a5407-fe02-4fe6-a8ca-adcc6bc8215f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {060a5407-fe02-4fe6-a8ca-adcc6bc8215f}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f9c060da-75f9-490e-9a13-83f07aee9f9f}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c5f22af-b6ae-4115-8e83-bd62b7a47590}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8c5f22af-b6ae-4115-8e83-bd62b7a47590}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ef4726a0-eab8-40d8-8961-742853a555f3}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa1cb6f4-0615-40dc-96ca-f445768d4df5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {aa1cb6f4-0615-40dc-96ca-f445768d4df5}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c9c7189d-0121-47f0-95a6-474008e2e4bf}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a56318be-6c0a-4810-9087-bc3d81e4ae8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a56318be-6c0a-4810-9087-bc3d81e4ae8f}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {adad9c61-7c37-423b-ac50-43c44a06a6c8}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c9c5869f-a328-47b6-9496-71e6cbdbfd59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81c5d62e-ad4c-46de-bcb1-f0e77d9e1a13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81c5d62e-ad4c-46de-bcb1-f0e77d9e1a13}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b76e08ba-ac30-497f-9239-1968d0490ed8}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  {fa62d834-ae02-4e1a-b12c-cafbfb93296c}, !- Default Day Schedule Name
  {745c3603-b3e4-4a68-bf7e-e94fac128555}, !- Summer Design Day Schedule Name
  {9730504e-b51c-4568-9d80-a26469291d0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa62d834-ae02-4e1a-b12c-cafbfb93296c}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Default, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9c7eca3-77d2-4757-b482-ae04dcc5641b}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9730504e-b51c-4568-9d80-a26469291d0b}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbf61267-5d50-469f-abbf-0ea07a7f8162}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {745c3603-b3e4-4a68-bf7e-e94fac128555}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e1065b8-b127-458b-bd43-93f853c91a0d}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {793d84a1-bece-48d9-a3a0-91b9c622a7b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {793d84a1-bece-48d9-a3a0-91b9c622a7b9}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Monday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6c48e111-0a7a-4e21-8c4b-28dd806820df}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5710769a-130a-4174-b160-4d66275104a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5710769a-130a-4174-b160-4d66275104a0}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a1c43bac-6e6e-46fc-ac03-f862e1cfbbbf}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dd5db5cf-7a48-470b-bf59-0f421564a3fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dd5db5cf-7a48-470b-bf59-0f421564a3fb}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d948431c-f99a-48f2-bf47-5fc9aaed8094}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f0b296b6-b24b-4b4e-8c4b-3faa547be02d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f0b296b6-b24b-4b4e-8c4b-3faa547be02d}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b265a872-0283-4845-9bd3-d90e38544c96}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f20ba4d-6928-4a8a-a674-efa8e7371758}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8f20ba4d-6928-4a8a-a674-efa8e7371758}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Friday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {38340f78-822b-411e-b64d-4945347edc2b}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcb1e02f-2b57-416a-b446-d09dc07da255}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bcb1e02f-2b57-416a-b446-d09dc07da255}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b85913e9-e0c2-45eb-813f-9058881af729}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {45355c63-79f2-460d-9036-356628e20ad3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc215027-77dc-48cc-bc7f-f313278b23a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc215027-77dc-48cc-bc7f-f313278b23a2}, !- Handle
  Sys-3 Flr-2 Sch-D HPlcmt-west NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9d421aa3-dab1-4130-97e9-f396b0917f69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {8b2cb01f-1c1e-48a8-b742-12aa799a5e1f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92aeab0b-486c-4f23-af4e-3ec033c17fa8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4ad93af-7129-4173-be3a-3e57c2c8187b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7216757f-acc7-4695-a5e7-6d02bc395c84}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9c80c20c-475a-409a-81f5-bd34366b758d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5dc6b7d9-ae52-40cc-bb6b-a0ac3bf5025a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56f53ba5-21a0-4dac-9af1-2d810d502596}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {941358d3-5ba5-4b1a-924d-27aca96b8a8f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e3f350d-d83e-432f-bf5e-3ae156694cd4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bdc2824a-277c-4be8-b0f8-adae1e1c4ddb}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ecc860b-4aab-4d61-bdb8-b9a73c57cb2d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b0ca105-9806-4539-b3a8-04b15bc25423}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c2f527c-8e68-4ca2-9fc1-5ffe46395613}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ee0a2dc-47ff-425b-8c26-2ad0b6e64228}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19ddefb5-7161-4c19-b2b7-3ebcf6d72982}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {242c3545-d597-4236-84d7-e899935fba09}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71044f08-4be7-49aa-a21e-e88dc9a7c0c7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {649f5efd-8957-4bfd-a3e4-891007167ab2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5f6b980-8f9e-447e-9726-67d5767d9acc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7580c185-f0e8-4104-8c82-3daa44eb061f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {06fd456b-de87-443a-921a-b72d20daffab}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3dec810-0966-486a-924f-b7bd6ca8e020}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {955696d0-6c99-4aaf-ba06-3936bd3531ac}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {281e18da-70de-419c-a57e-5a2fa47949c0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f31bdaf-c1f7-4d4b-b7a1-2ec370e81861}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8f084b8-1af5-4f29-ab40-2d5243b3a77c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d66ed6cf-9e81-4faa-be08-c7b3a74fd0da}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2199eeee-cdbb-4053-8109-222cb043baa2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29e78faa-3a1b-4c32-8dbf-d108fee89694}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d93ff7c7-1173-4fe0-b29e-329faa25342f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9de0754-4bc2-491b-bdfe-5086fc5196c6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ebb97b29-8d5d-4d8e-9a89-b8ef53fdfa11}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70bdf4b6-42eb-4248-b016-e207e5ceeb36}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cbd1d102-4443-4110-915e-0677c45358cc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {126a1b4f-ebb4-45c3-83d6-fbf1a0aa3d24}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0089aa1-07fb-4716-b5fe-ef06837d37a5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c59b517-bba7-431d-acee-bbe4c82da26e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e03b1b9d-dd9e-4a5d-96ed-8ae0e7bf4af7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f41e7928-bcab-49c7-a634-9f5df8fec0a6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {670f290b-5724-4cb7-89da-2c7d5c0ded14}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46ea9a36-d619-4649-a121-7ee454aebd29}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cf54f77-b69c-4d1b-9a21-f89d511a03e4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a393231-1371-4c85-a0dc-8804bc9718b0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53d665e2-dbad-4387-a6de-b8ca6759fe87}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6f281e44-1542-4077-916a-7b7dbdaede95}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {069be5e8-deca-4b3b-adac-99b45fbc6b4b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b60f9e0d-1583-4664-b93e-b649ab69fc74}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f29cea7-4b51-47bf-a65f-5a98888b01c6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c741ec2-ac42-434e-8330-dd3bd015e7ad}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3624069b-dc5c-4f4e-b7ad-43ca4b3f00cf}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {88824ae1-6ea8-4d60-91c8-0ff5d20f2fb6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77fc8e8d-e912-42ac-aa93-c5ebb390f859}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec5610f8-95ca-401f-939c-762055431175}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {820d4acd-981c-4034-a11f-fe36c8daeae6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2160b6b2-6393-4ef5-b9a8-7ddd514a5f8f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f02b6a1-d17b-4ee5-ae7e-cd7980d65b0c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a655d8f7-cf56-4578-9cf2-3328f75ad2f2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80fc83e2-e7f1-44cc-9ac1-798ddfab7935}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83518c1f-4147-4b44-bbd9-93da316b9e9a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {978c6b16-e149-4442-a09f-defcc786e456}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b63f9a4-2209-49ce-9870-cb6700fe4c1b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aef9b80c-8819-4916-84af-7934b8f66b69}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {541eb054-54a2-402e-9d4f-7688ae1713a6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39ddf79a-bb9f-4d80-8a13-c3ac3ed3c52c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a7ed121e-0dad-4c52-9da9-eaa9b2113b8e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0662c565-970f-4540-81d0-783c50f75c57}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c25d743-a12c-4279-832f-bbffff32fe33}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f68fb31-0016-45c8-8f25-864f3a3980cc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b033feec-7a9c-4141-b3d9-aa654e79695b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7d011106-2f60-4567-a402-db3a8d84f841}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc1732a6-889b-421b-9f5b-385c1d773e37}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c9d6c65-41ad-426a-9474-957685a5dbf0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56219f99-96a5-48e2-8142-71a0dea0d51e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2940b19-2eff-4142-97bd-bd85b31d3b07}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99c58c24-d93a-4911-8f39-cda933aa1248}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ef9ddd2-18c7-467f-88de-c7914381c662}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 15,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae93d5bb-230a-4ef4-a8a2-56182014a29a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 15,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbdae7a8-71fd-468b-b8b1-89344db7463b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 15,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28c8913e-917d-4d78-996f-786c8733076f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5a933afe-d5a5-4184-9e6b-8b25f48a52c0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 15,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f4da974-468a-4365-b666-10605a237742}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 16,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4713701a-4607-40ed-9531-12b2e14e2710}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 16,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a754f8d-7bcb-4acb-9724-8b609da7dfdb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 16,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb26c519-3891-4ca1-b909-db5914e393ea}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2964e525-e22e-476f-98db-0c32da29e6ae}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 16,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fdbcc4c6-6d71-4d4d-a84b-30edee6e92d4}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f557e0b-0eaa-4eb5-8395-d26d0a755c75}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dda70587-173a-433b-8eb7-01c610a1ce91}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {74c6f1b2-68f1-4d0e-a0de-decc99b69841}, !- Handle
  Rendering Color 23,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {031da467-6480-42c1-a534-2ff517e63cd8}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80bde338-3055-469f-8663-786b871546f5}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c86fc98b-7b4b-4508-bd76-b4efd6596677}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a9e8148-833a-48fb-b9f9-bcb58eccf0e0}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6de359f-2a86-4b6e-84ad-3c2434eb51ef}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {73243bd0-bf6a-4e86-88b5-9a4fc2c46077}, !- Handle
  Rendering Color 29,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {847d86a0-a6b8-4d3e-b32e-308f1d25eebe}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b958b9b-81bb-4e88-9183-01707beaad63}, !- Handle
  Rendering Color 31,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b6fed2d-7c7a-44a4-9386-996d4a0305a0}, !- Handle
  Rendering Color 32,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0351548-b3d2-4ce8-bedc-921a63ccee5e}, !- Handle
  Rendering Color 33,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e06aebd-7cf4-4304-b808-663316bf7cf9}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {190648a7-5a3a-4ebe-acf3-67dcb9a75f60}, !- Handle
  Rendering Color 35,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a164e0a9-417e-450d-bab4-158dfb45c21f}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {28745722-ad12-472e-ba89-068370b721e6}, !- Handle
  Rendering Color 37,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f051a13b-1d4c-4ce7-857a-ebe14f1038f8}, !- Handle
  Rendering Color 38,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c979a28-b388-4d6f-9378-311bfdedfb10}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5a70c11-d81e-44c2-97ef-f172a08562a4}, !- Handle
  Rendering Color 40,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21b5d8ad-5a9d-4a76-9bb0-0cce0d90f8cb}, !- Handle
  Rendering Color 41,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae30cd29-a28f-4d80-840f-cdb7e518757c}, !- Handle
  Rendering Color 42,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a523fe4-b86a-462e-bed3-89a56a521d32}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2b97375-dcbc-4b3f-80ac-b38296427663}, !- Handle
  Rendering Color 44,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {823a0a19-3640-47f4-8a4a-f5fc6645f23e}, !- Handle
  Rendering Color 45,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4ac3d7e-a8f3-4a8a-9986-ae93c1cfc8ca}, !- Handle
  Rendering Color 46,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90a23f64-2074-49ec-b0f9-20384e093f70}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd3fdbb2-9802-4a72-8243-bdb649c953d4}, !- Handle
  Rendering Color 48,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be0979ca-16bb-488d-8280-d8c8560da7da}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00077e60-4242-46ba-ad2c-349c5e6a35f5}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10208a66-0434-4faf-bc41-c7bb5d209a27}, !- Handle
  Rendering Color 51,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f70ac24-757a-4122-bfb4-49322dd7fa30}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb0d3a4f-7f80-4a93-af78-d6bb193b457d}, !- Handle
  Rendering Color 53,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24b7b448-2e76-4bc3-b1bd-1777c3ca1057}, !- Handle
  Rendering Color 54,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7c2652f-777f-4004-935a-921b91eef9fc}, !- Handle
  Rendering Color 55,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {593f1acf-9dd8-4f34-9ebf-f66a28d8fb02}, !- Handle
  Rendering Color 56,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f47d8454-45b1-47ec-9563-b3ce8a85aee5}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd7ef86e-7f3d-4e70-81f4-55a70cdbe3c6}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {462185a7-ef6c-4e02-92b2-bc8f6b4cd6b1}, !- Handle
  Rendering Color 59,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d23e8f37-2063-4252-be3a-b12440abe202}, !- Handle
  Rendering Color 60,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c47cae3-f1a9-4ca1-a35d-e009b55eb901}, !- Handle
  Rendering Color 61,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

