  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {74d78ca3-e534-4142-954a-538e32eebeb8}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {814534c3-433e-45a6-8723-127ff4d0a19e}, !- Handle
  wkdCW Temp,                             !- Name
  {74d78ca3-e534-4142-954a-538e32eebeb8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {6e8690b1-e0a8-4425-aeb7-aa420fd67e1b}, !- Handle
  satCW Temp,                             !- Name
  {74d78ca3-e534-4142-954a-538e32eebeb8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {b139f3a9-1fee-4f72-84dc-88959c12e981}, !- Handle
  sunCW Temp,                             !- Name
  {74d78ca3-e534-4142-954a-538e32eebeb8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {91ada4d1-7c13-45a9-a2d1-676e278679b7}, !- Handle
  wkdCW Temp rule,                        !- Name
  {8d7fe4b1-4d82-4508-af18-224cca9f03d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {844f721a-7297-40ee-9239-1ce995f501d7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {844f721a-7297-40ee-9239-1ce995f501d7}, !- Handle
  wkdCW Temp 1,                           !- Name
  {16cdacc4-0170-4457-a562-d6a5b77b8a03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b73d07e4-dd7b-4589-acfd-a5e4fdd80cce}, !- Handle
  satCW Temprule,                         !- Name
  {8d7fe4b1-4d82-4508-af18-224cca9f03d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41503c65-752c-44a8-9885-924721e79d23}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41503c65-752c-44a8-9885-924721e79d23}, !- Handle
  satCW Temp 1,                           !- Name
  {16cdacc4-0170-4457-a562-d6a5b77b8a03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {92fa45aa-b8b7-4411-9ab7-e51126dd4593}, !- Handle
  sunCW Temprule,                         !- Name
  {8d7fe4b1-4d82-4508-af18-224cca9f03d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2363dd64-f85e-45fd-b042-36143a4d6549}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2363dd64-f85e-45fd-b042-36143a4d6549}, !- Handle
  sunCW Temp 1,                           !- Name
  {16cdacc4-0170-4457-a562-d6a5b77b8a03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {5ea28bd3-f176-418d-9bb6-6864cae5b162}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {8d7fe4b1-4d82-4508-af18-224cca9f03d4}, !- Schedule Name
  {0667b932-00d9-4740-8fe4-fc1aee8da193}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {72b8e518-4781-4c39-8cdb-4e374ee11765}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Availability Schedule
  {45d905fb-74b7-496d-96d4-b1be0e53518d}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d471876-eaa6-4fc4-8149-680ad12057f3}, !- Supply Side Inlet Node Name
  {f70554ce-918a-4998-b563-a568ded93a78}, !- Demand Side Outlet Node Name
  {1a273b2c-623c-43d3-bfdd-2ac3e236597b}, !- Demand Side Inlet Node A
  {9b5d913f-6fd2-4585-a2e5-42cddae1ce0a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {9f34aac6-e8dd-48c9-947e-cea039eefbae}, !- Handle
  Node 238,                               !- Name
  {3d471876-eaa6-4fc4-8149-680ad12057f3}, !- Inlet Port
  {387026b0-ff00-4f22-9ce1-e891c26bb5df}; !- Outlet Port

OS:Node,
  {526f69a5-7028-420b-a88b-f4fa431339c6}, !- Handle
  Node 239,                               !- Name
  {c1a9029e-158e-4dd3-9601-c4507f0dc211}, !- Inlet Port
  {9b5d913f-6fd2-4585-a2e5-42cddae1ce0a}; !- Outlet Port

OS:Connection,
  {3d471876-eaa6-4fc4-8149-680ad12057f3}, !- Handle
  {b89534d8-2180-47ea-81cb-9c55e811adb5}, !- Name
  {72b8e518-4781-4c39-8cdb-4e374ee11765}, !- Source Object
  8,                                      !- Outlet Port
  {9f34aac6-e8dd-48c9-947e-cea039eefbae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b5d913f-6fd2-4585-a2e5-42cddae1ce0a}, !- Handle
  {3130f5d8-5a4b-464d-b6bb-5a3d0af58179}, !- Name
  {526f69a5-7028-420b-a88b-f4fa431339c6}, !- Source Object
  3,                                      !- Outlet Port
  {72b8e518-4781-4c39-8cdb-4e374ee11765}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3c9a7c87-4b7f-48c6-9625-8dced7a58e92}, !- Handle
  Node 240,                               !- Name
  {1a273b2c-623c-43d3-bfdd-2ac3e236597b}, !- Inlet Port
  {4cc37048-6b1b-4e36-a679-41cbf6107d89}; !- Outlet Port

OS:Node,
  {6a80f531-ae42-460f-a271-a150f843a6d6}, !- Handle
  Node 241,                               !- Name
  {9242ae0f-44df-46eb-8200-7018143f8c10}, !- Inlet Port
  {f70554ce-918a-4998-b563-a568ded93a78}; !- Outlet Port

OS:Node,
  {0a3c3caf-82af-4692-8286-39d551ab0afa}, !- Handle
  Node 242,                               !- Name
  {884c6779-1df6-4cf6-809b-3e5b4b098b3a}, !- Inlet Port
  {73c43d3a-1e56-4a96-a239-29701cb9b9b0}; !- Outlet Port

OS:Connection,
  {1a273b2c-623c-43d3-bfdd-2ac3e236597b}, !- Handle
  {67bc661a-d75b-4866-b5e5-07e4301a7695}, !- Name
  {72b8e518-4781-4c39-8cdb-4e374ee11765}, !- Source Object
  10,                                     !- Outlet Port
  {3c9a7c87-4b7f-48c6-9625-8dced7a58e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70554ce-918a-4998-b563-a568ded93a78}, !- Handle
  {91ecfdcd-6ea4-4383-9882-4013b4a84f35}, !- Name
  {6a80f531-ae42-460f-a271-a150f843a6d6}, !- Source Object
  3,                                      !- Outlet Port
  {72b8e518-4781-4c39-8cdb-4e374ee11765}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0cdcfe40-6e54-42c3-a40a-656a5826237c}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {4cc37048-6b1b-4e36-a679-41cbf6107d89}, !- Inlet Node Name
  {e3b5f57d-5a35-4cc0-a4f3-1ee677950eb0}, !- Outlet Node Name 1
  {319b306e-363a-460a-942b-abbb61d58cb3}, !- Outlet Node Name 2
  {74a24d06-f742-4730-a85b-00fe332b430a}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {f523c186-24da-49e1-a4bd-8435bbf55f74}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {9242ae0f-44df-46eb-8200-7018143f8c10}, !- Outlet Node Name
  {2398fe47-cdd2-4238-823a-a2c92ad3489d}, !- Inlet Node Name 1
  {643786e6-e262-4bce-b9e0-d6a30e274195}, !- Inlet Node Name 2
  {079d55c0-85bd-475b-a25f-9a4651fca2b4}; !- Inlet Node Name 3

OS:Connection,
  {4cc37048-6b1b-4e36-a679-41cbf6107d89}, !- Handle
  {85f425be-b0a1-41fb-85a0-0fa56e5b62c5}, !- Name
  {3c9a7c87-4b7f-48c6-9625-8dced7a58e92}, !- Source Object
  3,                                      !- Outlet Port
  {0cdcfe40-6e54-42c3-a40a-656a5826237c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9242ae0f-44df-46eb-8200-7018143f8c10}, !- Handle
  {48cab78e-b82f-4740-9ac5-16b88724ba14}, !- Name
  {f523c186-24da-49e1-a4bd-8435bbf55f74}, !- Source Object
  2,                                      !- Outlet Port
  {6a80f531-ae42-460f-a271-a150f843a6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8963e549-1a42-4cbf-bedc-f55a63d64940}, !- Handle
  {72b8e518-4781-4c39-8cdb-4e374ee11765}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.15851531620493,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {6b94faa7-0c76-411f-a1e4-87ecd4f74224}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c4f0c53d-38ae-483f-8efa-f44ed16652c0}, !- Air Inlet Node Name
  {c1a9029e-158e-4dd3-9601-c4507f0dc211}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f1d4de08-2e64-4581-bb1f-54c5d49b2b44}, !- Handle
  Coil Heating Electric 15,               !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5c5cdcfb-3ee4-474d-b844-09d0789ddc95}, !- Air Inlet Node Name
  {e73742c8-cae6-4733-8078-387cc2eb5d96}, !- Air Outlet Node Name
  {66ae184c-c5bc-4123-962e-92d1271db800}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {a36cedc2-cb9a-44de-afde-ab97fc4a8b15}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a7624874-8b64-42ad-96e7-7865f8422713}, !- Water Inlet Node Name
  {07a4f447-dd58-411a-82be-19f147f76954}, !- Water Outlet Node Name
  {cafeebfc-f322-4281-95b3-98af4f809dfd}, !- Air Inlet Node Name
  {8d37ee11-73d9-4788-9306-779c59b4b5ce}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {2fad9db2-3cab-4fe1-939d-cae385dc88db}, !- Handle
  Node 243,                               !- Name
  {07a4f447-dd58-411a-82be-19f147f76954}, !- Inlet Port
  {e3c5b310-4587-44ab-8c62-b07bcee4b7d8}; !- Outlet Port

OS:Connection,
  {a7624874-8b64-42ad-96e7-7865f8422713}, !- Handle
  {df0081ac-2a36-4055-a931-ce2ff13bd49d}, !- Name
  {ece31471-b501-4b40-ba41-b520afae0822}, !- Source Object
  3,                                      !- Outlet Port
  {a36cedc2-cb9a-44de-afde-ab97fc4a8b15}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {07a4f447-dd58-411a-82be-19f147f76954}, !- Handle
  {ea0399f1-9592-4d6f-9507-ed7c8777402c}, !- Name
  {a36cedc2-cb9a-44de-afde-ab97fc4a8b15}, !- Source Object
  11,                                     !- Outlet Port
  {2fad9db2-3cab-4fe1-939d-cae385dc88db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c5b310-4587-44ab-8c62-b07bcee4b7d8}, !- Handle
  {8b02fd48-4ac2-4c43-a1a9-6db15198296a}, !- Name
  {2fad9db2-3cab-4fe1-939d-cae385dc88db}, !- Source Object
  3,                                      !- Outlet Port
  {40a21ea1-1ef2-4ec6-aec7-725752c4fb31}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f4d78641-3390-4b8b-ac99-5eab0210ea63}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8d2ee8af-9002-4249-9030-c87335bdece2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8d2ee8af-9002-4249-9030-c87335bdece2}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f73f44b7-4f68-428f-80e6-0500aceb0490}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {f4d78641-3390-4b8b-ac99-5eab0210ea63}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f8ca17a-44d7-4f12-b95a-8429b72d9770}, !- Mixed Air Node Name
  {7fb67296-133a-4030-8518-557c07644fb7}, !- Outdoor Air Stream Node Name
  {01b9403f-0f32-499d-bde8-eb9f187c2c4b}, !- Relief Air Stream Node Name
  {387026b0-ff00-4f22-9ce1-e891c26bb5df}; !- Return Air Stream Node Name

OS:Node,
  {c58bafbb-be6f-48ce-99a5-9ecfe42855f9}, !- Handle
  Node 244,                               !- Name
  ,                                       !- Inlet Port
  {7fb67296-133a-4030-8518-557c07644fb7}; !- Outlet Port

OS:Connection,
  {7fb67296-133a-4030-8518-557c07644fb7}, !- Handle
  {4a42be30-06a7-4c54-976e-e3d9f1f6cda8}, !- Name
  {c58bafbb-be6f-48ce-99a5-9ecfe42855f9}, !- Source Object
  3,                                      !- Outlet Port
  {f73f44b7-4f68-428f-80e6-0500aceb0490}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {efef5bc8-8068-4db0-abce-8b9288524a2c}, !- Handle
  Node 245,                               !- Name
  {01b9403f-0f32-499d-bde8-eb9f187c2c4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01b9403f-0f32-499d-bde8-eb9f187c2c4b}, !- Handle
  {e3fb1ebe-974b-49da-a20e-77d5a364cd66}, !- Name
  {f73f44b7-4f68-428f-80e6-0500aceb0490}, !- Source Object
  7,                                      !- Outlet Port
  {efef5bc8-8068-4db0-abce-8b9288524a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a9029e-158e-4dd3-9601-c4507f0dc211}, !- Handle
  {c2cb241a-ed70-4e24-a854-e06a50f599a1}, !- Name
  {6b94faa7-0c76-411f-a1e4-87ecd4f74224}, !- Source Object
  17,                                     !- Outlet Port
  {526f69a5-7028-420b-a88b-f4fa431339c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66ae184c-c5bc-4123-962e-92d1271db800}, !- Handle
  Node 246,                               !- Name
  {e73742c8-cae6-4733-8078-387cc2eb5d96}, !- Inlet Port
  {c4f0c53d-38ae-483f-8efa-f44ed16652c0}; !- Outlet Port

OS:Connection,
  {e73742c8-cae6-4733-8078-387cc2eb5d96}, !- Handle
  {4388d985-6e93-400c-a023-ec9b61422dc0}, !- Name
  {f1d4de08-2e64-4581-bb1f-54c5d49b2b44}, !- Source Object
  6,                                      !- Outlet Port
  {66ae184c-c5bc-4123-962e-92d1271db800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f0c53d-38ae-483f-8efa-f44ed16652c0}, !- Handle
  {e6d1fe9c-3ec9-4373-b399-84eba47473dd}, !- Name
  {66ae184c-c5bc-4123-962e-92d1271db800}, !- Source Object
  3,                                      !- Outlet Port
  {6b94faa7-0c76-411f-a1e4-87ecd4f74224}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {6ee3d966-0ebe-4f94-a11c-13399ab43d3c}, !- Handle
  Node 247,                               !- Name
  {8d37ee11-73d9-4788-9306-779c59b4b5ce}, !- Inlet Port
  {5c5cdcfb-3ee4-474d-b844-09d0789ddc95}; !- Outlet Port

OS:Connection,
  {8d37ee11-73d9-4788-9306-779c59b4b5ce}, !- Handle
  {89ca35a5-00df-4a88-a1a0-0e61451cef16}, !- Name
  {a36cedc2-cb9a-44de-afde-ab97fc4a8b15}, !- Source Object
  13,                                     !- Outlet Port
  {6ee3d966-0ebe-4f94-a11c-13399ab43d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5cdcfb-3ee4-474d-b844-09d0789ddc95}, !- Handle
  {cd0f2655-6432-485a-9cb9-7ff253a60dcc}, !- Name
  {6ee3d966-0ebe-4f94-a11c-13399ab43d3c}, !- Source Object
  3,                                      !- Outlet Port
  {f1d4de08-2e64-4581-bb1f-54c5d49b2b44}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b4bab6e7-6f73-4028-bb4b-9bdacb16a5dd}, !- Handle
  Controller Water Coil 2,                !- Name
  {a36cedc2-cb9a-44de-afde-ab97fc4a8b15}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8b00e9c6-0d01-40e5-a6be-5c4b0419e539}, !- Handle
  Node 248,                               !- Name
  {5f8ca17a-44d7-4f12-b95a-8429b72d9770}, !- Inlet Port
  {cafeebfc-f322-4281-95b3-98af4f809dfd}; !- Outlet Port

OS:Connection,
  {387026b0-ff00-4f22-9ce1-e891c26bb5df}, !- Handle
  {1b356fe0-a2f4-4083-8026-d187b2d5dcc6}, !- Name
  {9f34aac6-e8dd-48c9-947e-cea039eefbae}, !- Source Object
  3,                                      !- Outlet Port
  {f73f44b7-4f68-428f-80e6-0500aceb0490}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f8ca17a-44d7-4f12-b95a-8429b72d9770}, !- Handle
  {fe938370-0c74-431e-8690-254ca4dc2e1d}, !- Name
  {f73f44b7-4f68-428f-80e6-0500aceb0490}, !- Source Object
  5,                                      !- Outlet Port
  {8b00e9c6-0d01-40e5-a6be-5c4b0419e539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafeebfc-f322-4281-95b3-98af4f809dfd}, !- Handle
  {033a17d0-3019-4636-b8cc-e7cbb5fdbd83}, !- Name
  {8b00e9c6-0d01-40e5-a6be-5c4b0419e539}, !- Source Object
  3,                                      !- Outlet Port
  {a36cedc2-cb9a-44de-afde-ab97fc4a8b15}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {ef5c800a-bf13-499e-b503-966daa9f661a}, !- Handle
  Supply Air Temp,                        !- Name
  {16cdacc4-0170-4457-a562-d6a5b77b8a03}, !- Schedule Type Limits Name
  {b93c1bd2-11e7-453e-b2cd-e45e636210e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b93c1bd2-11e7-453e-b2cd-e45e636210e1}, !- Handle
  Supply Air Temp Default,                !- Name
  {16cdacc4-0170-4457-a562-d6a5b77b8a03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {40f2e2ff-9bb7-4aeb-ba4c-f9b36e1bae45}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {ef5c800a-bf13-499e-b503-966daa9f661a}, !- Schedule Name
  {526f69a5-7028-420b-a88b-f4fa431339c6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {efec80f6-9225-48f0-947b-78aeb6af739e}, !- Handle
  Coil Heating Electric 16,               !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {685ad491-fb3b-45e5-84a4-5143eeb078bf}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  {3d6bbf56-ac32-454f-b1b4-5474fe811eae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.327168509839941,                      !- Constant Minimum Air Flow Fraction
  0.51186649,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {efec80f6-9225-48f0-947b-78aeb6af739e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {884c6779-1df6-4cf6-809b-3e5b4b098b3a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {38d45592-484d-47ef-99f1-bd6dbc3398cf}, !- Handle
  Node 249,                               !- Name
  {d161b5e5-ee5a-4c82-984a-e65fff5971fa}, !- Inlet Port
  {2398fe47-cdd2-4238-823a-a2c92ad3489d}; !- Outlet Port

OS:Connection,
  {73c43d3a-1e56-4a96-a239-29701cb9b9b0}, !- Handle
  {208a5722-1afe-41d7-a966-b35c3135d044}, !- Name
  {0a3c3caf-82af-4692-8286-39d551ab0afa}, !- Source Object
  3,                                      !- Outlet Port
  {584e5630-989a-4fa1-8fc3-cc78f00e539b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d161b5e5-ee5a-4c82-984a-e65fff5971fa}, !- Handle
  {c6f53129-57cc-49f9-9510-0272f5454e98}, !- Name
  {7302a48c-3865-4c88-846b-da5674ae3f56}, !- Source Object
  12,                                     !- Outlet Port
  {38d45592-484d-47ef-99f1-bd6dbc3398cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2398fe47-cdd2-4238-823a-a2c92ad3489d}, !- Handle
  {f38ad186-6c26-433a-9f4f-d6bec5bac9c9}, !- Name
  {38d45592-484d-47ef-99f1-bd6dbc3398cf}, !- Source Object
  3,                                      !- Outlet Port
  {f523c186-24da-49e1-a4bd-8435bbf55f74}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {80617982-3a89-4f59-a3f9-1226e43ac102}, !- Handle
  Node 250,                               !- Name
  {e3b5f57d-5a35-4cc0-a4f3-1ee677950eb0}, !- Inlet Port
  {3d6bbf56-ac32-454f-b1b4-5474fe811eae}; !- Outlet Port

OS:Connection,
  {e3b5f57d-5a35-4cc0-a4f3-1ee677950eb0}, !- Handle
  {ce4926b9-970b-425d-8894-2b2c0203aeaf}, !- Name
  {0cdcfe40-6e54-42c3-a40a-656a5826237c}, !- Source Object
  3,                                      !- Outlet Port
  {80617982-3a89-4f59-a3f9-1226e43ac102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6bbf56-ac32-454f-b1b4-5474fe811eae}, !- Handle
  {f2d5743b-0396-4c04-9d9c-3f9616adc293}, !- Name
  {80617982-3a89-4f59-a3f9-1226e43ac102}, !- Source Object
  3,                                      !- Outlet Port
  {685ad491-fb3b-45e5-84a4-5143eeb078bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {884c6779-1df6-4cf6-809b-3e5b4b098b3a}, !- Handle
  {c11add5f-6f35-44b6-80c8-9dfb6126d6a0}, !- Name
  {685ad491-fb3b-45e5-84a4-5143eeb078bf}, !- Source Object
  12,                                     !- Outlet Port
  {0a3c3caf-82af-4692-8286-39d551ab0afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9a6a3c35-7796-439a-a596-9d042bce351a}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c74727dd-e6dd-481e-adb1-eb6de37a51a5}, !- Water Inlet Node Name
  {42ad4145-1f47-40d4-849c-b60f8f3e005c}; !- Water Outlet Node Name

OS:Node,
  {72ec3f7d-1b63-445b-b3df-07b778a4895c}, !- Handle
  Node 251,                               !- Name
  {42ad4145-1f47-40d4-849c-b60f8f3e005c}, !- Inlet Port
  {159b1d02-01e4-4d6a-b487-ef7bfb51e2af}; !- Outlet Port

OS:Connection,
  {c74727dd-e6dd-481e-adb1-eb6de37a51a5}, !- Handle
  {427c2d54-5883-4afa-84a1-7f2020ead3a3}, !- Name
  {ec51334b-993c-45ba-8b60-6b817ac15fcf}, !- Source Object
  3,                                      !- Outlet Port
  {9a6a3c35-7796-439a-a596-9d042bce351a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {42ad4145-1f47-40d4-849c-b60f8f3e005c}, !- Handle
  {32dec616-cd01-4814-82e7-13332e952919}, !- Name
  {9a6a3c35-7796-439a-a596-9d042bce351a}, !- Source Object
  10,                                     !- Outlet Port
  {72ec3f7d-1b63-445b-b3df-07b778a4895c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159b1d02-01e4-4d6a-b487-ef7bfb51e2af}, !- Handle
  {cf31e1b9-c2b7-4059-bf59-f9e48873b7a9}, !- Name
  {72ec3f7d-1b63-445b-b3df-07b778a4895c}, !- Source Object
  3,                                      !- Outlet Port
  {050b777a-349c-4d2c-9899-c6ed3fbe5b18}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {51d2685e-483f-4e15-8d78-6158252165eb}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  {9a6a3c35-7796-439a-a596-9d042bce351a}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {41d6000d-0e0d-4eb2-b1cf-ed88f0660123}, !- Handle
  Coil Heating Electric 17,               !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b920108-c42d-4066-8dc8-7f5a4a1ef8ee}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  {eacf1381-e2dd-45af-9ef6-2420d2d60cda}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.738995576879397,                      !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41d6000d-0e0d-4eb2-b1cf-ed88f0660123}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8cf72311-c929-42e6-b586-e3259a14980d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {57c78d9e-c9ea-4425-b220-b5c43b3c15bc}, !- Handle
  Node 252,                               !- Name
  {8cf72311-c929-42e6-b586-e3259a14980d}, !- Inlet Port
  {c536c005-44d8-4267-b03f-aad8b0556ffa}; !- Outlet Port

OS:Node,
  {46a2354a-d284-4352-8ced-1977b3f76fff}, !- Handle
  Node 253,                               !- Name
  {76d1b1a7-a7ad-4d50-aac9-d374879e98a4}, !- Inlet Port
  {643786e6-e262-4bce-b9e0-d6a30e274195}; !- Outlet Port

OS:Connection,
  {c536c005-44d8-4267-b03f-aad8b0556ffa}, !- Handle
  {18b01fc7-d7c6-4aaf-a4ef-0406ebf09014}, !- Name
  {57c78d9e-c9ea-4425-b220-b5c43b3c15bc}, !- Source Object
  3,                                      !- Outlet Port
  {05952857-385c-4ff0-bf4a-6c2e9057ff38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76d1b1a7-a7ad-4d50-aac9-d374879e98a4}, !- Handle
  {1874b6a0-5746-4c52-ade0-bcf4b3773b2b}, !- Name
  {b7cd6ede-2123-476e-9ca3-1862fa74bf6c}, !- Source Object
  12,                                     !- Outlet Port
  {46a2354a-d284-4352-8ced-1977b3f76fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {643786e6-e262-4bce-b9e0-d6a30e274195}, !- Handle
  {21cdcd3f-e9d9-4b3d-a1e1-672f4bcf0d3d}, !- Name
  {46a2354a-d284-4352-8ced-1977b3f76fff}, !- Source Object
  3,                                      !- Outlet Port
  {f523c186-24da-49e1-a4bd-8435bbf55f74}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b1bcfb9f-667e-414f-a113-694eed88effa}, !- Handle
  Node 254,                               !- Name
  {319b306e-363a-460a-942b-abbb61d58cb3}, !- Inlet Port
  {eacf1381-e2dd-45af-9ef6-2420d2d60cda}; !- Outlet Port

OS:Connection,
  {319b306e-363a-460a-942b-abbb61d58cb3}, !- Handle
  {ac3a5fcd-69d2-4e11-9ad1-fe6748f11268}, !- Name
  {0cdcfe40-6e54-42c3-a40a-656a5826237c}, !- Source Object
  4,                                      !- Outlet Port
  {b1bcfb9f-667e-414f-a113-694eed88effa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eacf1381-e2dd-45af-9ef6-2420d2d60cda}, !- Handle
  {4137a36e-795d-426b-96f8-5ae69ac582dc}, !- Name
  {b1bcfb9f-667e-414f-a113-694eed88effa}, !- Source Object
  3,                                      !- Outlet Port
  {0b920108-c42d-4066-8dc8-7f5a4a1ef8ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cf72311-c929-42e6-b586-e3259a14980d}, !- Handle
  {6a76fa32-7060-42cf-a2dc-2c7e357a629b}, !- Name
  {0b920108-c42d-4066-8dc8-7f5a4a1ef8ee}, !- Source Object
  12,                                     !- Outlet Port
  {57c78d9e-c9ea-4425-b220-b5c43b3c15bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {506638f5-33b1-4b1a-b19b-1e5873d8bc0d}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c16c070a-6b68-4126-bc25-b829426f4200}, !- Water Inlet Node Name
  {e09f8ad7-7199-480f-858e-9b7f9b058f43}; !- Water Outlet Node Name

OS:Node,
  {c7a0421e-183c-4403-b498-c77ff14a42f6}, !- Handle
  Node 255,                               !- Name
  {86af8a3b-4b6e-4e8f-85f8-26f287f3be5d}, !- Inlet Port
  {c16c070a-6b68-4126-bc25-b829426f4200}; !- Outlet Port

OS:Connection,
  {86af8a3b-4b6e-4e8f-85f8-26f287f3be5d}, !- Handle
  {8c6e2e14-8740-4e1c-b4d1-ee09bf91334f}, !- Name
  {d8fe712c-c579-4d6c-a3b1-5b1815cfed62}, !- Source Object
  4,                                      !- Outlet Port
  {c7a0421e-183c-4403-b498-c77ff14a42f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91c62322-6ab9-4f19-9a87-3130bdbe6c10}, !- Handle
  Node 256,                               !- Name
  {e09f8ad7-7199-480f-858e-9b7f9b058f43}, !- Inlet Port
  {057686ee-a5a9-4b74-b622-3c027e8e01a3}; !- Outlet Port

OS:Connection,
  {c16c070a-6b68-4126-bc25-b829426f4200}, !- Handle
  {71e8ba57-5306-4df0-a3b6-ebdf7f98ba5f}, !- Name
  {c7a0421e-183c-4403-b498-c77ff14a42f6}, !- Source Object
  3,                                      !- Outlet Port
  {506638f5-33b1-4b1a-b19b-1e5873d8bc0d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e09f8ad7-7199-480f-858e-9b7f9b058f43}, !- Handle
  {370b1967-5456-4420-85cd-191af864ac19}, !- Name
  {506638f5-33b1-4b1a-b19b-1e5873d8bc0d}, !- Source Object
  10,                                     !- Outlet Port
  {91c62322-6ab9-4f19-9a87-3130bdbe6c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057686ee-a5a9-4b74-b622-3c027e8e01a3}, !- Handle
  {975a76c1-7eb5-4cef-a4e9-081b7a984567}, !- Name
  {91c62322-6ab9-4f19-9a87-3130bdbe6c10}, !- Source Object
  3,                                      !- Outlet Port
  {050b777a-349c-4d2c-9899-c6ed3fbe5b18}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d93223ba-3372-4a4c-b944-1219dc55f887}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  {506638f5-33b1-4b1a-b19b-1e5873d8bc0d}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {d5a0a226-4f53-436f-848f-0660dc6708f2}, !- Handle
  Coil Heating Electric 18,               !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f7e0440-9275-4171-99c8-f72d80b2f73e}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  {658a848a-a13f-4866-9b68-94f503d7d951}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0.156078936,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d5a0a226-4f53-436f-848f-0660dc6708f2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4affb930-ae7c-48b3-881a-92578592f8c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {13df01ee-b674-445f-ae33-de80249f5b1b}, !- Handle
  Node 257,                               !- Name
  {4affb930-ae7c-48b3-881a-92578592f8c0}, !- Inlet Port
  {2c1f2766-c21a-4f84-bfb7-0edf38e7f538}; !- Outlet Port

OS:Node,
  {37da5c89-4e05-4aa9-b3ec-9db170d6b7a3}, !- Handle
  Node 258,                               !- Name
  {7d01901a-6fb3-4a4e-9487-768e6d4a6fe1}, !- Inlet Port
  {079d55c0-85bd-475b-a25f-9a4651fca2b4}; !- Outlet Port

OS:Connection,
  {2c1f2766-c21a-4f84-bfb7-0edf38e7f538}, !- Handle
  {e226c03e-a2d7-42d0-814d-aaa2ffa62b72}, !- Name
  {13df01ee-b674-445f-ae33-de80249f5b1b}, !- Source Object
  3,                                      !- Outlet Port
  {a39b9059-4357-4eb4-873c-147ec28d37eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d01901a-6fb3-4a4e-9487-768e6d4a6fe1}, !- Handle
  {6f615738-df35-410e-a51c-8de2d1601384}, !- Name
  {10ecc6bb-39dc-44cf-a7f4-0e27a0950a8a}, !- Source Object
  12,                                     !- Outlet Port
  {37da5c89-4e05-4aa9-b3ec-9db170d6b7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079d55c0-85bd-475b-a25f-9a4651fca2b4}, !- Handle
  {8a93cff9-3cd7-490f-a5ea-ac747f1fdca5}, !- Name
  {37da5c89-4e05-4aa9-b3ec-9db170d6b7a3}, !- Source Object
  3,                                      !- Outlet Port
  {f523c186-24da-49e1-a4bd-8435bbf55f74}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {517ce8e3-23ca-4c69-af97-d261f754c95b}, !- Handle
  Node 259,                               !- Name
  {74a24d06-f742-4730-a85b-00fe332b430a}, !- Inlet Port
  {658a848a-a13f-4866-9b68-94f503d7d951}; !- Outlet Port

OS:Connection,
  {74a24d06-f742-4730-a85b-00fe332b430a}, !- Handle
  {140c64ce-d35a-4ce5-b443-2ddedf823ff0}, !- Name
  {0cdcfe40-6e54-42c3-a40a-656a5826237c}, !- Source Object
  5,                                      !- Outlet Port
  {517ce8e3-23ca-4c69-af97-d261f754c95b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658a848a-a13f-4866-9b68-94f503d7d951}, !- Handle
  {0cd651c0-9d97-4efe-85d8-2463b6b325b4}, !- Name
  {517ce8e3-23ca-4c69-af97-d261f754c95b}, !- Source Object
  3,                                      !- Outlet Port
  {2f7e0440-9275-4171-99c8-f72d80b2f73e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4affb930-ae7c-48b3-881a-92578592f8c0}, !- Handle
  {5596f833-75d8-43ff-9f76-4efcaf1744c0}, !- Name
  {2f7e0440-9275-4171-99c8-f72d80b2f73e}, !- Source Object
  12,                                     !- Outlet Port
  {13df01ee-b674-445f-ae33-de80249f5b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {04cce62a-0939-4487-87d2-9a6702a359d6}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7ab1255e-ccee-47e5-a9ee-0ba39a4e713c}, !- Water Inlet Node Name
  {875c7074-36ee-4f25-ba09-cd02a7cc51b2}; !- Water Outlet Node Name

OS:Node,
  {acbfe170-8190-4e52-b015-37185468c1ae}, !- Handle
  Node 260,                               !- Name
  {adbba4a1-f3fc-4294-a517-ee4835f83a17}, !- Inlet Port
  {7ab1255e-ccee-47e5-a9ee-0ba39a4e713c}; !- Outlet Port

OS:Connection,
  {adbba4a1-f3fc-4294-a517-ee4835f83a17}, !- Handle
  {12a8d583-55e8-4529-a35d-9fb9d7336399}, !- Name
  {d8fe712c-c579-4d6c-a3b1-5b1815cfed62}, !- Source Object
  5,                                      !- Outlet Port
  {acbfe170-8190-4e52-b015-37185468c1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9459fe80-d6d9-498e-a370-32f633f5f387}, !- Handle
  Node 261,                               !- Name
  {875c7074-36ee-4f25-ba09-cd02a7cc51b2}, !- Inlet Port
  {26cbb2ca-0371-4dc1-b73f-0fdf5b8f9251}; !- Outlet Port

OS:Connection,
  {7ab1255e-ccee-47e5-a9ee-0ba39a4e713c}, !- Handle
  {d80002ff-9acb-4ea8-8f80-16f6b4968bb5}, !- Name
  {acbfe170-8190-4e52-b015-37185468c1ae}, !- Source Object
  3,                                      !- Outlet Port
  {04cce62a-0939-4487-87d2-9a6702a359d6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {875c7074-36ee-4f25-ba09-cd02a7cc51b2}, !- Handle
  {9d0678c3-2ed6-4660-9aa2-b9a0e0f3eddb}, !- Name
  {04cce62a-0939-4487-87d2-9a6702a359d6}, !- Source Object
  10,                                     !- Outlet Port
  {9459fe80-d6d9-498e-a370-32f633f5f387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26cbb2ca-0371-4dc1-b73f-0fdf5b8f9251}, !- Handle
  {f190167d-1931-4da9-8c9f-c6ff7c540fd8}, !- Name
  {9459fe80-d6d9-498e-a370-32f633f5f387}, !- Source Object
  3,                                      !- Outlet Port
  {050b777a-349c-4d2c-9899-c6ed3fbe5b18}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d0b74a8d-d970-479c-a19f-6d1097949a50}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {4db11079-ca68-4056-9aed-9b154ebf3119}, !- Availability Schedule Name
  {04cce62a-0939-4487-87d2-9a6702a359d6}; !- Heating Coil Name

OS:PlantLoop,
  {f59f508d-9a88-4a02-a0d5-60142ad843d7}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ff802d9f-7c83-4594-aea3-0f19f49bc816}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {557a4216-401c-42a4-89c6-2ad1aa70271d}, !- Plant Side Inlet Node Name
  {6187a2fd-c2a4-43fe-8ec5-21e4e16e7673}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c396126a-3541-4c03-ad5b-0d1c67ad7512}, !- Demand Side Inlet Node Name
  {33aa5b97-7b9c-4773-ab38-f48ed2a6b076}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {bd3ddbb3-4e41-4656-bb1b-45d4a490166b}, !- Handle
  {f59f508d-9a88-4a02-a0d5-60142ad843d7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {5995603d-07b9-4a23-b3a2-37e34ba1ca28}, !- Handle
  Node 262,                               !- Name
  {557a4216-401c-42a4-89c6-2ad1aa70271d}, !- Inlet Port
  {fa94f5fd-fa41-4c73-b0f7-6062cfc890ed}; !- Outlet Port

OS:Node,
  {ff802d9f-7c83-4594-aea3-0f19f49bc816}, !- Handle
  Node 263,                               !- Name
  {ca628378-1ef1-4704-8e7b-e959c5329196}, !- Inlet Port
  {6187a2fd-c2a4-43fe-8ec5-21e4e16e7673}; !- Outlet Port

OS:Node,
  {95e92167-c082-437b-9a89-324c8795fb3c}, !- Handle
  Node 264,                               !- Name
  {77fd22e7-47b9-4796-9d24-5a4e80da5113}, !- Inlet Port
  {c06b9b58-5f37-4311-8ca3-7d2ceea44c40}; !- Outlet Port

OS:Connector:Mixer,
  {dadcae6b-81be-488b-96d6-ee863447b690}, !- Handle
  Connector Mixer 13,                     !- Name
  {d08b4794-812f-41b9-87b8-402d6ccb06f0}, !- Outlet Branch Name
  {e743ac1b-15da-4b3f-91f4-8a1d6d02876e}, !- Inlet Branch Name 1
  {70171744-f508-497f-aeb9-d97216f9d9f4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b871c309-4019-4b7b-a575-7a638036f271}, !- Handle
  Connector Splitter 13,                  !- Name
  {5e070213-843b-440a-9c6f-2c3d20d6b88a}, !- Inlet Branch Name
  {77fd22e7-47b9-4796-9d24-5a4e80da5113}, !- Outlet Branch Name 1
  {19996244-b583-433b-becc-b96ab6540d5f}; !- Outlet Branch Name 2

OS:Connection,
  {557a4216-401c-42a4-89c6-2ad1aa70271d}, !- Handle
  {fc0b35a4-f425-4159-b722-c9c2e265d902}, !- Name
  {f59f508d-9a88-4a02-a0d5-60142ad843d7}, !- Source Object
  13,                                     !- Outlet Port
  {5995603d-07b9-4a23-b3a2-37e34ba1ca28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77fd22e7-47b9-4796-9d24-5a4e80da5113}, !- Handle
  {1b2e959b-e0ff-4b61-a3d8-aef21e8a979f}, !- Name
  {b871c309-4019-4b7b-a575-7a638036f271}, !- Source Object
  3,                                      !- Outlet Port
  {95e92167-c082-437b-9a89-324c8795fb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6187a2fd-c2a4-43fe-8ec5-21e4e16e7673}, !- Handle
  {5363d4b4-2505-4ceb-a1e1-9b87ce7bb2c5}, !- Name
  {ff802d9f-7c83-4594-aea3-0f19f49bc816}, !- Source Object
  3,                                      !- Outlet Port
  {f59f508d-9a88-4a02-a0d5-60142ad843d7}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {3556a453-9534-444b-b3f5-39f625e4132b}, !- Handle
  Node 265,                               !- Name
  {c396126a-3541-4c03-ad5b-0d1c67ad7512}, !- Inlet Port
  {f72fe9ab-1aa2-4358-8b9f-8bc10d0968df}; !- Outlet Port

OS:Node,
  {6d573727-ad38-4c28-aec7-58fd8eaa77ce}, !- Handle
  Node 266,                               !- Name
  {161dd07c-d7c7-4326-83b4-e8ea995c87a5}, !- Inlet Port
  {33aa5b97-7b9c-4773-ab38-f48ed2a6b076}; !- Outlet Port

OS:Node,
  {49482082-97c8-49bd-ab48-e9c5297672f0}, !- Handle
  Node 267,                               !- Name
  {562f04f7-fcbc-44f5-aa25-223692f49568}, !- Inlet Port
  {85c5e11c-e9de-465a-a851-a1fc2247e210}; !- Outlet Port

OS:Connector:Mixer,
  {8395f7a4-6cd3-4161-9040-689701c81be6}, !- Handle
  Connector Mixer 14,                     !- Name
  {41fa484f-7a2a-4872-8d7b-6a3d3044f065}, !- Outlet Branch Name
  {4b6c0240-2b28-432e-832e-e5eff958f982}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {486764a8-58bb-480b-9a17-8597c706b19d}, !- Handle
  Connector Splitter 14,                  !- Name
  {78303708-04f9-487b-8d01-281efe81175f}, !- Inlet Branch Name
  {562f04f7-fcbc-44f5-aa25-223692f49568}; !- Outlet Branch Name 1

OS:Connection,
  {c396126a-3541-4c03-ad5b-0d1c67ad7512}, !- Handle
  {da65dea5-aac5-4fa3-aef4-4b1f22b0a8c8}, !- Name
  {f59f508d-9a88-4a02-a0d5-60142ad843d7}, !- Source Object
  16,                                     !- Outlet Port
  {3556a453-9534-444b-b3f5-39f625e4132b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562f04f7-fcbc-44f5-aa25-223692f49568}, !- Handle
  {c4af1fdf-9dc5-4ae4-b1bf-6b4f67fc3eda}, !- Name
  {486764a8-58bb-480b-9a17-8597c706b19d}, !- Source Object
  3,                                      !- Outlet Port
  {49482082-97c8-49bd-ab48-e9c5297672f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33aa5b97-7b9c-4773-ab38-f48ed2a6b076}, !- Handle
  {d5ad9255-818c-4a1b-aad2-1928e5be8de4}, !- Name
  {6d573727-ad38-4c28-aec7-58fd8eaa77ce}, !- Source Object
  3,                                      !- Outlet Port
  {f59f508d-9a88-4a02-a0d5-60142ad843d7}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {52ce940c-2029-4f16-936c-8b0555952589}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {453b80b7-4594-4d11-8f6d-8f0e683ecc78}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {52ce940c-2029-4f16-936c-8b0555952589}, !- Schedule Type Limits Name
  {7f67eb4a-caae-42d7-a684-2b0a88587102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f67eb4a-caae-42d7-a684-2b0a88587102}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {52ce940c-2029-4f16-936c-8b0555952589}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {39329282-9e62-4713-8484-840b2c389f10}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {453b80b7-4594-4d11-8f6d-8f0e683ecc78}, !- Schedule Name
  {ff802d9f-7c83-4594-aea3-0f19f49bc816}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {68b356f8-64a5-424a-9480-ef7e78ba4539}, !- Handle
  Service Water Loop Pump,                !- Name
  {fa94f5fd-fa41-4c73-b0f7-6062cfc890ed}, !- Inlet Node Name
  {9a84be8a-a517-4725-ba26-b1729902336a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {0143772e-c79c-4eb0-ac4d-2d46695778a5}, !- Handle
  Node 268,                               !- Name
  {9a84be8a-a517-4725-ba26-b1729902336a}, !- Inlet Port
  {5e070213-843b-440a-9c6f-2c3d20d6b88a}; !- Outlet Port

OS:Connection,
  {fa94f5fd-fa41-4c73-b0f7-6062cfc890ed}, !- Handle
  {12d61d90-4e13-456f-bd5e-b4537020ffd6}, !- Name
  {5995603d-07b9-4a23-b3a2-37e34ba1ca28}, !- Source Object
  3,                                      !- Outlet Port
  {68b356f8-64a5-424a-9480-ef7e78ba4539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a84be8a-a517-4725-ba26-b1729902336a}, !- Handle
  {71536263-8a94-4702-bd06-87dd6573da31}, !- Name
  {68b356f8-64a5-424a-9480-ef7e78ba4539}, !- Source Object
  3,                                      !- Outlet Port
  {0143772e-c79c-4eb0-ac4d-2d46695778a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e070213-843b-440a-9c6f-2c3d20d6b88a}, !- Handle
  {b58d241c-6577-4f08-b6b0-9a7ca919cb0c}, !- Name
  {0143772e-c79c-4eb0-ac4d-2d46695778a5}, !- Source Object
  3,                                      !- Outlet Port
  {b871c309-4019-4b7b-a575-7a638036f271}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {75f21def-e122-49df-9d51-a2bfe8cb4e06}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {51cf9158-2d5f-41d0-9322-f31cea3f2d9b}, !- Handle
  600.0gal Natural Gas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {453b80b7-4594-4d11-8f6d-8f0e683ecc78}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  {4cff34ee-d86e-46a5-975c-ec9c13cd969a}, !- Part Load Factor Curve Name
  2301.00061608598,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2301.00061608598,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c79c3981-a811-4688-b825-d3b5b46d40ca}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c06b9b58-5f37-4311-8ca3-7d2ceea44c40}, !- Use Side Inlet Node Name
  {718973aa-32df-4e0f-a81d-d3eddff1ed37}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {c928cf80-6224-4c04-af90-ea177503f439}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {16cdacc4-0170-4457-a562-d6a5b77b8a03}, !- Schedule Type Limits Name
  {efa05f78-e223-4c24-a778-a93a470ab5f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efa05f78-e223-4c24-a778-a93a470ab5f2}, !- Handle
  Schedule Day 6,                         !- Name
  {16cdacc4-0170-4457-a562-d6a5b77b8a03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {dda5933f-43fd-4690-838a-6d4fcf4a1cb7}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {16cdacc4-0170-4457-a562-d6a5b77b8a03}, !- Schedule Type Limits Name
  {7ccd999c-6684-4062-b767-fbf39ff5bf55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ccd999c-6684-4062-b767-fbf39ff5bf55}, !- Handle
  Schedule Day 7,                         !- Name
  {16cdacc4-0170-4457-a562-d6a5b77b8a03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c79c3981-a811-4688-b825-d3b5b46d40ca}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {75f21def-e122-49df-9d51-a2bfe8cb4e06}, !- Schedule Type Limits Name
  {74bf7e5d-77b4-4aed-bf89-fa491ae037d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74bf7e5d-77b4-4aed-bf89-fa491ae037d3}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {75f21def-e122-49df-9d51-a2bfe8cb4e06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {dd7bcc48-21d8-4454-9e1f-c79b9b439cbf}, !- Handle
  Node 269,                               !- Name
  {718973aa-32df-4e0f-a81d-d3eddff1ed37}, !- Inlet Port
  {e743ac1b-15da-4b3f-91f4-8a1d6d02876e}; !- Outlet Port

OS:Connection,
  {c06b9b58-5f37-4311-8ca3-7d2ceea44c40}, !- Handle
  {29d688e7-6f9c-45e6-9b79-415671b11f45}, !- Name
  {95e92167-c082-437b-9a89-324c8795fb3c}, !- Source Object
  3,                                      !- Outlet Port
  {51cf9158-2d5f-41d0-9322-f31cea3f2d9b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {718973aa-32df-4e0f-a81d-d3eddff1ed37}, !- Handle
  {22a64a30-e673-4516-aad4-1d8e83d93c3a}, !- Name
  {51cf9158-2d5f-41d0-9322-f31cea3f2d9b}, !- Source Object
  32,                                     !- Outlet Port
  {dd7bcc48-21d8-4454-9e1f-c79b9b439cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e743ac1b-15da-4b3f-91f4-8a1d6d02876e}, !- Handle
  {f6f788b8-8c28-49ff-893b-9645132f498d}, !- Name
  {dd7bcc48-21d8-4454-9e1f-c79b9b439cbf}, !- Source Object
  3,                                      !- Outlet Port
  {dadcae6b-81be-488b-96d6-ee863447b690}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0848a30d-cf06-4750-a86d-ad95596b7b02}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {c8c74104-db40-4f75-a49a-c1f91b2d4d7b}, !- Inlet Node Name
  {b83640a8-170f-4cfb-9c94-20199146f1f3}; !- Outlet Node Name

OS:Node,
  {a17aa21b-9bf0-4d71-b0b7-e017ec0704a2}, !- Handle
  Node 270,                               !- Name
  {19996244-b583-433b-becc-b96ab6540d5f}, !- Inlet Port
  {c8c74104-db40-4f75-a49a-c1f91b2d4d7b}; !- Outlet Port

OS:Connection,
  {19996244-b583-433b-becc-b96ab6540d5f}, !- Handle
  {b7018349-27ad-433d-b1a0-6bd0b1a065d3}, !- Name
  {b871c309-4019-4b7b-a575-7a638036f271}, !- Source Object
  4,                                      !- Outlet Port
  {a17aa21b-9bf0-4d71-b0b7-e017ec0704a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13c8cb1d-0a3e-43bc-a8ae-9d40917be5f9}, !- Handle
  Node 271,                               !- Name
  {b83640a8-170f-4cfb-9c94-20199146f1f3}, !- Inlet Port
  {70171744-f508-497f-aeb9-d97216f9d9f4}; !- Outlet Port

OS:Connection,
  {c8c74104-db40-4f75-a49a-c1f91b2d4d7b}, !- Handle
  {8a23ea03-fc9b-4423-9cbb-bc41dca4ba26}, !- Name
  {a17aa21b-9bf0-4d71-b0b7-e017ec0704a2}, !- Source Object
  3,                                      !- Outlet Port
  {0848a30d-cf06-4750-a86d-ad95596b7b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83640a8-170f-4cfb-9c94-20199146f1f3}, !- Handle
  {5be443eb-7ad6-42e2-a04c-4e4a9655aa1c}, !- Name
  {0848a30d-cf06-4750-a86d-ad95596b7b02}, !- Source Object
  3,                                      !- Outlet Port
  {13c8cb1d-0a3e-43bc-a8ae-9d40917be5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70171744-f508-497f-aeb9-d97216f9d9f4}, !- Handle
  {6b60edfe-ad36-4638-897d-dc69ef8c84dd}, !- Name
  {13c8cb1d-0a3e-43bc-a8ae-9d40917be5f9}, !- Source Object
  3,                                      !- Outlet Port
  {dadcae6b-81be-488b-96d6-ee863447b690}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c6bc69cc-c80b-4d57-803b-894e88d257c9}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {85c5e11c-e9de-465a-a851-a1fc2247e210}, !- Inlet Node Name
  {02f96f7c-32c6-4b8a-aebd-55fceb6d48a5}; !- Outlet Node Name

OS:Node,
  {df16758e-4fcb-4740-89bf-130cd6bcb7b9}, !- Handle
  Node 272,                               !- Name
  {02f96f7c-32c6-4b8a-aebd-55fceb6d48a5}, !- Inlet Port
  {4b6c0240-2b28-432e-832e-e5eff958f982}; !- Outlet Port

OS:Connection,
  {85c5e11c-e9de-465a-a851-a1fc2247e210}, !- Handle
  {04daca98-30fe-4c85-a51b-e938a4b8c042}, !- Name
  {49482082-97c8-49bd-ab48-e9c5297672f0}, !- Source Object
  3,                                      !- Outlet Port
  {c6bc69cc-c80b-4d57-803b-894e88d257c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f96f7c-32c6-4b8a-aebd-55fceb6d48a5}, !- Handle
  {1fbee1ec-e34c-4831-807e-2365b55f956f}, !- Name
  {c6bc69cc-c80b-4d57-803b-894e88d257c9}, !- Source Object
  3,                                      !- Outlet Port
  {df16758e-4fcb-4740-89bf-130cd6bcb7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6c0240-2b28-432e-832e-e5eff958f982}, !- Handle
  {749d5a92-c72c-46c1-85b0-95e792a92aa9}, !- Name
  {df16758e-4fcb-4740-89bf-130cd6bcb7b9}, !- Source Object
  3,                                      !- Outlet Port
  {8395f7a4-6cd3-4161-9040-689701c81be6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50eb3b1c-5a54-451d-b343-fd152bfa92d4}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {c2dbbd22-b57f-4b3e-a1ca-355ba23ba485}, !- Inlet Node Name
  {ca628378-1ef1-4704-8e7b-e959c5329196}; !- Outlet Node Name

OS:Node,
  {a996f1b4-0470-42d9-805f-f210738364e7}, !- Handle
  Node 273,                               !- Name
  {d08b4794-812f-41b9-87b8-402d6ccb06f0}, !- Inlet Port
  {c2dbbd22-b57f-4b3e-a1ca-355ba23ba485}; !- Outlet Port

OS:Connection,
  {d08b4794-812f-41b9-87b8-402d6ccb06f0}, !- Handle
  {848cbcb1-268a-4b35-8b75-be06fce19f83}, !- Name
  {dadcae6b-81be-488b-96d6-ee863447b690}, !- Source Object
  2,                                      !- Outlet Port
  {a996f1b4-0470-42d9-805f-f210738364e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2dbbd22-b57f-4b3e-a1ca-355ba23ba485}, !- Handle
  {ced580b6-b0f2-4e38-8c6b-835e012800e6}, !- Name
  {a996f1b4-0470-42d9-805f-f210738364e7}, !- Source Object
  3,                                      !- Outlet Port
  {50eb3b1c-5a54-451d-b343-fd152bfa92d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca628378-1ef1-4704-8e7b-e959c5329196}, !- Handle
  {b5fdb8ad-49e3-4415-bb65-ef5ad1036211}, !- Name
  {50eb3b1c-5a54-451d-b343-fd152bfa92d4}, !- Source Object
  3,                                      !- Outlet Port
  {ff802d9f-7c83-4594-aea3-0f19f49bc816}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ce3d06e3-95e2-4418-8fdb-dc14df2f12b6}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {f72fe9ab-1aa2-4358-8b9f-8bc10d0968df}, !- Inlet Node Name
  {12a29261-b7af-4f79-867f-a506c85113fd}; !- Outlet Node Name

OS:Node,
  {e6146c8e-d84b-4e58-9859-869123f667db}, !- Handle
  Node 274,                               !- Name
  {12a29261-b7af-4f79-867f-a506c85113fd}, !- Inlet Port
  {78303708-04f9-487b-8d01-281efe81175f}; !- Outlet Port

OS:Connection,
  {f72fe9ab-1aa2-4358-8b9f-8bc10d0968df}, !- Handle
  {e3b4175a-e628-4886-9d5f-f9c761d688b1}, !- Name
  {3556a453-9534-444b-b3f5-39f625e4132b}, !- Source Object
  3,                                      !- Outlet Port
  {ce3d06e3-95e2-4418-8fdb-dc14df2f12b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a29261-b7af-4f79-867f-a506c85113fd}, !- Handle
  {499b975b-91e5-4df6-b285-1e4f1aacc224}, !- Name
  {ce3d06e3-95e2-4418-8fdb-dc14df2f12b6}, !- Source Object
  3,                                      !- Outlet Port
  {e6146c8e-d84b-4e58-9859-869123f667db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78303708-04f9-487b-8d01-281efe81175f}, !- Handle
  {9c50cc45-c2aa-418a-b0fa-4f54a5be9cf3}, !- Name
  {e6146c8e-d84b-4e58-9859-869123f667db}, !- Source Object
  3,                                      !- Outlet Port
  {486764a8-58bb-480b-9a17-8597c706b19d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {83005db9-efbf-4f4c-9d31-79f07471db7a}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {9c455c2a-18f1-42ca-acaa-89666c9d43b4}, !- Inlet Node Name
  {161dd07c-d7c7-4326-83b4-e8ea995c87a5}; !- Outlet Node Name

OS:Node,
  {4186de7c-9c50-4603-940d-c489e7b29d27}, !- Handle
  Node 275,                               !- Name
  {41fa484f-7a2a-4872-8d7b-6a3d3044f065}, !- Inlet Port
  {9c455c2a-18f1-42ca-acaa-89666c9d43b4}; !- Outlet Port

OS:Connection,
  {41fa484f-7a2a-4872-8d7b-6a3d3044f065}, !- Handle
  {c77a6566-75f0-4ebb-a4e8-63fa6586ca06}, !- Name
  {8395f7a4-6cd3-4161-9040-689701c81be6}, !- Source Object
  2,                                      !- Outlet Port
  {4186de7c-9c50-4603-940d-c489e7b29d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c455c2a-18f1-42ca-acaa-89666c9d43b4}, !- Handle
  {9070adff-20fe-4b39-a015-daf519588083}, !- Name
  {4186de7c-9c50-4603-940d-c489e7b29d27}, !- Source Object
  3,                                      !- Outlet Port
  {83005db9-efbf-4f4c-9d31-79f07471db7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161dd07c-d7c7-4326-83b4-e8ea995c87a5}, !- Handle
  {224bba7e-a1e2-4d06-bdbb-280bdae1c3da}, !- Name
  {83005db9-efbf-4f4c-9d31-79f07471db7a}, !- Source Object
  3,                                      !- Outlet Port
  {6d573727-ad38-4c28-aec7-58fd8eaa77ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Parameters,
  {b7fc1a5e-f097-4f3c-a877-dd203a605d06}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:Curve:Cubic,
  {d0121006-5a13-4db9-bdb1-14e7dac87230}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {b3984845-f1e6-438d-9a36-d6d67a444819}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {5e008dc3-b643-461c-80e8-893d28107fe6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e008dc3-b643-461c-80e8-893d28107fe6}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9a758652-178f-457e-bed1-9aa1bf74ab49}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {f689394f-f48e-49e6-b7c3-89103f777e67}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  {8c7d8d65-28be-4800-afe0-538bee6a2b8c}, !- Default Day Schedule Name
  {4ffff249-e797-4ad8-a03c-39dfb841dbc8}, !- Summer Design Day Schedule Name
  {9f8fa7a8-6609-4563-8b09-18ff5fd62bef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c7d8d65-28be-4800-afe0-538bee6a2b8c}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcd609f6-9287-4add-8aa0-4c620c73eb5c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f8fa7a8-6609-4563-8b09-18ff5fd62bef}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e5a6877-8d65-44ae-8754-1f704e5d7ccf}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ffff249-e797-4ad8-a03c-39dfb841dbc8}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b86a1be-39ee-4fcf-ad0d-7bd3f6e8a6e2}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {f689394f-f48e-49e6-b7c3-89103f777e67}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0d363139-cf1b-4f7e-a47f-f28b3155f744}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0d363139-cf1b-4f7e-a47f-f28b3155f744}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c571e1a-eb49-43f2-800f-9d418558f5c8}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {f689394f-f48e-49e6-b7c3-89103f777e67}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {94a0a285-78ed-4b22-ae24-6a90b36fcdc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {94a0a285-78ed-4b22-ae24-6a90b36fcdc8}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8fbb3bd-0b39-42aa-a3cc-36caa9965580}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {f689394f-f48e-49e6-b7c3-89103f777e67}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {06771d77-da26-4a69-b726-5e5839e41d55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {06771d77-da26-4a69-b726-5e5839e41d55}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b424de73-5df2-4f8f-bdd7-a397c66521d4}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {f689394f-f48e-49e6-b7c3-89103f777e67}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5d1e8f93-07b4-4409-b057-47917ea80517}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5d1e8f93-07b4-4409-b057-47917ea80517}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c9d3b50-57a5-480c-87a8-8c8e1e258c13}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {f689394f-f48e-49e6-b7c3-89103f777e67}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fbd19ee7-d2b7-4639-8763-f9849a839b91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fbd19ee7-d2b7-4639-8763-f9849a839b91}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29da5b97-0bb6-4f0f-9006-6bdba6402190}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {f689394f-f48e-49e6-b7c3-89103f777e67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {911dd9d4-cb32-414d-a942-54a6e7a84ffe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {911dd9d4-cb32-414d-a942-54a6e7a84ffe}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f90412a6-010f-4757-9632-f8c748a1a2de}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {f689394f-f48e-49e6-b7c3-89103f777e67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79ab4d5f-91f7-4d1c-8456-8dc8ec91fcfb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79ab4d5f-91f7-4d1c-8456-8dc8ec91fcfb}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ad0b2dc6-bbab-4656-85df-541267e3ecdd}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {a090316d-5c5e-416c-a774-20c9fbfd3ab8}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  {5696251e-e157-4ee5-924d-b3953f7d3d0f}, !- Default Day Schedule Name
  {530fbd33-1bff-4da2-8688-af9119437008}, !- Summer Design Day Schedule Name
  {d461fda6-ac92-4187-b441-ac2c3d750911}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5696251e-e157-4ee5-924d-b3953f7d3d0f}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Default, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbea3cb0-c0ee-4937-a74a-cc14bc821308}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d461fda6-ac92-4187-b441-ac2c3d750911}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9eedda4-2f62-4c70-915c-b97956516cc5}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {530fbd33-1bff-4da2-8688-af9119437008}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b763e4a2-ff2e-44a7-bcbf-31bae0230ea6}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a090316d-5c5e-416c-a774-20c9fbfd3ab8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e8540426-e311-4bc4-bcd6-038b55c302ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e8540426-e311-4bc4-bcd6-038b55c302ac}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Monday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {281c76dc-3a0c-473f-8b52-93a3d14a8488}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a090316d-5c5e-416c-a774-20c9fbfd3ab8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {43d40256-b3c7-4791-ad3f-873abc3544cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {43d40256-b3c7-4791-ad3f-873abc3544cc}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aed76bc4-9dd7-440b-aa3a-9bdca4a798b7}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a090316d-5c5e-416c-a774-20c9fbfd3ab8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1f074fa3-2dc2-4390-bb89-ac4f0ed3d044}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1f074fa3-2dc2-4390-bb89-ac4f0ed3d044}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b0be75f2-19ee-4fcd-92d1-01a68a9d22aa}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a090316d-5c5e-416c-a774-20c9fbfd3ab8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3f8587b1-dce1-4f59-b207-a4e1ad1aa828}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3f8587b1-dce1-4f59-b207-a4e1ad1aa828}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Thursday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66d55ad0-bfaa-4ad7-80f0-eef786bdb6b2}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a090316d-5c5e-416c-a774-20c9fbfd3ab8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4b8b0d5-8012-4201-add5-04dfd877694e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f4b8b0d5-8012-4201-add5-04dfd877694e}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Friday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f0ebf69-fc5f-4116-9764-9f33b11a8be8}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a090316d-5c5e-416c-a774-20c9fbfd3ab8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2edca01-b385-40aa-87e4-543932afba83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d2edca01-b385-40aa-87e4-543932afba83}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Saturday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb243de9-cb96-483e-a43e-a9dd24f4f1a4}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a090316d-5c5e-416c-a774-20c9fbfd3ab8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b521bbc7-ef6c-4f7b-a894-4bc35f964d70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b521bbc7-ef6c-4f7b-a894-4bc35f964d70}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-east NECB System 3 PSZ Occ Sch Sunday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {50899d8d-2f29-4665-b494-4df05a7cf365}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {e3c39fb7-22e2-4c13-aea7-c368a8c44be4}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  {682ee1a4-4aea-4d2f-bef9-93b566b98590}, !- Default Day Schedule Name
  {b1317cdc-480c-488d-8fa0-65613b00383e}, !- Summer Design Day Schedule Name
  {73a9f71b-528c-45c8-bbcf-53d816fcb322}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {682ee1a4-4aea-4d2f-bef9-93b566b98590}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Default, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c375304a-b088-4e33-bdb8-d75dad41cfc8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73a9f71b-528c-45c8-bbcf-53d816fcb322}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90903fe7-87a9-4ad7-9997-921dc82c2c2e}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1317cdc-480c-488d-8fa0-65613b00383e}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc2b654d-fa8e-4ed8-aa2b-801300f24483}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {e3c39fb7-22e2-4c13-aea7-c368a8c44be4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7bd81854-5c95-4a73-a9e8-324b0f798826}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7bd81854-5c95-4a73-a9e8-324b0f798826}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Monday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3bece88f-af5c-4256-83c6-fedbdf472d38}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {e3c39fb7-22e2-4c13-aea7-c368a8c44be4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1699a445-1d28-4994-8cd4-7f924f139242}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1699a445-1d28-4994-8cd4-7f924f139242}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4714c386-721a-4362-a144-11ea7bc34706}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {e3c39fb7-22e2-4c13-aea7-c368a8c44be4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {08ba1801-2157-4c3a-ac5a-9c139c66eb09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {08ba1801-2157-4c3a-ac5a-9c139c66eb09}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e436c9cb-7ddc-4b08-b911-7b4e0ee72dfb}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {e3c39fb7-22e2-4c13-aea7-c368a8c44be4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2e798335-ab2e-4127-8a22-3d63aae739cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2e798335-ab2e-4127-8a22-3d63aae739cf}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Thursday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {718b37d5-3544-4245-b2d5-4687d3542af4}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {e3c39fb7-22e2-4c13-aea7-c368a8c44be4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {51481026-b04e-4fd4-b2d1-7fe800a13f1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {51481026-b04e-4fd4-b2d1-7fe800a13f1d}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Friday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52832a52-3952-4ed1-995b-2dde093b8306}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {e3c39fb7-22e2-4c13-aea7-c368a8c44be4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af72ef33-7aa8-4492-8627-faeca2f36544}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {af72ef33-7aa8-4492-8627-faeca2f36544}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Saturday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {add6a90b-5d58-47bb-8dad-8c811cd36325}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {e3c39fb7-22e2-4c13-aea7-c368a8c44be4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8876f06-dac1-4752-b224-9e826e76270b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8876f06-dac1-4752-b224-9e826e76270b}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-north NECB System 3 PSZ Occ Sch Sunday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {ea177244-8f87-43c5-bbf8-7db2262bee52}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {8b15a365-db51-4cf5-8b65-9bc593f9a064}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  {841113b8-1d12-496f-9681-3dcfad653adb}, !- Default Day Schedule Name
  {fe3c4056-19e7-4c4a-8ce2-85f5d3207f66}, !- Summer Design Day Schedule Name
  {89c42884-e76c-47ff-b1e0-ea4181bade5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {841113b8-1d12-496f-9681-3dcfad653adb}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dda9ebb-d34b-4bd6-b6d9-0c794c5ad834}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89c42884-e76c-47ff-b1e0-ea4181bade5a}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4990e42-59c5-484c-9228-6918dacd2855}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe3c4056-19e7-4c4a-8ce2-85f5d3207f66}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53c798df-8de2-4210-9665-2b2fdcb36333}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8b15a365-db51-4cf5-8b65-9bc593f9a064}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1f075a24-03b9-49be-b447-67db68aa4b2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1f075a24-03b9-49be-b447-67db68aa4b2c}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6288ddb0-a0c1-45da-b4db-fd8f5722b489}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8b15a365-db51-4cf5-8b65-9bc593f9a064}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {08c9474e-f632-4dc5-823a-6466210cc965}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {08c9474e-f632-4dc5-823a-6466210cc965}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a269341f-26b3-4f21-b90b-3b37541336a3}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8b15a365-db51-4cf5-8b65-9bc593f9a064}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e30a9f7f-8991-4c8a-aa04-a8efee32165d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e30a9f7f-8991-4c8a-aa04-a8efee32165d}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f0e9675-0780-4ee8-8851-f36bc584fb1a}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8b15a365-db51-4cf5-8b65-9bc593f9a064}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {50c18c6c-cb61-48d5-b4d5-44827bbfed86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {50c18c6c-cb61-48d5-b4d5-44827bbfed86}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65de5934-50ea-4701-96b1-e35c4354a777}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8b15a365-db51-4cf5-8b65-9bc593f9a064}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0a9c2cb-9d6e-4031-b2db-fab8d11b5f34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c0a9c2cb-9d6e-4031-b2db-fab8d11b5f34}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e2d9b050-50d4-4236-a6e4-733e39729a74}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8b15a365-db51-4cf5-8b65-9bc593f9a064}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d314f730-ac7c-4192-be6b-fd09be56d8fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d314f730-ac7c-4192-be6b-fd09be56d8fb}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1680d9dd-b55f-4ff7-9097-693c5c51fced}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8b15a365-db51-4cf5-8b65-9bc593f9a064}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a072f32c-0515-4222-8857-25887d69ecda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a072f32c-0515-4222-8857-25887d69ecda}, !- Handle
  Sys-3 Flr-1 Sch-E HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2406aa53-807e-4c64-9f80-c045df2b7fdc}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {58c625c7-0233-4c58-ad45-3a467d77a0ca}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  {3be4247c-4026-430c-936a-394172f1bfaa}, !- Default Day Schedule Name
  {436e6f2b-dc32-42d3-b799-2fd5aef41922}, !- Summer Design Day Schedule Name
  {78dc9e60-4e55-4828-bf7a-cadb7835be1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3be4247c-4026-430c-936a-394172f1bfaa}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Default, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7155963c-a5dc-4a33-9ac5-baaa670aff32}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78dc9e60-4e55-4828-bf7a-cadb7835be1c}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13dcaeb8-09d9-481a-be83-e26c02953e34}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {436e6f2b-dc32-42d3-b799-2fd5aef41922}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5923fc83-1e45-46ca-99d6-73082b6f5203}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {58c625c7-0233-4c58-ad45-3a467d77a0ca}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e6095649-2b54-4db7-9a2a-57c52985951e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e6095649-2b54-4db7-9a2a-57c52985951e}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Monday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0c6ebd6-a332-49a8-8924-9f19a7bed622}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {58c625c7-0233-4c58-ad45-3a467d77a0ca}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5e330ecd-5820-4d3b-96db-482434fb0346}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5e330ecd-5820-4d3b-96db-482434fb0346}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5556ed85-3385-49c3-98ca-e5c06016dd0a}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {58c625c7-0233-4c58-ad45-3a467d77a0ca}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fbefb479-5abc-4961-9f7a-60673dd18a27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fbefb479-5abc-4961-9f7a-60673dd18a27}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a83e0479-4a5a-4e6b-96d9-069f057deac7}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {58c625c7-0233-4c58-ad45-3a467d77a0ca}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e0edac84-2e76-4441-a7af-ee693142b60c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e0edac84-2e76-4441-a7af-ee693142b60c}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Thursday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22fd77c9-4e88-4ffa-8d06-25e375752bc1}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {58c625c7-0233-4c58-ad45-3a467d77a0ca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c46dbd8-b87d-40d9-884e-a3cbdfc486c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3c46dbd8-b87d-40d9-884e-a3cbdfc486c5}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Friday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f18b682-5b82-4806-86e8-8d91339bc760}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {58c625c7-0233-4c58-ad45-3a467d77a0ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {652fff73-13c6-4812-85c0-c8f468279053}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {652fff73-13c6-4812-85c0-c8f468279053}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Saturday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba146e23-5d85-40fd-bae5-6f35c924b1b5}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {58c625c7-0233-4c58-ad45-3a467d77a0ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d336d32-f82f-4e11-b291-dffe9a5b43df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d336d32-f82f-4e11-b291-dffe9a5b43df}, !- Handle
  Sys-3 Flr-2 Sch-H HPlcmt-north NECB System 3 PSZ Occ Sch Sunday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d826f93d-dcfd-4b1d-916d-d1ad16df4f83}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {fa25af81-8c35-4325-aaf8-9453da519263}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  {2589463f-adb4-456a-8e41-6674148b10f8}, !- Default Day Schedule Name
  {9933a53b-2067-401a-8917-ed3f52b5b255}, !- Summer Design Day Schedule Name
  {a4f1ab7c-f0f9-46c5-b62f-421ac4573644}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2589463f-adb4-456a-8e41-6674148b10f8}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Default, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6f63985-5d5d-4660-9788-b9e44dff427f}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4f1ab7c-f0f9-46c5-b62f-421ac4573644}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Winter Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ab6fa9d-16fa-4a1a-9ae5-75e5aa5eee1d}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9933a53b-2067-401a-8917-ed3f52b5b255}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Summer Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1078a586-6bc9-4d8f-8e0f-ae8ed19400b7}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Monday Rule, !- Name
  {fa25af81-8c35-4325-aaf8-9453da519263}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {97751ff1-e90c-4f6e-95fd-8c1c32cc6f00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {97751ff1-e90c-4f6e-95fd-8c1c32cc6f00}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Monday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57eab1fc-558d-4c5a-ad5b-89fa88a9d71d}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Tuesday Rule, !- Name
  {fa25af81-8c35-4325-aaf8-9453da519263}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {802bb9a6-635f-4582-bfce-5e7c09a4e656}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {802bb9a6-635f-4582-bfce-5e7c09a4e656}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Tuesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {402dc68e-3f83-4bd3-a9d3-3050af231e82}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Wednesday Rule, !- Name
  {fa25af81-8c35-4325-aaf8-9453da519263}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9790192b-7fa9-4195-a3a9-26f1dce1ae81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9790192b-7fa9-4195-a3a9-26f1dce1ae81}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Wednesday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4dad5e90-c96b-492b-b6f9-e52aac8117b9}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Thursday Rule, !- Name
  {fa25af81-8c35-4325-aaf8-9453da519263}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7bed9e8c-1c5e-4d9b-b3ff-7d26df7c7755}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7bed9e8c-1c5e-4d9b-b3ff-7d26df7c7755}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Thursday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {579d1cd6-52b0-41bd-aec1-24aa54d55119}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Friday Rule, !- Name
  {fa25af81-8c35-4325-aaf8-9453da519263}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {803f53ba-28b2-47e4-88d0-f987b47f4f9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {803f53ba-28b2-47e4-88d0-f987b47f4f9c}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Friday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {706b2ce7-6cf4-456b-a256-73477f9fc520}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Saturday Rule, !- Name
  {fa25af81-8c35-4325-aaf8-9453da519263}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c25fa95-a24d-48b4-8a87-4d13c75eeb62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c25fa95-a24d-48b4-8a87-4d13c75eeb62}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Saturday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {572d7aaf-9b33-4336-947b-cb340d4ed3c0}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Sunday Rule, !- Name
  {fa25af81-8c35-4325-aaf8-9453da519263}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4858854-6848-48ee-917a-3a9693d3a3d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4858854-6848-48ee-917a-3a9693d3a3d6}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-north NECB System 4 PSZ Occ Sch Sunday, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {45d905fb-74b7-496d-96d4-b1be0e53518d}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  {e9116af3-d526-4a65-9b31-b8ade8e396e1}, !- Default Day Schedule Name
  {98e317d4-d624-4dc3-86db-006bd861b874}, !- Summer Design Day Schedule Name
  {b9fdef8d-5f83-4932-8099-73cf26c75ab1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9116af3-d526-4a65-9b31-b8ade8e396e1}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49ae7b95-f290-4bec-9bdd-255af306ae1e}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9fdef8d-5f83-4932-8099-73cf26c75ab1}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da1da8d0-bfa6-4ac7-9fa2-71193b78a704}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98e317d4-d624-4dc3-86db-006bd861b874}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {573361aa-6d45-4a2e-beac-3848eec29ba6}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b5d13919-17f4-44f3-9665-24f9e35428dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b5d13919-17f4-44f3-9665-24f9e35428dc}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {035d0f61-3c27-4dfd-bf17-f10e0d46eacc}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8a92f7f1-4645-44eb-b057-05897a1c1b2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8a92f7f1-4645-44eb-b057-05897a1c1b2c}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a737767f-4866-481a-851d-f9d4517208d4}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {74e81abd-8118-4197-a352-ec01b10ad436}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {74e81abd-8118-4197-a352-ec01b10ad436}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {41c3cbe7-2456-461d-b8ef-c20a875fcebf}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9dcf503f-783e-47f8-a5b1-2102c434254d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9dcf503f-783e-47f8-a5b1-2102c434254d}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab50985a-03e0-4150-98ee-06280a6a9f6d}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b6a80265-953f-4474-9c7a-9b15dce58ecf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b6a80265-953f-4474-9c7a-9b15dce58ecf}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef9e9909-3516-455e-965b-4d6b577276e0}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1f85356-0ff1-4b7a-9713-0931b5536287}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f1f85356-0ff1-4b7a-9713-0931b5536287}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05972cae-d9fc-4d7c-9d9d-708a94b650ed}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {d6da8848-ab10-4017-b2f1-a0c3219504eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c9dc2c2-9229-4735-ad66-684e28fab21a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c9dc2c2-9229-4735-ad66-684e28fab21a}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {60db1dd6-a132-4bfe-aef5-a09638af1ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Cubic,
  {360aa09b-3e3f-4e0c-bee7-1361eb118fc5}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR 1, !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c79b46b-dec5-4c34-bdeb-2d61eb7eacd3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc219967-1dec-4557-856d-e7d682f1ed32}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1ebadf1-0198-4b6e-ba00-d2adff9caada}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {194d2215-2cd6-443b-bf62-8e992f20701d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {29d41589-78ac-4058-8059-818b0ffbe1fd}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c80cc76e-4b2e-4575-924e-ee6bc8a1cc32}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94790a9a-dcba-433e-8fec-f9c29aba9bc7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82e95dd5-9013-4ea3-853f-e70b1b73bc5c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ec6f8fc-ca45-4130-9681-b3e9244c3c37}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {68b0a746-d24a-4402-bdc9-b1d7b3aa3807}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89d3036f-6995-4494-a4d7-87e604d56aac}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9271be6-e2f3-4f72-b4be-60fe73c92046}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4912606a-e1a8-416f-8e20-d761438c4228}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2587d20-d7d2-4d2a-8e59-05f4881bab6b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fad3830d-13c5-482b-894b-e96b9909ff69}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f5c7a19-6efa-4146-b328-d6a812f79904}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18bd460d-e204-4bd5-bfd5-275467938cbb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {06936fd9-cb79-4a83-8866-351d79ad0207}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a242e2ad-95c0-4a87-bd59-01931e8fcdb2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e288a2b-6f48-45d0-83d4-13725104b0d1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {429974a5-4b1c-449d-a811-9f2d6a5ba8c0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c035081c-3c64-4e29-a3ba-48b3070fb85e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89b3fee0-e621-411b-b3c9-85b3d47b5f1a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2dce55ca-7707-4dd5-9ddf-9bb2e596de1e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1ad510d5-bae1-4f7f-a07c-30c6859a5a80}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7f0db3f-b702-42e2-b452-85a3a3215ee0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c2efe4f-af9b-4147-81ac-b115b19432ce}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {286d620b-a8ac-45fa-bc35-e7db20d11e85}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c0272d2-06e7-4d98-8331-5ee99596e556}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5eb8a9f5-9a25-42e5-b155-00049b8432fa}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ccc88ff5-636a-43ab-80ec-a9d2d9be128d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f9e4fea-8e89-41e7-8464-fe94fe730306}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1316d1c-4920-47df-bce2-42822fa1c55a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c22c5753-bb94-4dce-8877-10bba82c8017}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b453413-78cd-428d-818a-1ec954f9f3fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {460bab2b-7ef0-4d42-95e3-6692d9e1b152}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6945d2b2-e52c-4811-b91c-89f12f5cd34a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46cb64d9-89f4-4a7c-b7a9-955943a82b2c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a450f56f-413f-4487-9034-4eb72e46cffd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {21de47ad-0a49-4eef-a330-b80e84d1ff64}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a25dfc7-9497-4acd-9ea7-678ee8051c6f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8fb2176-a9d4-4ada-9e42-1b6a82934ff3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fe8acf6-2f97-4192-af8b-b3253e3c8c03}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04fe1ad8-4389-4369-9698-ee6c9b88bf5f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b0f1f610-a33d-45eb-89e2-0a6fd7ef8764}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {106c66d2-9823-4230-8e49-04ab26cf60fb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccfccc08-fe35-4815-a022-59591736de9d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e81cac69-d28a-4aeb-8edd-76c70f30d684}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2472cc9-3c62-411a-a004-c4469593fa7d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a32c73e1-b48e-488b-ae2a-17a066746a08}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27d78142-18ce-473a-b4ce-ce3c42fc306a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f89cf992-34b8-4bb8-aecd-1f0a37472e49}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6348b21f-d4cf-4e80-a787-e5adfc731711}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a89a3cc-36af-46a9-ac6d-32dbacc6589f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {361909f0-82cf-4a09-a4ab-46590bb5ad0e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2445ad2-f2e0-40ef-9b7f-fd30b7b86db2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c2d0c6f-6ff7-48da-9422-f921e57eca70}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7e5bd30-1b4a-4317-a2ad-85014d5f311f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8b0fc5d-4f0f-4a5a-baca-baf5ac1536ff}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6902ce7-816e-4437-aeb5-3ab352c4afad}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c7bed96-9770-4784-b992-7cc8946b0b07}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d8e0f87-dd41-4d78-b7ab-0815f59e0602}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33e8815d-5a1a-4f45-ad0f-eaad846a4193}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9522e6fb-b983-408f-8c9a-8c14128e93fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {41331896-bbcc-495e-8c26-4b1f1f43661a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {26dbffff-624f-4c45-9d7b-b8d326b96f06}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca0ad3ae-60e6-485c-a488-5f6f52eb3e26}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c16f8c0-5ea9-405b-8548-db547084f6ec}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {204bab2b-97df-4be7-85b1-5cc4169066d6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2cbd4483-2828-4301-84ea-2dfcd00bfd13}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {35a8d886-77e2-4f13-b2a5-1973183ee487}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4c350f5-fefe-4f1d-80e5-da4c9e15a240}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf2792e2-7c2b-4828-be8f-11906a649518}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be0928a4-c62f-42ef-9b8a-c5afe3536b3d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ceb0888c-cf38-49cb-8d3f-f34c4a7054ca}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce6a66e9-b57a-411b-940b-2525fe48a6ac}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c05607b0-36a0-430d-b86f-639ca55b730f}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5beac753-d45a-496c-9a07-7cc004aed881}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {735c71ca-329a-419e-90fb-7b47188a0d05}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {80eef105-531b-4547-8d64-92507c966521}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3cd94f47-e391-4045-aab9-eed8aa23fa07}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d2117d0-0516-4431-aaf0-6ea6695d8627}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {68fe6420-1680-4842-9fec-69b947a0e586}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2b095330-e045-4611-81a4-fbd75e4679c5}, !- Handle
  BOILER-EFFFPLR-NECB2011 2,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {047de4c7-1c04-451e-97f4-01859a48ffe5}, !- Handle
  BOILER-EFFFPLR-NECB2011 3,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {627fa9d6-9a1d-4738-81cb-f1fd5c89d626}, !- Handle
  BOILER-EFFFPLR-NECB2011 4,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5187f69e-51b6-49d2-bfb5-a943676d4121}, !- Handle
  BOILER-EFFFPLR-NECB2011 5,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d9fc5cee-7e91-47e3-a8b7-e79072366262}, !- Handle
  BOILER-EFFFPLR-NECB2011 6,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bebd0046-3d03-49bf-9c32-d9e3817a2cfa}, !- Handle
  BOILER-EFFFPLR-NECB2011 7,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4cff34ee-d86e-46a5-975c-ec9c13cd969a}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {3d2d40e0-325a-4094-be8f-86b254a025dd}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {16b6f6c0-dd91-410e-b438-ac51e989db98}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f199f500-9bcc-4a80-95cb-58c1bffe7e12}, !- Handle
  Rendering Color 23,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b18f162-14a3-4ca9-ae51-847b46b40a30}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60f86b7f-5fc3-4259-8c75-d30fead49103}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {afe9e0c0-621b-42b8-8991-9683a08a9770}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45c4e5e1-fd7d-471c-83e8-d752e5e0f66b}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd27cf54-60c5-44b5-86b2-c937aea20886}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9f225b9f-cf3f-49a1-b8c1-070b321b90b2}, !- Handle
  Rendering Color 29,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77277352-76f2-4305-86c3-8e779e0389e0}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bb48bb3-a6d1-4826-b3b2-708720f6b7c5}, !- Handle
  Rendering Color 31,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7dfe7c3b-c532-4824-8bc4-b7529797034a}, !- Handle
  Rendering Color 32,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80a4a6c5-b042-490d-8fcc-17ae1378c951}, !- Handle
  Rendering Color 33,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36ae4410-3872-44c7-8782-9b0b7934c95f}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7fa4e84d-5923-49f7-b10e-ba6cc5ce4d1b}, !- Handle
  Rendering Color 35,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da47c25f-8ed6-48e7-82f0-b27cf4bc200c}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5719d055-2388-46bd-a3da-fc1ddd9f95c4}, !- Handle
  Rendering Color 37,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b57c39a-bde3-4f53-b8e6-8b1b4cb6378e}, !- Handle
  Rendering Color 38,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {062d2405-13b2-45e2-8986-24856d9316e0}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c80ee079-1681-4ae8-ba83-4084c69536dc}, !- Handle
  Rendering Color 40,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {415ef9aa-4308-4ed0-98ae-c5879ddf3f41}, !- Handle
  Rendering Color 41,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {832eb9ab-bead-4ff9-9610-1b5eb53bdd74}, !- Handle
  Rendering Color 42,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbba66bc-a773-437e-a08d-8dea88f900fb}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40ae97f5-4b43-4dad-8591-83a90b291002}, !- Handle
  Rendering Color 44,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68c52887-dcd0-468b-b6cf-26d43c5a721b}, !- Handle
  Rendering Color 45,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {733b427d-981a-45ca-a4ac-4ec8c97aefcd}, !- Handle
  Rendering Color 46,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dd1239f-fb1f-461c-9c8d-fdfc4cd82dd1}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee643ee6-f3ec-4724-a8d1-3b3fc7544561}, !- Handle
  Rendering Color 48,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {97822ea2-e6ee-4b2f-95c1-dad011b487c4}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e229c31f-95d5-4c56-928e-1986e533fab2}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d058857c-2f8c-424e-b0d2-f5d150e79e69}, !- Handle
  Rendering Color 51,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea7e8493-006e-435f-bb5f-e03e18a5fd85}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6d26f69-aa17-4c69-a534-5477f34e022b}, !- Handle
  Rendering Color 53,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fdcd73b1-5fca-408f-9f5e-57a6bf8ab9af}, !- Handle
  Rendering Color 54,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f33bf3d-4791-4680-9a99-ff30ee97b2d7}, !- Handle
  Rendering Color 55,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75a72a26-6852-4133-b10e-e45f226aadd5}, !- Handle
  Rendering Color 56,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a6d323c1-9c8a-463b-b703-2cdca446aa9f}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d939070-24fa-4309-8b37-92fa8987b216}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {821cc27c-d8a3-4551-a22c-064208c95465}, !- Handle
  Rendering Color 59,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7147ec8-0766-4e26-bfbc-ad2c805450bc}, !- Handle
  Rendering Color 60,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23466740-4405-48e5-bc7b-2a63210532e3}, !- Handle
  Rendering Color 61,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ClimateZones,
  {c54eadbe-ed94-4aa5-b29b-29b41ecc5612}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ;                                       !- Climate Zone Value 1

