
OS:Version,
  {085e5dd1-254d-45c4-80c5-34f388d321de}, !- Handle
  1.13.2;                                 !- Version Identifier

OS:Connection,
  {b742b2ef-79b6-4b4e-bc85-5c20c1c8300f}, !- Handle
  {15de7a4c-1724-4ba3-a1e6-a66b0ba90514}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Handle
  Zone3 Bulk Storage,                     !- Name
  {3210f631-5a6e-43af-80a9-640e4eb14e6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c7c75030-00d3-4da3-9518-cb75be9aa3fe}, !- Building Story Name
  {7be5d1e9-e2b6-467f-8c0a-6bd2e9af2b32}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {6dac61d8-7411-4423-985c-36b2c5e8b7cf}, !- Handle
  Skylight_r2c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  37.39673, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  36.17753, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  36.17753, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Handle
  Bulk Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {6bce9be8-2ab5-46ae-a571-5c172afed1ee}, !- Handle
  Skylight_Frame,                         !- Name
  0.7129,                                 !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.91,                                 !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:SubSurface,
  {5985fe05-ad32-4b65-b0c2-46302891e062}, !- Handle
  Fine Storage Left Door,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.2682115357827, 2.13349595113502,  !- X,Y,Z Vertex 1 {m}
  0, 20.2682115357827, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 19.3538561281534, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 19.3538561281534, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Handle
  Fine Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {dc04fefb-3f18-45be-8f68-9d2cd3eb4a21}, !- Handle
  {e66b1d83-cc39-44fb-8764-30d98d02c75a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Handle
  Zone2 Fine Storage,                     !- Name
  {3d2e4741-6310-4236-8002-89a6ba297a30}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c7c75030-00d3-4da3-9518-cb75be9aa3fe}, !- Building Story Name
  {3432a7af-609f-45dd-9828-dfe257da424a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Handle
  Office Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3386e9fe-e830-491d-a1bc-dbb0ba0af916}, !- Handle
  {20ab44d7-01dc-49cd-b623-cd8f0a86b916}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Handle
  Zone1 Office,                           !- Name
  {67c11389-63b2-400a-9e92-14fc120a1f72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c7c75030-00d3-4da3-9518-cb75be9aa3fe}, !- Building Story Name
  {b67320bb-fa11-45eb-872a-b726190c8928}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Handle
  Office Roof Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc340669-2635-4608-ad68-8448960033df}, !- Handle
  Skylight_r7c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 51.712914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  9.50753, 52.932114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  8.28833, 52.932114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  8.28833, 51.712914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca7079b5-217f-4c8e-9b5f-7ce447ae706c}, !- Handle
  Skylight_r1c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  42.97457, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  41.75537, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  41.75537, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Handle
  Bulk Storage Rear Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b189551d-e42f-4762-b7d3-22cefb330f22}, !- Handle
  Skylight_r5c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  20.66321, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  19.44401, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  19.44401, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86312f3-df9c-4a72-8bf5-276fd9968053}, !- Handle
  Bulk Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f541237-384a-4267-84c0-29c65974973b}, !- Handle
  Skylight_r1c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  42.97457, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  41.75537, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  41.75537, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d7ae645-bbe8-4865-b17c-c19f599fae46}, !- Handle
  Skylight_r4c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  26.24105, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  25.02185, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  25.02185, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7dee294-b5d7-44b5-95a1-700bae533d52}, !- Handle
  Skylight_r5c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  20.66321, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  19.44401, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  19.44401, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21b9512b-88b8-4df7-8ddf-b5b9f2c9f530}, !- Handle
  Overhead Door 3,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 75.8153025492622, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 75.8153025492622, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 73.3770214622508, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 73.3770214622508, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Handle
  Bulk Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eafc8f7a-abc5-4cd4-9dbf-f615e529ab78}, !- Handle
  Skylight_r3c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  31.81889, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  30.59969, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  30.59969, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc6efd96-2946-4c9e-b61a-a97517f30481}, !- Handle
  Overhead Door 7,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5458713799669, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 39.5458713799669, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 37.1075902929555, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 37.1075902929555, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb38baf8-4819-4f38-99d7-de17082804a6}, !- Handle
  Fine Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 4 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 30.4785135876431, 0;                 !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {deca29f3-9920-47db-8341-dfaef5245578}, !- Handle
  Fine Storage Right Door,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 14.7820790900069, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 14.7820790900069, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 15.6964344976362, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 15.6964344976362, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Handle
  Fine Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71b64072-759e-42a0-8204-04b81749a0fb}, !- Handle
  Skylight_r3c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  31.81889, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  30.59969, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  30.59969, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65a4927d-efbe-4ffa-bee2-c79215c46ccd}, !- Handle
  Skylight_r4c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  26.24105, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  25.02185, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  25.02185, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {000ddd2c-3ea4-4776-9e8e-e4d848761cac}, !- Handle
  Skylight_r6c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  15.08537, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  13.86617, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  13.86617, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74e5cc19-6b77-40e3-bb48-dd2003bc1d25}, !- Handle
  FineStorage_skylight_5,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6146, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  40.6146, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  39.3954, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  39.3954, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Handle
  Fine Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bb15698-f168-4579-82ad-82ac03a40e93}, !- Handle
  Skylight_r7c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 34.440914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  9.50753, 35.660114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  8.28833, 35.660114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  8.28833, 34.440914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {723b4775-b4d1-44f3-962a-910d9d76a9e6}, !- Handle
  FineStorage_skylight_14,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7546, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  17.7546, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  16.5354, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  16.5354, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cad599ac-bdde-493c-83a4-f9617becb319}, !- Handle
  FineStorage_skylight_6,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7546, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  17.7546, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  16.5354, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  16.5354, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9068a0fd-e4ed-49cc-abe3-df5dbff873c7}, !- Handle
  Skylight_r2c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  37.39673, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  36.17753, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  36.17753, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acb38544-5d65-4bc8-9c65-f5b58d540d1a}, !- Handle
  Skylight_r6c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  15.08537, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  13.86617, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  13.86617, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4163e0f8-32c9-4f3c-a01f-27d86e349545}, !- Handle
  Skylight_r3c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  31.81889, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  30.59969, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  30.59969, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b2bce67-d0d6-4a6e-9c3c-4796cf73b0e2}, !- Handle
  Office Left Wall Window1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.51904930207155, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  0, 7.51904930207155, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  0, 5.38555335093654, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  0, 5.38555335093654, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Handle
  Office Left Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a966bae9-9301-4492-ae85-a3416cb9da09}, !- Handle
  Office Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbc62a85-f0b5-40f2-be1b-0a363ae6f388}, !- Handle
  FineStorage_skylight_10,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6146, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  40.6146, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  39.3954, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  39.3954, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3206222-0b02-4aa5-bcc4-af8f70e1eec4}, !- Handle
  FineStorage_skylight_12,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3246, 26.058914, 8.533984,            !- X,Y,Z Vertex 1 {m}
  6.3246, 27.278114, 8.533984,            !- X,Y,Z Vertex 2 {m}
  5.1054, 27.278114, 8.533984,            !- X,Y,Z Vertex 3 {m}
  5.1054, 26.058914, 8.533984;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Handle
  Office Right Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Handle
  Office Right Wall Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae336c51-d6bc-43de-b204-2d60f16d3d8e}, !- Handle
  Office Front Door,                      !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.039012867119, 0, 2.13349595113502,   !- X,Y,Z Vertex 1 {m}
  12.039012867119, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  13.8677236823776, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.8677236823776, 0, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Handle
  Office Front Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddb38950-c035-4666-b655-f318ba7f0342}, !- Handle
  Overhead Door 2,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 84.882660341586, 3.04785135876431,   !- X,Y,Z Vertex 1 {m}
  0, 84.882660341586, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 82.4443792545746, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 82.4443792545746, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26cfb3f0-e78e-41d5-8957-e61cf58a1db9}, !- Handle
  Skylight_r2c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  37.39673, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  36.17753, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  36.17753, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b269fc4f-b539-46ab-a05e-93c4dd91399b}, !- Handle
  FineStorage_skylight_13,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  12.0396, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  10.8204, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  10.8204, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Handle
  Bulk Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139e955e-746e-43dc-9033-026507021b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139e955e-746e-43dc-9033-026507021b5a}, !- Handle
  Bulk Storage Front Wall Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfd58ce8-1370-448e-89bc-dc1d1aa79552}, !- Handle
  Office Front Wall Window2,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.5918932884623, 0, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  18.5918932884623, 0, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  22.2493149189795, 0, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  22.2493149189795, 0, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff679961-81cf-4795-9c24-deb699dd97b4}, !- Handle
  FineStorage_skylight_7,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.4696, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  23.4696, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  22.2504, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  22.2504, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145bfd04-ce48-4581-a2a9-e8970362044f}, !- Handle
  Fine Storage Office Left Wall,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de362f6f-5304-403a-9858-e02e47775660}, !- Handle
  Bulk Storage Door-1,                    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 47.5464811967232, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 47.5464811967232, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 48.4608366043525, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 48.4608366043525, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Handle
  Bulk Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63248e82-ac72-47a3-bc8f-4fca4c4cc602}, !- Handle
  FineStorage_skylight_11,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3246, 18.438914, 8.533984,            !- X,Y,Z Vertex 1 {m}
  6.3246, 19.658114, 8.533984,            !- X,Y,Z Vertex 2 {m}
  5.1054, 19.658114, 8.533984,            !- X,Y,Z Vertex 3 {m}
  5.1054, 18.438914, 8.533984;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06c61cc1-a825-4c84-afd9-2f77dd05133f}, !- Handle
  Skylight_r1c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  42.97457, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  41.75537, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  41.75537, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe5ff198-983e-4083-9bbd-55550c42673c}, !- Handle
  Office Front Wall Window 1,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.65742163051717, 0, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  3.65742163051717, 0, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  7.31484326103434, 0, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  7.31484326103434, 0, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c7155f-c910-4a10-b06a-073c4dc43d10}, !- Handle
  Overhead Door 4,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.7479447569384, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 66.7479447569384, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 64.3096636699269, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 64.3096636699269, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {203ed4e9-1069-4391-b393-bf5122d95e51}, !- Handle
  Office Left Wall Door,                  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.02895474196111, 2.13349595113502,  !- X,Y,Z Vertex 1 {m}
  0, 5.02895474196111, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.11459933433182, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.11459933433182, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a0502e2-60ef-4c6a-b711-c7eef0da342c}, !- Handle
  Skylight_r1c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 34.440914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  42.97457, 35.660114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  41.75537, 35.660114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  41.75537, 34.440914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16519e3d-8e15-4801-a2f2-c20194bff92d}, !- Handle
  Skylight_r5c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  20.66321, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  19.44401, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  19.44401, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14bef6c2-f2cb-44cc-a950-c64694551653}, !- Handle
  Skylight_r4c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  26.24105, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  25.02185, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  25.02185, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e0e2784-6483-4b29-9e66-6e25721edc69}, !- Handle
  Overhead Door 6,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.6132291722907, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 48.6132291722907, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 46.1749480852793, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 46.1749480852793, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c82475ee-c086-4192-b350-9a8ca99d1640}, !- Handle
  Overhead Door 1,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 93.9500181339099, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 93.9500181339099, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 91.5117370468984, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 91.5117370468984, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f77edabe-bbe0-41d3-b18f-375612f55f46}, !- Handle
  FineStorage_skylight_3,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1846, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  29.1846, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  27.9654, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  27.9654, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81ba3a04-e516-409e-a5a3-f95b0f1c45a2}, !- Handle
  Skylight_r8c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 51.712914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  3.92969, 52.932114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  2.71049, 52.932114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  2.71049, 51.712914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddfb59e9-8491-4429-8cc9-ede8a5389d06}, !- Handle
  FineStorage_skylight_2,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.4696, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  23.4696, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  22.2504, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  22.2504, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {893f81b8-5a3d-4ade-bae7-a4ae16f2e54f}, !- Handle
  Skylight_r7c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 43.076914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  9.50753, 44.296114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  8.28833, 44.296114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  8.28833, 43.076914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06082934-0979-49fc-be68-3926952b5b43}, !- Handle
  Overhead Door 5,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 57.6805869646146, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 57.6805869646146, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 55.2423058776031, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 55.2423058776031, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55af93ba-f5f7-4ea3-b37f-75d24979c576}, !- Handle
  Skylight_r7c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 60.348914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  9.50753, 61.568114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  8.28833, 61.568114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  8.28833, 60.348914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Handle
  Office Rear Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Handle
  Office Rear Wall Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4961241f-39bd-4641-a266-965f00075f05}, !- Handle
  Office Left Wall Window2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75800072535639, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  0, 3.75800072535639, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  0, 1.62450477422138, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  0, 1.62450477422138, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08c17da5-fd99-4f4f-baf6-5047f75e5f9b}, !- Handle
  Skylight_r8c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 43.076914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  3.92969, 44.296114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  2.71049, 44.296114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  2.71049, 43.076914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a7f9d39-e106-4c1b-b394-2e172c184462}, !- Handle
  FineStorage_skylight_8,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1846, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  29.1846, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  27.9654, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  27.9654, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd037e5f-9b53-49b8-bdb3-18ca014ef11e}, !- Handle
  Bulk Storage Door-2,                    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 65.071626509618, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 65.071626509618, 0,   !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 65.9859819172473, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 65.9859819172473, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ceb88b4-39b3-42d2-85d2-298472205cfe}, !- Handle
  Skylight_r8c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 34.440914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  3.92969, 35.660114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  2.71049, 35.660114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  2.71049, 34.440914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e59e81bf-fe4e-491f-a56e-ae1fab10310f}, !- Handle
  Skylight_r5c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  20.66321, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  19.44401, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  19.44401, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50eff28-8688-422b-9443-0a4fe183df9f}, !- Handle
  Fine Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {110a020c-6a19-4d4a-8aec-67e0503fa40e}, !- Handle
  Skylight_r6c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  15.08537, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  13.86617, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  13.86617, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d237d869-aeeb-49fc-9e36-79d55341f2c9}, !- Handle
  Bulk Storage Door-3,                    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 82.5967718225128, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 82.5967718225128, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 83.5111272301421, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 83.5111272301421, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d251698-d80f-4ca6-9fb9-a26a36c0f281}, !- Handle
  FineStorage_skylight_4,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8996, 26.058914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  34.8996, 27.278114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  33.6804, 27.278114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  33.6804, 26.058914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ff5fa4f-c6c0-4cf3-b75e-3745e253f927}, !- Handle
  FineStorage_skylight_1,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  12.0396, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  10.8204, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  10.8204, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1ce779-a299-4910-83a2-6fb6d1cee24f}, !- Handle
  Fine Storage Office Front Wall,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.53398380454007,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af4a4bae-04c9-4642-b347-76863b4b56bf}, !- Handle
  Skylight_r2c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 43.076914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  37.39673, 44.296114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  36.17753, 44.296114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  36.17753, 43.076914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {891a1ea7-f396-4874-ac74-83aab7bdef53}, !- Handle
  Skylight_r3c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 51.712914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  31.81889, 52.932114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  30.59969, 52.932114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  30.59969, 51.712914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85aa7a62-9fef-4759-9a95-6835bafd426b}, !- Handle
  Skylight_r8c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 60.348914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  3.92969, 61.568114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  2.71049, 61.568114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  2.71049, 60.348914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {854ce644-01ce-4842-bb1c-ba3491ad5197}, !- Handle
  FineStorage_skylight_9,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8996, 18.438914, 8.533984,           !- X,Y,Z Vertex 1 {m}
  34.8996, 19.658114, 8.533984,           !- X,Y,Z Vertex 2 {m}
  33.6804, 19.658114, 8.533984,           !- X,Y,Z Vertex 3 {m}
  33.6804, 18.438914, 8.533984;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49483e8c-e8d5-4cf0-a3a3-01c73866ba6b}, !- Handle
  Skylight_r6c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  15.08537, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  13.86617, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  13.86617, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b376154b-e1fb-47a6-a929-969dc028bada}, !- Handle
  Skylight_r4c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 60.348914, 8.533984,          !- X,Y,Z Vertex 1 {m}
  26.24105, 61.568114, 8.533984,          !- X,Y,Z Vertex 2 {m}
  25.02185, 61.568114, 8.533984,          !- X,Y,Z Vertex 3 {m}
  25.02185, 60.348914, 8.533984;          !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {376b058c-4e5c-42e7-91c5-a7e3e46c14bb}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {9b956084-335f-4719-be60-6c3e1f278aa5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {429de7de-6704-419c-b62c-ed3f08bd405f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {c23ded4b-6f18-4e30-b6db-cc00e1198751}, !- Handle
  NECB 2011-Warehouse-NECB HDD Method-CAN_NU_Resolute.719240_CWEC.epw created: 2016-11-24 16:45:50 +0000, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {efb4a4f5-3228-4792-a63a-24ac46a7a938}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Warehouse;                              !- Standards Building Type

OS:Facility,
  {df4e9cbf-49a4-4de4-b2f6-6cba678a29a8}; !- Handle

OS:SpaceType,
  {3210f631-5a6e-43af-80a9-640e4eb14e6d}, !- Handle
  Space Function Warehouse - med/blk,     !- Name
  ,                                       !- Default Construction Set Name
  {e6651475-fee2-4eeb-b0d2-884aa4e3124d}, !- Default Schedule Set Name
  {26ad362a-22bb-4753-befd-f8b3d148949f}, !- Group Rendering Name
  {32724769-c4d9-4e16-a5ae-07839f8473b7}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk;                    !- Standards Space Type

OS:Rendering:Color,
  {56fef56f-b3ed-4e9e-8ebd-ebe9f97536e1}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3d2e4741-6310-4236-8002-89a6ba297a30}, !- Handle
  Space Function Warehouse - fine,        !- Name
  ,                                       !- Default Construction Set Name
  {29184d15-245d-433d-b207-2a7cb1eaa35f}, !- Default Schedule Set Name
  {bb00359f-5942-43be-bce9-b5411625817a}, !- Group Rendering Name
  {c2677693-48a8-4aa9-b2a7-e8a15ffed226}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Warehouse - fine;                       !- Standards Space Type

OS:Rendering:Color,
  {e88c6d4e-ac4d-4a19-a6f8-5b0d1ffcbc86}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {67c11389-63b2-400a-9e92-14fc120a1f72}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  {786fb58f-33fa-4b81-96e3-f5cbda0afdad}, !- Default Schedule Set Name
  {935be92c-41a5-4a85-b512-d5977de50a99}, !- Group Rendering Name
  {e14e5aff-e86b-43d9-bf71-45443b62d893}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:Rendering:Color,
  {48d42058-be01-472f-9cac-dd5e5dfe8e1d}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {935be92c-41a5-4a85-b512-d5977de50a99}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8019ce7c-9bc8-4cc9-aa78-4fe90508ca54}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c229545-c8fc-4dbb-87e9-c28dad8bdfc5}, !- Handle
  Space Function Office - enclosed People, !- Name
  {8019ce7c-9bc8-4cc9-aa78-4fe90508ca54}, !- People Definition Name
  {67c11389-63b2-400a-9e92-14fc120a1f72}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {662d83bb-9218-45e2-8dd2-4b55e2614baf}, !- Work Efficiency Schedule Name
  {2a19da84-3e6d-4588-ae63-f2e168eb767d}, !- Clothing Insulation Schedule Name
  {6acb31fe-1b12-448c-ba8c-125eaac47989}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {2a19da84-3e6d-4588-ae63-f2e168eb767d}, !- Handle
  Clothing Schedule,                      !- Name
  {a5590b79-c050-4703-a4b2-fbc5e96c8055}, !- Schedule Type Limits Name
  {5dd76196-9ddd-4c75-8c13-9ebb27c5ca93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dd76196-9ddd-4c75-8c13-9ebb27c5ca93}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a5590b79-c050-4703-a4b2-fbc5e96c8055}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d998360e-8397-4198-b5e5-0047e266bf54}, !- Handle
  Schedule Rule 1,                        !- Name
  {2a19da84-3e6d-4588-ae63-f2e168eb767d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65591b8e-ebc3-40f8-8259-e8156292a2c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65591b8e-ebc3-40f8-8259-e8156292a2c4}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a5590b79-c050-4703-a4b2-fbc5e96c8055}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a5590b79-c050-4703-a4b2-fbc5e96c8055}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6acb31fe-1b12-448c-ba8c-125eaac47989}, !- Handle
  Air Velocity Schedule,                  !- Name
  {cb06b24a-6df3-4f09-aac9-f56b3dea6cb3}, !- Schedule Type Limits Name
  {776b462a-2ece-42ec-9acc-2734547dea4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {776b462a-2ece-42ec-9acc-2734547dea4c}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {cb06b24a-6df3-4f09-aac9-f56b3dea6cb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cb06b24a-6df3-4f09-aac9-f56b3dea6cb3}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {662d83bb-9218-45e2-8dd2-4b55e2614baf}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  {27cad47c-79a1-4d8c-91dc-f1a8554d4222}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27cad47c-79a1-4d8c-91dc-f1a8554d4222}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {e3fa482a-967f-4e14-9196-9fcf74b24f7c}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d3512782-367c-458f-b577-3ea4dda320f4}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {e3fa482a-967f-4e14-9196-9fcf74b24f7c}, !- Lights Definition Name
  {67c11389-63b2-400a-9e92-14fc120a1f72}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {60482847-3189-4544-be41-85185bd47b80}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f0948807-edfa-4b53-a2cf-7e2d51b641c7}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {60482847-3189-4544-be41-85185bd47b80}, !- Electric Equipment Definition Name
  {67c11389-63b2-400a-9e92-14fc120a1f72}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e14e5aff-e86b-43d9-bf71-45443b62d893}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {786fb58f-33fa-4b81-96e3-f5cbda0afdad}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30963605-c7c4-4ce8-bbc3-58e09c575d1f}, !- Number of People Schedule Name
  {171a6980-4036-4802-82c2-0e3565789f5a}, !- People Activity Level Schedule Name
  {847d2677-3138-4a13-ba2b-4d6c8aef5f68}, !- Lighting Schedule Name
  {aae4d4f1-73dc-4f32-b59f-896de69957f5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {318cd80a-1c70-458a-a160-4ab5b3e8a80f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {30963605-c7c4-4ce8-bbc3-58e09c575d1f}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  {6e7a28e1-5900-4417-a9c6-621ba0c91d8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e7a28e1-5900-4417-a9c6-621ba0c91d8d}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {f53610ab-28ce-41b4-81e7-4e197e137e6e}, !- Handle
  Schedule Rule 2,                        !- Name
  {30963605-c7c4-4ce8-bbc3-58e09c575d1f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c38ebad2-610b-4942-88ce-e9317dc90a87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c38ebad2-610b-4942-88ce-e9317dc90a87}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {04ccd641-d76f-4d70-badf-d3973909e778}, !- Handle
  Schedule Rule 3,                        !- Name
  {30963605-c7c4-4ce8-bbc3-58e09c575d1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a57a4ef-616c-45e2-a8da-63b33601f692}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a57a4ef-616c-45e2-a8da-63b33601f692}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce35215d-918c-4c4b-9171-87aecbbc4206}, !- Handle
  Schedule Rule 4,                        !- Name
  {30963605-c7c4-4ce8-bbc3-58e09c575d1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88d2660e-5793-4439-a5b8-2083b6a47183}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88d2660e-5793-4439-a5b8-2083b6a47183}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {171a6980-4036-4802-82c2-0e3565789f5a}, !- Handle
  NECB-Activity,                          !- Name
  {78ca61a8-fc0b-4a37-8935-3ae58610ead1}, !- Schedule Type Limits Name
  {7b15b070-c121-4f0d-bacc-a27840c4f9cd}, !- Default Day Schedule Name
  {f2e6bf52-ae9c-4cf5-97ca-be42fa62fdf8}, !- Summer Design Day Schedule Name
  {65337b20-c08f-46ef-baa4-de3db35bfa5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b15b070-c121-4f0d-bacc-a27840c4f9cd}, !- Handle
  NECB-Activity Default,                  !- Name
  {78ca61a8-fc0b-4a37-8935-3ae58610ead1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {76cc4f8b-fff6-494e-9f76-74b88106f0a5}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65337b20-c08f-46ef-baa4-de3db35bfa5c}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {78ca61a8-fc0b-4a37-8935-3ae58610ead1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {02deae48-196f-4816-891c-ff437c4671ee}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2e6bf52-ae9c-4cf5-97ca-be42fa62fdf8}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {78ca61a8-fc0b-4a37-8935-3ae58610ead1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {78ca61a8-fc0b-4a37-8935-3ae58610ead1}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {847d2677-3138-4a13-ba2b-4d6c8aef5f68}, !- Handle
  NECB-A-Lighting,                        !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  {7019934f-cb38-483e-8cd8-fa2aa5a11bca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7019934f-cb38-483e-8cd8-fa2aa5a11bca}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f9c25c4c-d73a-42fa-8240-ab93e62c22b7}, !- Handle
  Schedule Rule 5,                        !- Name
  {847d2677-3138-4a13-ba2b-4d6c8aef5f68}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a21beb2-a81b-4956-a2f8-9733fa7143d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a21beb2-a81b-4956-a2f8-9733fa7143d7}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ccc7bdbe-7540-400b-9fea-bf146f41b0aa}, !- Handle
  Schedule Rule 6,                        !- Name
  {847d2677-3138-4a13-ba2b-4d6c8aef5f68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83d0cad5-3d27-4ec5-8b86-b15515d98f80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83d0cad5-3d27-4ec5-8b86-b15515d98f80}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {102e559f-e947-4a3c-985f-c6825774ebbe}, !- Handle
  Schedule Rule 7,                        !- Name
  {847d2677-3138-4a13-ba2b-4d6c8aef5f68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc032951-0dbf-4ef4-a129-b21b3970805c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc032951-0dbf-4ef4-a129-b21b3970805c}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aae4d4f1-73dc-4f32-b59f-896de69957f5}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  {9ea26bce-c978-4b65-8a8d-f4fe5ae63913}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ea26bce-c978-4b65-8a8d-f4fe5ae63913}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {73920d99-f7c9-4e29-89f1-2c67c389ecc3}, !- Handle
  Schedule Rule 8,                        !- Name
  {aae4d4f1-73dc-4f32-b59f-896de69957f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b739d69-bb69-465e-bf7b-a44694aaa1f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b739d69-bb69-465e-bf7b-a44694aaa1f0}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {84da2a8e-1d6d-4b76-8432-dee7a0f41e5f}, !- Handle
  Schedule Rule 9,                        !- Name
  {aae4d4f1-73dc-4f32-b59f-896de69957f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4eb8226f-6a1e-4656-8ed0-85c6e47a2217}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4eb8226f-6a1e-4656-8ed0-85c6e47a2217}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f648d7eb-4adc-48c3-ab10-811c34fdcc30}, !- Handle
  Schedule Rule 10,                       !- Name
  {aae4d4f1-73dc-4f32-b59f-896de69957f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cb40576-df03-494c-a5c3-d2e74eb4a3ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cb40576-df03-494c-a5c3-d2e74eb4a3ea}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {318cd80a-1c70-458a-a160-4ab5b3e8a80f}, !- Handle
  Always On,                              !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  {7261018d-9c4e-4a57-92cf-58cd6d4a2e39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7261018d-9c4e-4a57-92cf-58cd6d4a2e39}, !- Handle
  Always On Default,                      !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ce321a06-1d54-4d62-b279-dda0e6cd3853}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Heating Setpoint Temperature Schedule Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  {564f6385-13f8-4e83-955f-cc11b41fe400}; !- Default Day Schedule Name

OS:Schedule:Day,
  {564f6385-13f8-4e83-955f-cc11b41fe400}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {47e208c6-a920-431c-8e01-9507eb21f44a}, !- Handle
  Schedule Rule 11,                       !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1af42650-cc4d-4f70-9acb-b32d59cb8c10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1af42650-cc4d-4f70-9acb-b32d59cb8c10}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4761a1f9-d9ef-4ef5-84c6-df4bbdc1de26}, !- Handle
  Schedule Rule 12,                       !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae4a8059-6b7c-49f0-b2d7-788a3e646bc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae4a8059-6b7c-49f0-b2d7-788a3e646bc1}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0c7d7cc2-2d1f-4ee5-a99c-3dedcbbcdee7}, !- Handle
  Schedule Rule 13,                       !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {267bcb65-464f-4aee-8a1a-1d175d1df0db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {267bcb65-464f-4aee-8a1a-1d175d1df0db}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  {90f5ec3f-7b2f-49ed-994c-531bebae08a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90f5ec3f-7b2f-49ed-994c-531bebae08a2}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7c87a941-73e0-42b3-a33b-8f6c25bcc666}, !- Handle
  Schedule Rule 14,                       !- Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b970120f-87bf-46f9-858e-a882e8dfd5e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b970120f-87bf-46f9-858e-a882e8dfd5e1}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1689a6bd-003b-482e-8c28-d8948eb5d2c8}, !- Handle
  Schedule Rule 15,                       !- Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b2df96f-9b81-4594-9fc9-296738f5f26a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b2df96f-9b81-4594-9fc9-296738f5f26a}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {30701016-d7a7-41c2-a97a-d2ed8fb0fdc8}, !- Handle
  Schedule Rule 16,                       !- Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53019612-b27a-4548-91a5-d3883ae7a75d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53019612-b27a-4548-91a5-d3883ae7a75d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {bb00359f-5942-43be-bce9-b5411625817a}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f3c3c54e-31fa-4573-bcac-e7d3e9542e80}, !- Handle
  Space Function Warehouse - fine People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0200208733750801,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {93af9cbf-e214-42f9-9d52-74e575f7e615}, !- Handle
  Space Function Warehouse - fine People, !- Name
  {f3c3c54e-31fa-4573-bcac-e7d3e9542e80}, !- People Definition Name
  {3d2e4741-6310-4236-8002-89a6ba297a30}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {662d83bb-9218-45e2-8dd2-4b55e2614baf}, !- Work Efficiency Schedule Name
  {2a19da84-3e6d-4588-ae63-f2e168eb767d}, !- Clothing Insulation Schedule Name
  {6acb31fe-1b12-448c-ba8c-125eaac47989}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {2f231fba-4d4c-4460-8eab-a6065754427e}, !- Handle
  Space Function Warehouse - fine Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4c9c44c8-3a84-4249-8a38-4872761ce2fa}, !- Handle
  Space Function Warehouse - fine Lights, !- Name
  {2f231fba-4d4c-4460-8eab-a6065754427e}, !- Lights Definition Name
  {3d2e4741-6310-4236-8002-89a6ba297a30}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {5122e5a2-a23b-458a-b989-f1655b2fcd75}, !- Handle
  Space Function Warehouse - fine Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c9d61600-5dc7-47b2-bd81-da6282e15525}, !- Handle
  Space Function Warehouse - fine Elec Equip, !- Name
  {5122e5a2-a23b-458a-b989-f1655b2fcd75}, !- Electric Equipment Definition Name
  {3d2e4741-6310-4236-8002-89a6ba297a30}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c2677693-48a8-4aa9-b2a7-e8a15ffed226}, !- Handle
  Space Function Warehouse - fine Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {29184d15-245d-433d-b207-2a7cb1eaa35f}, !- Handle
  Space Function Warehouse - fine Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30963605-c7c4-4ce8-bbc3-58e09c575d1f}, !- Number of People Schedule Name
  {171a6980-4036-4802-82c2-0e3565789f5a}, !- People Activity Level Schedule Name
  {847d2677-3138-4a13-ba2b-4d6c8aef5f68}, !- Lighting Schedule Name
  {aae4d4f1-73dc-4f32-b59f-896de69957f5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {318cd80a-1c70-458a-a160-4ab5b3e8a80f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b12a866-1462-416e-be67-7560229d9703}, !- Handle
  Space Function Warehouse - fine Thermostat, !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Heating Setpoint Temperature Schedule Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {26ad362a-22bb-4753-befd-f8b3d148949f}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d5ddefca-560b-4639-9c30-de51fbcb3657}, !- Handle
  Space Function Warehouse - med/blk People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {95c036d0-1ffe-4235-a89d-42da9d48dc64}, !- Handle
  Space Function Warehouse - med/blk People, !- Name
  {d5ddefca-560b-4639-9c30-de51fbcb3657}, !- People Definition Name
  {3210f631-5a6e-43af-80a9-640e4eb14e6d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {662d83bb-9218-45e2-8dd2-4b55e2614baf}, !- Work Efficiency Schedule Name
  {2a19da84-3e6d-4588-ae63-f2e168eb767d}, !- Clothing Insulation Schedule Name
  {6acb31fe-1b12-448c-ba8c-125eaac47989}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {b5371719-3375-41ef-91ce-48bf087995f0}, !- Handle
  Space Function Warehouse - med/blk Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.39994674017126,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c73b95f4-b0c1-4e9b-9125-c2c06a062251}, !- Handle
  Space Function Warehouse - med/blk Lights, !- Name
  {b5371719-3375-41ef-91ce-48bf087995f0}, !- Lights Definition Name
  {3210f631-5a6e-43af-80a9-640e4eb14e6d}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f75aca6f-4205-40cf-bc64-d0d31988064d}, !- Handle
  Space Function Warehouse - med/blk Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b2cdc1d2-b520-4fab-8092-5c6923eaa64b}, !- Handle
  Space Function Warehouse - med/blk Elec Equip, !- Name
  {f75aca6f-4205-40cf-bc64-d0d31988064d}, !- Electric Equipment Definition Name
  {3210f631-5a6e-43af-80a9-640e4eb14e6d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {32724769-c4d9-4e16-a5ae-07839f8473b7}, !- Handle
  Space Function Warehouse - med/blk Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e6651475-fee2-4eeb-b0d2-884aa4e3124d}, !- Handle
  Space Function Warehouse - med/blk Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {30963605-c7c4-4ce8-bbc3-58e09c575d1f}, !- Number of People Schedule Name
  {171a6980-4036-4802-82c2-0e3565789f5a}, !- People Activity Level Schedule Name
  {847d2677-3138-4a13-ba2b-4d6c8aef5f68}, !- Lighting Schedule Name
  {aae4d4f1-73dc-4f32-b59f-896de69957f5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {318cd80a-1c70-458a-a160-4ab5b3e8a80f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4ccf7df-1591-4dc1-89b0-9a1d7d28b8c5}, !- Handle
  Space Function Warehouse - med/blk Thermostat, !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Heating Setpoint Temperature Schedule Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Handle
  Always On Discrete,                     !- Name
  {98a5b2dd-b133-4f50-8ddf-dcb980ce7151}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {98a5b2dd-b133-4f50-8ddf-dcb980ce7151}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {b140dd07-e7d1-444f-a88c-8bf5fddfea38}, !- Handle
  Zone1 Office Infiltration,              !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space or SpaceType Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a424b4b-2ceb-4d57-886a-ac6dccfcddc0}, !- Handle
  Zone2 Fine Storage Infiltration,        !- Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space or SpaceType Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21205a99-1a8f-4a83-95fa-9d29b81960f1}, !- Handle
  Zone3 Bulk Storage Infiltration,        !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site,
  {36c32dfa-631c-4d1d-9e5e-f6612009a62b}, !- Handle
  Resolute_NU_CAN,                        !- Name
  74.72,                                  !- Latitude {deg}
  -94.98,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  67,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {d6a98298-0915-4404-a076-5f471e1b0aed}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {337a6b90-3d1d-4e3b-a601-cff04264b361}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {7337507f-22ce-4dd1-8790-51cbef9a2581}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ad1f206c-2a95-4f68-8e51-e384b43184fd}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {8f360b0f-3895-40b5-b02a-664abf82b92a}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5e71976e-a666-4dc1-ae9f-39f80e4a52a5}, !- Handle
  Floor Adiabatic construction,           !- Name
  {0e8b2e06-db76-4950-8f45-5c2ea949b034}, !- Surface Rendering Name
  {7337507f-22ce-4dd1-8790-51cbef9a2581}, !- Layer 1
  {ad1f206c-2a95-4f68-8e51-e384b43184fd}, !- Layer 2
  {8f360b0f-3895-40b5-b02a-664abf82b92a}; !- Layer 3

OS:Material,
  {7204d4ef-0aed-4e9b-bb76-02485d7fffea}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4959c661-ab87-4da7-95b4-f722e4e7398b}, !- Handle
  Wall Adiabatic construction,            !- Name
  {ae4ade28-940e-4aa5-9dec-5814b8438767}, !- Surface Rendering Name
  {7204d4ef-0aed-4e9b-bb76-02485d7fffea}, !- Layer 1
  {7204d4ef-0aed-4e9b-bb76-02485d7fffea}; !- Layer 2

OS:Material,
  {53688d52-22a8-4227-8d60-9a967abe499f}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {b6167f35-daaf-4982-b880-9da96676b49a}, !- Handle
  Basement Wall construction,             !- Name
  {a70996e9-8e39-429f-9e8f-7462fe09d218}, !- Surface Rendering Name
  {53688d52-22a8-4227-8d60-9a967abe499f}; !- Layer 1

OS:Construction,
  {65e82d81-86c5-483d-a6a4-b45498ba352a}, !- Handle
  Basement Floor construction,            !- Name
  {50dc4d70-7335-4584-b99c-cc8430546257}, !- Surface Rendering Name
  {53688d52-22a8-4227-8d60-9a967abe499f}, !- Layer 1
  {7337507f-22ce-4dd1-8790-51cbef9a2581}; !- Layer 2

OS:DefaultConstructionSet,
  {efb4a4f5-3228-4792-a63a-24ac46a7a938}, !- Handle
  NECB 2011 - Warehouse - NECB HDD Method, !- Name
  {f01456ea-72f5-4334-8028-18a36b3d2c32}, !- Default Exterior Surface Constructions Name
  {57a3ac49-c50d-4b55-97da-9d094952e3d4}, !- Default Interior Surface Constructions Name
  {e369fc91-1c8d-41ab-97c6-398dd0408608}, !- Default Ground Contact Surface Constructions Name
  {ee38cdd1-60b7-4894-847a-61457e3b668f}, !- Default Exterior SubSurface Constructions Name
  {99bcdf40-6db9-440b-815a-37b59c4dbdb8}, !- Default Interior SubSurface Constructions Name
  {5dbc949b-25d2-4cd7-895c-112af087c20b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f01456ea-72f5-4334-8028-18a36b3d2c32}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3d44e7db-f2a6-49b5-a4ad-37761dbfc76f}, !- Floor Construction Name
  {4842ac4a-ed0a-46e0-947b-b15ff7bb7c50}, !- Wall Construction Name
  {1f86cd38-0950-4578-862b-5cd42e76ffc9}; !- Roof Ceiling Construction Name

OS:Construction,
  {3d44e7db-f2a6-49b5-a4ad-37761dbfc76f}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  {c9d9f3e9-73fb-4a42-922c-16cb906c308b}, !- Surface Rendering Name
  {6a702978-54dd-4af3-9f7e-f699614187b8}, !- Layer 1
  {60a5d0ac-2c5d-4057-bddd-7e97cf172eb8}, !- Layer 2
  {2a22f9b3-f23e-4b10-8b46-c73f0e0aa8e3}; !- Layer 3

OS:StandardsInformation:Construction,
  {82a1b2fc-729f-4522-92ff-0a765c3ec963}, !- Handle
  {3d44e7db-f2a6-49b5-a4ad-37761dbfc76f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6a702978-54dd-4af3-9f7e-f699614187b8}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {60a5d0ac-2c5d-4057-bddd-7e97cf172eb8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2a22f9b3-f23e-4b10-8b46-c73f0e0aa8e3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {4842ac4a-ed0a-46e0-947b-b15ff7bb7c50}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  {975c1c6a-eab7-444b-8da2-603db1d27cd5}, !- Surface Rendering Name
  {741938dc-3710-4fca-8476-726668030ccf}, !- Layer 1
  {2a5f5b2b-420b-4db3-bcc0-f01ebe80d4ca}, !- Layer 2
  {b683404b-f15e-4a91-b519-265f8838d6b6}, !- Layer 3
  {94339ecd-f5ea-45cc-b2b4-19e0277a0bb9}; !- Layer 4

OS:StandardsInformation:Construction,
  {e2b057d3-8338-498f-8809-59f23a18019d}, !- Handle
  {4842ac4a-ed0a-46e0-947b-b15ff7bb7c50}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {741938dc-3710-4fca-8476-726668030ccf}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {2a5f5b2b-420b-4db3-bcc0-f01ebe80d4ca}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b683404b-f15e-4a91-b519-265f8838d6b6}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94339ecd-f5ea-45cc-b2b4-19e0277a0bb9}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {1f86cd38-0950-4578-862b-5cd42e76ffc9}, !- Handle
  Typical Insulated Metal Building Roof R-20.41, !- Name
  {b750e2f6-1812-46be-a6ba-fb63657481ab}, !- Surface Rendering Name
  {6cca569a-f85a-4656-b9a4-6f37694d46ed}, !- Layer 1
  {b9930dca-f287-4ce6-8cf6-b75ea61f6a6d}; !- Layer 2

OS:StandardsInformation:Construction,
  {e716f16e-12d2-4d97-adeb-b285a09d7a08}, !- Handle
  {1f86cd38-0950-4578-862b-5cd42e76ffc9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {6cca569a-f85a-4656-b9a4-6f37694d46ed}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b9930dca-f287-4ce6-8cf6-b75ea61f6a6d}, !- Handle
  Typical Insulation R-19.63,             !- Name
  Smooth,                                 !- Roughness
  3.45670177015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {57a3ac49-c50d-4b55-97da-9d094952e3d4}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9f68b379-a00d-4558-aefb-8765bea615b4}, !- Floor Construction Name
  {86f76c6a-a1a7-47ba-b26c-ddc764c25c40}, !- Wall Construction Name
  {98f94193-2419-411b-9478-3fc037fb3b81}; !- Roof Ceiling Construction Name

OS:Construction,
  {9f68b379-a00d-4558-aefb-8765bea615b4}, !- Handle
  Typical Interior Floor,                 !- Name
  {de0b3f34-f88e-4090-bb09-fa695d43d667}, !- Surface Rendering Name
  {ad1f206c-2a95-4f68-8e51-e384b43184fd}, !- Layer 1
  {7337507f-22ce-4dd1-8790-51cbef9a2581}; !- Layer 2

OS:StandardsInformation:Construction,
  {1b16d821-14c6-4374-949d-c8df62826c26}, !- Handle
  {9f68b379-a00d-4558-aefb-8765bea615b4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {86f76c6a-a1a7-47ba-b26c-ddc764c25c40}, !- Handle
  Typical Interior Wall,                  !- Name
  {101ebaf1-5f29-4292-b73a-9d50c4cd4ac8}, !- Surface Rendering Name
  {7204d4ef-0aed-4e9b-bb76-02485d7fffea}, !- Layer 1
  {7204d4ef-0aed-4e9b-bb76-02485d7fffea}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ff543d6-6035-42f2-b48f-036ccbc4fd86}, !- Handle
  {86f76c6a-a1a7-47ba-b26c-ddc764c25c40}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {98f94193-2419-411b-9478-3fc037fb3b81}, !- Handle
  Typical Interior Ceiling,               !- Name
  {f645f8ea-1e8f-4ce1-ba7c-b92bf0c4a582}, !- Surface Rendering Name
  {7337507f-22ce-4dd1-8790-51cbef9a2581}, !- Layer 1
  {ad1f206c-2a95-4f68-8e51-e384b43184fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c540a28-f352-446b-bbcb-d88f70030afc}, !- Handle
  {98f94193-2419-411b-9478-3fc037fb3b81}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e369fc91-1c8d-41ab-97c6-398dd0408608}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ac3d6791-3ca6-46a8-b192-111f386076d2}, !- Floor Construction Name
  {ac3d6791-3ca6-46a8-b192-111f386076d2}, !- Wall Construction Name
  {ac3d6791-3ca6-46a8-b192-111f386076d2}; !- Roof Ceiling Construction Name

OS:Construction,
  {ac3d6791-3ca6-46a8-b192-111f386076d2}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {f09f4cec-15a1-418e-b304-a29027dc57c7}, !- Surface Rendering Name
  {ec33e5cd-ab07-44d6-b3df-51dc14867844}, !- Layer 1
  {2a22f9b3-f23e-4b10-8b46-c73f0e0aa8e3}; !- Layer 2

OS:StandardsInformation:Construction,
  {471b0549-778e-43b5-ac58-6080e60d679f}, !- Handle
  {ac3d6791-3ca6-46a8-b192-111f386076d2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8142140b-6b83-4569-a84d-add59ec06c8b}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ec33e5cd-ab07-44d6-b3df-51dc14867844}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {ee38cdd1-60b7-4894-847a-61457e3b668f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {34037c00-660b-4b2a-96d5-7dd7a2c04bfc}, !- Fixed Window Construction Name
  {34037c00-660b-4b2a-96d5-7dd7a2c04bfc}, !- Operable Window Construction Name
  {ef80620d-a019-482d-b648-00c46e250a1a}, !- Door Construction Name
  {7d481e17-deb5-44d4-acc8-e146c248ae55}, !- Glass Door Construction Name
  {4c3aec88-5722-4e39-bfa6-cfd7c6eb518b}, !- Overhead Door Construction Name
  {9fc1022a-50e6-4bf3-b220-1d1508d4cedf}, !- Skylight Construction Name
  {77505df7-73e1-4233-a1d6-cb5bdf4ea1b0}, !- Tubular Daylight Dome Construction Name
  {77505df7-73e1-4233-a1d6-cb5bdf4ea1b0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {34037c00-660b-4b2a-96d5-7dd7a2c04bfc}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  {359d1dc1-a7d0-4efb-b1f8-2638b56ea3c5}, !- Surface Rendering Name
  {cb6667c7-1022-43dd-bea4-09998677235f}, !- Layer 1
  {736aaac5-0d47-4c0c-a297-87a46ef2ba5b}, !- Layer 2
  {d99b4558-4aaf-47ee-b435-85bec17e4e96}; !- Layer 3

OS:StandardsInformation:Construction,
  {947fceb0-e7c8-41b5-830e-84de9a67c0dc}, !- Handle
  {34037c00-660b-4b2a-96d5-7dd7a2c04bfc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {cb6667c7-1022-43dd-bea4-09998677235f}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {736aaac5-0d47-4c0c-a297-87a46ef2ba5b}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {d99b4558-4aaf-47ee-b435-85bec17e4e96}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ef80620d-a019-482d-b648-00c46e250a1a}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {20f10c8e-3b13-4a03-af23-4f85bbe55fed}, !- Surface Rendering Name
  {aaec20ab-30f5-4e13-9632-1da2e4a1e95a}, !- Layer 1
  {8142140b-6b83-4569-a84d-add59ec06c8b}; !- Layer 2

OS:StandardsInformation:Construction,
  {cfa76f98-b265-459a-950d-35727c21a301}, !- Handle
  {ef80620d-a019-482d-b648-00c46e250a1a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {aaec20ab-30f5-4e13-9632-1da2e4a1e95a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7d481e17-deb5-44d4-acc8-e146c248ae55}, !- Handle
  U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air, !- Name
  {7956e0fb-ce85-4a4d-949b-3cc4e29ced12}, !- Surface Rendering Name
  {2c40a267-6435-40d3-9dc8-bbec3e6ff191}, !- Layer 1
  {3378bb80-1a8f-49ad-a8cf-aa71d25db7a6}, !- Layer 2
  {d99b4558-4aaf-47ee-b435-85bec17e4e96}; !- Layer 3

OS:StandardsInformation:Construction,
  {23500f47-cfdc-4e54-98c1-1f59a44dcc75}, !- Handle
  {7d481e17-deb5-44d4-acc8-e146c248ae55}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2c40a267-6435-40d3-9dc8-bbec3e6ff191}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {3378bb80-1a8f-49ad-a8cf-aa71d25db7a6}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {4c3aec88-5722-4e39-bfa6-cfd7c6eb518b}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {244efe5c-e12b-4153-b476-e3b40f1225a5}, !- Surface Rendering Name
  {2864605b-aad8-4ae7-bdf7-b5bfdcb53eb6}; !- Layer 1

OS:StandardsInformation:Construction,
  {9e379896-8f8d-4fd7-a19c-3e5cae7d2c35}, !- Handle
  {4c3aec88-5722-4e39-bfa6-cfd7c6eb518b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {2864605b-aad8-4ae7-bdf7-b5bfdcb53eb6}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9fc1022a-50e6-4bf3-b220-1d1508d4cedf}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  {14ec11ed-b439-4fef-9702-24fe769700de}, !- Surface Rendering Name
  {ecb1e03a-2371-4839-82b2-affd6ea4790b}, !- Layer 1
  {3378bb80-1a8f-49ad-a8cf-aa71d25db7a6}, !- Layer 2
  {d99b4558-4aaf-47ee-b435-85bec17e4e96}; !- Layer 3

OS:StandardsInformation:Construction,
  {3888fdb0-541f-475a-a9d7-4f6d3e76c0d4}, !- Handle
  {9fc1022a-50e6-4bf3-b220-1d1508d4cedf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {ecb1e03a-2371-4839-82b2-affd6ea4790b}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {77505df7-73e1-4233-a1d6-cb5bdf4ea1b0}, !- Handle
  Typical Interior Window,                !- Name
  {bd7a980f-d364-4884-835f-6d02f501e3f6}, !- Surface Rendering Name
  {033a5930-f4f5-405f-a458-618143ad513c}; !- Layer 1

OS:StandardsInformation:Construction,
  {70f36f78-0f2c-4ed6-839f-5ae4f8e1a218}, !- Handle
  {77505df7-73e1-4233-a1d6-cb5bdf4ea1b0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {033a5930-f4f5-405f-a458-618143ad513c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {99bcdf40-6db9-440b-815a-37b59c4dbdb8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {77505df7-73e1-4233-a1d6-cb5bdf4ea1b0}, !- Fixed Window Construction Name
  {77505df7-73e1-4233-a1d6-cb5bdf4ea1b0}, !- Operable Window Construction Name
  {c3c0c27a-e666-4239-91b3-1dc6d3b29e26}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c3c0c27a-e666-4239-91b3-1dc6d3b29e26}, !- Handle
  Typical Interior Door,                  !- Name
  {f42d4aa6-de98-4805-a077-7cbca21567b0}, !- Surface Rendering Name
  {6b7f5048-7d10-40fc-8cc5-73fa2fc569d9}; !- Layer 1

OS:StandardsInformation:Construction,
  {c965cd5f-1a9b-43f2-962f-e6f2c4ac2483}, !- Handle
  {c3c0c27a-e666-4239-91b3-1dc6d3b29e26}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6b7f5048-7d10-40fc-8cc5-73fa2fc569d9}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5dbc949b-25d2-4cd7-895c-112af087c20b}, !- Handle
  Typical Interior Partition,             !- Name
  {b9ca0500-92c4-4ac9-90d7-61f9a2372058}, !- Surface Rendering Name
  {6b7f5048-7d10-40fc-8cc5-73fa2fc569d9}; !- Layer 1

OS:StandardsInformation:Construction,
  {6a0ec28c-c99b-4101-b638-769ded17cb80}, !- Handle
  {5dbc949b-25d2-4cd7-895c-112af087c20b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2ba9f7cd-b3ad-4573-afa3-430ca9de6bbd}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {33c40cc3-e4da-4a58-b057-3c2b9e2d3a75}, !- Handle
  InteriorFurnishings,                    !- Name
  {1d069264-e66a-479a-9461-d84562b7847b}, !- Surface Rendering Name
  {2ba9f7cd-b3ad-4573-afa3-430ca9de6bbd}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {e04af0ee-1025-4574-90b0-ed9900d7ee63}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Heating Setpoint Temperature Schedule Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e8b8bbe-57e8-4f14-9658-3d3de8122246}, !- Handle
  Space Function Warehouse - med/blk Thermostat 1, !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Heating Setpoint Temperature Schedule Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf5f7b0c-2469-46c8-acf2-a45f889d3a7f}, !- Handle
  Space Function Warehouse - fine Thermostat 1, !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Heating Setpoint Temperature Schedule Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {8e26b9c5-ae94-465e-9506-0f53b590f733}, !- Handle
  Resolute,                               !- City
  NU,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-17901,                          !- Data Source
  719240,                                 !- WMO Number
  74.72,                                  !- Latitude {deg}
  -94.98,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  67,                                     !- Elevation {m}
  file:///opt/rbenv/versions/2.0.0-p481/lib/ruby/gems/2.0.0/bundler/gems/openstudio-standards-bcaef586188f/openstudio-standards/data/weather/CAN_NU_Resolute.719240_CWEC.epw, !- Url
  3BE3070E;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {79c24401-eaf3-463c-8126-86ad6ec0fcdf}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {97eeb83b-e75e-4fa2-8c6e-5cb55ba9febf}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -16.5333333333333,                      !- Annual Average Outdoor Air Temperature {C}
  35.9;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {41b5a7bd-4f2c-4eb6-803a-389867ada046}, !- Handle
  Resolute Ann Htg 99.6% Condns DB,       !- Name
  -42.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -42.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4ee96054-5356-4663-894d-e0a28c898354}, !- Handle
  Resolute Ann Clg .4% Condns DB=>MWB,    !- Name
  10.8,                                   !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  7.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Taub {dimensionless}
  2.238;                                  !- ASHRAE Taud {dimensionless}

OS:SimulationControl,
  {451277eb-6258-4a70-9a36-cfbc30e0148c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:BuildingStory,
  {c7c75030-00d3-4da3-9518-cb75be9aa3fe}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3e753a49-d0fd-4aee-b340-0921bccaf45d}; !- Group Rendering Name

OS:ThermalZone,
  {b67320bb-fa11-45eb-872a-b726190c8928}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {623a701b-e4d7-4cca-abee-8047780b35e9}, !- Zone Air Inlet Port List
  {bfc3fbe0-615c-40c3-bfe8-d6316bb37619}, !- Zone Air Exhaust Port List
  {1643b2a2-c823-4e80-aaff-d7a41356baea}, !- Zone Air Node Name
  {3a070436-42e6-412a-a254-7d32c30e8f84}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2dc79ffc-1fe0-4212-ab24-cdd9d6891c8b}, !- Group Rendering Name
  {fa191099-4f6d-40f3-b452-ae354b3a958c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af76925c-350c-439e-abd5-b13c07cdfc0c}, !- Handle
  Node 1,                                 !- Name
  {1643b2a2-c823-4e80-aaff-d7a41356baea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1643b2a2-c823-4e80-aaff-d7a41356baea}, !- Handle
  {433485cd-5769-4c51-84f4-0d3ad42087ee}, !- Name
  {b67320bb-fa11-45eb-872a-b726190c8928}, !- Source Object
  11,                                     !- Outlet Port
  {af76925c-350c-439e-abd5-b13c07cdfc0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {623a701b-e4d7-4cca-abee-8047780b35e9}, !- Handle
  Port List 1,                            !- Name
  {b67320bb-fa11-45eb-872a-b726190c8928}, !- HVAC Component
  {f1952ebb-8d49-45ab-8314-5ff6d444cb4e}; !- Port 1

OS:PortList,
  {bfc3fbe0-615c-40c3-bfe8-d6316bb37619}, !- Handle
  Port List 2,                            !- Name
  {b67320bb-fa11-45eb-872a-b726190c8928}; !- HVAC Component

OS:Sizing:Zone,
  {1c314120-7235-405d-94ef-f8bef969f73c}, !- Handle
  {b67320bb-fa11-45eb-872a-b726190c8928}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {787f29d7-2a91-4cce-969a-3bf9af9f3668}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b67320bb-fa11-45eb-872a-b726190c8928}, !- Thermal Zone
  {79fb29e6-7969-4e13-96e8-e94d1394d4ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a0fa955f-18e9-49fc-8f23-491be630b0fc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {fa191099-4f6d-40f3-b452-ae354b3a958c}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Heating Setpoint Temperature Schedule Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7be5d1e9-e2b6-467f-8c0a-6bd2e9af2b32}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2530735a-d7ed-4945-ac9f-7aed9f62af3c}, !- Zone Air Inlet Port List
  {7ed16c7a-cfcb-4a1a-975c-41584865e577}, !- Zone Air Exhaust Port List
  {b81eada1-63d3-46ff-9f84-0e332542b55b}, !- Zone Air Node Name
  {f39bb0c8-c7c9-4953-854e-578ab0c0372b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16f3b4c1-fa52-4ebb-b159-1c25a2973ffe}, !- Group Rendering Name
  {70d8bfa8-5208-41fe-9c59-1a4d6b2d4f14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {223ef6ed-ead7-4a3c-9fe6-3c530d5f26ed}, !- Handle
  Node 2,                                 !- Name
  {b81eada1-63d3-46ff-9f84-0e332542b55b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b81eada1-63d3-46ff-9f84-0e332542b55b}, !- Handle
  {5cebbf88-fe47-4b02-91b2-981a862ec6e0}, !- Name
  {7be5d1e9-e2b6-467f-8c0a-6bd2e9af2b32}, !- Source Object
  11,                                     !- Outlet Port
  {223ef6ed-ead7-4a3c-9fe6-3c530d5f26ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2530735a-d7ed-4945-ac9f-7aed9f62af3c}, !- Handle
  Port List 3,                            !- Name
  {7be5d1e9-e2b6-467f-8c0a-6bd2e9af2b32}, !- HVAC Component
  {992f5825-9e7e-48d5-8521-0611ef15a8e3}; !- Port 1

OS:PortList,
  {7ed16c7a-cfcb-4a1a-975c-41584865e577}, !- Handle
  Port List 4,                            !- Name
  {7be5d1e9-e2b6-467f-8c0a-6bd2e9af2b32}; !- HVAC Component

OS:Sizing:Zone,
  {c6048ea0-a85c-4520-8ced-ebfb8a6b419e}, !- Handle
  {7be5d1e9-e2b6-467f-8c0a-6bd2e9af2b32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb73920d-6d32-4c21-a812-7d3a7a39954b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7be5d1e9-e2b6-467f-8c0a-6bd2e9af2b32}, !- Thermal Zone
  {9f838b86-9d28-439c-885e-3f81c7b915ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8aeee1b2-07f7-4d56-a84f-18f046844150}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {70d8bfa8-5208-41fe-9c59-1a4d6b2d4f14}, !- Handle
  Space Function Warehouse - med/blk Thermostat 2, !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Heating Setpoint Temperature Schedule Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3432a7af-609f-45dd-9828-dfe257da424a}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37e6ce4d-0cef-4f56-9b7e-9ab50b2bc311}, !- Zone Air Inlet Port List
  {54373ba8-dd52-4b94-a273-e433b984647e}, !- Zone Air Exhaust Port List
  {25d4e74c-8596-4f04-9f88-ce18254879eb}, !- Zone Air Node Name
  {661ec58f-3557-4681-a56e-48848fe8583f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7e58d1f-10d2-46c2-b0cc-f8abc727afaf}, !- Group Rendering Name
  {3517e57f-690d-4c35-bf22-8bb07d11f92a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d83a9a0-64ce-4ef4-b586-345131b330a6}, !- Handle
  Node 3,                                 !- Name
  {25d4e74c-8596-4f04-9f88-ce18254879eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25d4e74c-8596-4f04-9f88-ce18254879eb}, !- Handle
  {9b332417-824e-4ab1-82c4-22a842ad7150}, !- Name
  {3432a7af-609f-45dd-9828-dfe257da424a}, !- Source Object
  11,                                     !- Outlet Port
  {6d83a9a0-64ce-4ef4-b586-345131b330a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37e6ce4d-0cef-4f56-9b7e-9ab50b2bc311}, !- Handle
  Port List 5,                            !- Name
  {3432a7af-609f-45dd-9828-dfe257da424a}, !- HVAC Component
  {ab49aa3e-33bd-490f-8c18-c27a85c1668b}; !- Port 1

OS:PortList,
  {54373ba8-dd52-4b94-a273-e433b984647e}, !- Handle
  Port List 6,                            !- Name
  {3432a7af-609f-45dd-9828-dfe257da424a}; !- HVAC Component

OS:Sizing:Zone,
  {3ea36145-5de5-435c-be72-9b218cf2dfb6}, !- Handle
  {3432a7af-609f-45dd-9828-dfe257da424a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e3e8ee8-f119-4e4c-8a2c-1e1660732738}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {3432a7af-609f-45dd-9828-dfe257da424a}, !- Thermal Zone
  {014e5dc7-564d-4259-a5bd-0a1e7e5b47d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {346f9078-9b4d-4f45-bd55-b1a8c9aaff5f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3517e57f-690d-4c35-bf22-8bb07d11f92a}, !- Handle
  Space Function Warehouse - fine Thermostat 2, !- Name
  {850f90e6-d18b-43ff-88f6-62b72dccbdd5}, !- Heating Setpoint Temperature Schedule Name
  {6ff05dda-0fab-41bf-a26d-b4c776f6461f}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {b467c199-bb4e-4bef-adb7-306442beda00}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7db58136-ffc8-4413-8852-0fc32bd6818c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ab339fd2-d979-42d8-b840-7bbbed3c0e2c}, !- Plant Side Inlet Node Name
  {b7e07b48-4b97-4078-9351-3357d942d0c0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9087dcca-8a07-4571-8f3c-947551abcea4}, !- Demand Side Inlet Node Name
  {0eeea9b7-cec6-4101-8332-06c18ba5596b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {d903b9fa-658e-4f04-a4b8-d1c04cef472c}, !- Handle
  {b467c199-bb4e-4bef-adb7-306442beda00}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {222d79ca-6405-49d7-a1ee-64acc5537572}, !- Handle
  Node 4,                                 !- Name
  {ab339fd2-d979-42d8-b840-7bbbed3c0e2c}, !- Inlet Port
  {0274db5b-ccb1-4302-87e6-c9567fb90d78}; !- Outlet Port

OS:Node,
  {7db58136-ffc8-4413-8852-0fc32bd6818c}, !- Handle
  Node 5,                                 !- Name
  {91ba853a-0d2a-4744-954c-280424795566}, !- Inlet Port
  {b7e07b48-4b97-4078-9351-3357d942d0c0}; !- Outlet Port

OS:Node,
  {bcff2a13-d174-4409-b3d2-2335c41b2ab1}, !- Handle
  Node 6,                                 !- Name
  {32e9d7da-ab4f-4604-8222-28a946d331fe}, !- Inlet Port
  {36878a9b-ab17-4639-9df7-febd1c5092e9}; !- Outlet Port

OS:Connector:Mixer,
  {686a1368-23cb-4c77-9cbe-149a2de55826}, !- Handle
  Connector Mixer 1,                      !- Name
  {950abedd-2e6d-4a2a-bb21-62a6e21c43ca}, !- Outlet Branch Name
  {3cbbbbfe-1c0a-44ed-ad6e-1f66c7f40ae6}, !- Inlet Branch Name 1
  {337572b3-ad5e-4fce-8029-267aa85bf034}, !- Inlet Branch Name 2
  {6e98ecbd-3214-47a0-bae3-2b59f7e31104}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {42474598-2182-42f3-acd6-f3ae4d84233d}, !- Handle
  Connector Splitter 1,                   !- Name
  {86712c4c-6d3f-4410-b32e-292329c7b508}, !- Inlet Branch Name
  {32e9d7da-ab4f-4604-8222-28a946d331fe}, !- Outlet Branch Name 1
  {53f6bf4e-2e1a-4fde-a127-8572bbba3c97}, !- Outlet Branch Name 2
  {4b4a57b8-8db6-4ed8-9483-2bb579ed4106}; !- Outlet Branch Name 3

OS:Connection,
  {ab339fd2-d979-42d8-b840-7bbbed3c0e2c}, !- Handle
  {a436fead-aea4-4f67-b1d8-cc4492137d1c}, !- Name
  {b467c199-bb4e-4bef-adb7-306442beda00}, !- Source Object
  13,                                     !- Outlet Port
  {222d79ca-6405-49d7-a1ee-64acc5537572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e9d7da-ab4f-4604-8222-28a946d331fe}, !- Handle
  {fd3f7b23-0196-44ef-86ed-2ca5ee462021}, !- Name
  {42474598-2182-42f3-acd6-f3ae4d84233d}, !- Source Object
  3,                                      !- Outlet Port
  {bcff2a13-d174-4409-b3d2-2335c41b2ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e07b48-4b97-4078-9351-3357d942d0c0}, !- Handle
  {e384748b-4a91-48f2-a2f3-7b761261cb10}, !- Name
  {7db58136-ffc8-4413-8852-0fc32bd6818c}, !- Source Object
  3,                                      !- Outlet Port
  {b467c199-bb4e-4bef-adb7-306442beda00}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {7d3a7e45-070d-4ba2-95d0-84a52c9cc9f9}, !- Handle
  Node 7,                                 !- Name
  {9087dcca-8a07-4571-8f3c-947551abcea4}, !- Inlet Port
  {288aebbd-c7ff-45b0-8c66-a78f59126c70}; !- Outlet Port

OS:Node,
  {ab9f923b-ce2d-4a88-813c-3af2ed9f1df5}, !- Handle
  Node 8,                                 !- Name
  {a9774dd9-e5ff-4f30-a093-a38e2a501172}, !- Inlet Port
  {0eeea9b7-cec6-4101-8332-06c18ba5596b}; !- Outlet Port

OS:Node,
  {bae63043-a278-449e-9d95-70718d13645d}, !- Handle
  Node 9,                                 !- Name
  {46262f84-5d0e-4725-8e24-329990b278f3}, !- Inlet Port
  {6045af60-59d9-43f1-983e-60667b8df64b}; !- Outlet Port

OS:Connector:Mixer,
  {dc5ee093-b73f-41b3-a32e-9ada5f838e6e}, !- Handle
  Connector Mixer 2,                      !- Name
  {a9774dd9-e5ff-4f30-a093-a38e2a501172}, !- Outlet Branch Name
  {a172a735-1966-483f-a977-7db859a9172a}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {09843cf1-36cc-4900-8ce5-ac955436d442}, !- Handle
  Connector Splitter 2,                   !- Name
  {288aebbd-c7ff-45b0-8c66-a78f59126c70}, !- Inlet Branch Name
  {46262f84-5d0e-4725-8e24-329990b278f3}; !- Outlet Branch Name 1

OS:Connection,
  {9087dcca-8a07-4571-8f3c-947551abcea4}, !- Handle
  {8b2e4db1-3bd0-4281-800c-0d567157617b}, !- Name
  {b467c199-bb4e-4bef-adb7-306442beda00}, !- Source Object
  16,                                     !- Outlet Port
  {7d3a7e45-070d-4ba2-95d0-84a52c9cc9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288aebbd-c7ff-45b0-8c66-a78f59126c70}, !- Handle
  {6a5adf9e-8f44-4114-960f-353338f1748e}, !- Name
  {7d3a7e45-070d-4ba2-95d0-84a52c9cc9f9}, !- Source Object
  3,                                      !- Outlet Port
  {09843cf1-36cc-4900-8ce5-ac955436d442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46262f84-5d0e-4725-8e24-329990b278f3}, !- Handle
  {4cebe93c-b98e-4e14-ab14-705613c52b98}, !- Name
  {09843cf1-36cc-4900-8ce5-ac955436d442}, !- Source Object
  3,                                      !- Outlet Port
  {bae63043-a278-449e-9d95-70718d13645d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9774dd9-e5ff-4f30-a093-a38e2a501172}, !- Handle
  {181a4a2f-aa02-4346-83a3-cefe3298e1bd}, !- Name
  {dc5ee093-b73f-41b3-a32e-9ada5f838e6e}, !- Source Object
  2,                                      !- Outlet Port
  {ab9f923b-ce2d-4a88-813c-3af2ed9f1df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eeea9b7-cec6-4101-8332-06c18ba5596b}, !- Handle
  {96875f63-8d97-4756-9295-0458709c48a2}, !- Name
  {ab9f923b-ce2d-4a88-813c-3af2ed9f1df5}, !- Source Object
  3,                                      !- Outlet Port
  {b467c199-bb4e-4bef-adb7-306442beda00}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {fab74bab-f3c8-48f8-9775-c6af5e0878ad}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {0274db5b-ccb1-4302-87e6-c9567fb90d78}, !- Inlet Node Name
  {62a65ec0-176f-4149-b672-05cb8ce75447}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Boiler:HotWater,
  {a3982cb0-af4c-468f-90f7-26003a19b67d}, !- Handle
  Primary Boiler 44kBtu/hr 0.8 AFUE,      !- Name
  FuelOil#2,                              !- Fuel Type
  13010.4405342882,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {723613f7-e592-461f-a915-79602c3c6705}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {36878a9b-ab17-4639-9df7-febd1c5092e9}, !- Boiler Water Inlet Node Name
  {a70759ac-385b-4a03-9cbb-d6337cac4250}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {ec9adc0d-a173-42df-a08d-f3dee28b86eb}, !- Handle
  Secondary Boiler 0kBtu/hr 0.8 AFUE,     !- Name
  FuelOil#2,                              !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {7d1db00f-1de8-47a6-9d7a-8442be90a28f}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {f860eb67-82ad-4617-a1c6-63a10bcc2b28}, !- Boiler Water Inlet Node Name
  {9122fae4-e6c5-4b96-8b36-b5cbeae605d7}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {d50c8676-e234-4cda-8adf-92ef91e552d2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b24ab223-1610-48f8-81e4-60b373deee02}, !- Inlet Node Name
  {c0454dc1-6950-4e38-8510-e5822ad259fc}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {aee6bc2b-485d-4475-b62d-4ca0264f6505}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e871a1b1-4201-452d-a5c4-e2d7fa0d2c87}, !- Inlet Node Name
  {91ba853a-0d2a-4744-954c-280424795566}; !- Outlet Node Name

OS:Node,
  {5ceaaa1d-ac2a-46af-8c81-e68a36f134a2}, !- Handle
  Node 10,                                !- Name
  {62a65ec0-176f-4149-b672-05cb8ce75447}, !- Inlet Port
  {86712c4c-6d3f-4410-b32e-292329c7b508}; !- Outlet Port

OS:Connection,
  {0274db5b-ccb1-4302-87e6-c9567fb90d78}, !- Handle
  {7307429e-04a8-49ff-8f98-b7a98aef1b66}, !- Name
  {222d79ca-6405-49d7-a1ee-64acc5537572}, !- Source Object
  3,                                      !- Outlet Port
  {fab74bab-f3c8-48f8-9775-c6af5e0878ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a65ec0-176f-4149-b672-05cb8ce75447}, !- Handle
  {478ec9dd-1695-404d-974e-73a9e9849acd}, !- Name
  {fab74bab-f3c8-48f8-9775-c6af5e0878ad}, !- Source Object
  3,                                      !- Outlet Port
  {5ceaaa1d-ac2a-46af-8c81-e68a36f134a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86712c4c-6d3f-4410-b32e-292329c7b508}, !- Handle
  {8909ca05-724e-4f76-8cfe-51af0b29d328}, !- Name
  {5ceaaa1d-ac2a-46af-8c81-e68a36f134a2}, !- Source Object
  3,                                      !- Outlet Port
  {42474598-2182-42f3-acd6-f3ae4d84233d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4abbab18-3494-431e-9d73-bb18ea1b0ef1}, !- Handle
  Node 11,                                !- Name
  {a70759ac-385b-4a03-9cbb-d6337cac4250}, !- Inlet Port
  {3cbbbbfe-1c0a-44ed-ad6e-1f66c7f40ae6}; !- Outlet Port

OS:Connection,
  {36878a9b-ab17-4639-9df7-febd1c5092e9}, !- Handle
  {8cd98b65-6dd2-457e-8c3a-b1df8967c596}, !- Name
  {bcff2a13-d174-4409-b3d2-2335c41b2ab1}, !- Source Object
  3,                                      !- Outlet Port
  {a3982cb0-af4c-468f-90f7-26003a19b67d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a70759ac-385b-4a03-9cbb-d6337cac4250}, !- Handle
  {2e5a968b-af0c-48c2-b8a2-280f35246b7d}, !- Name
  {a3982cb0-af4c-468f-90f7-26003a19b67d}, !- Source Object
  13,                                     !- Outlet Port
  {4abbab18-3494-431e-9d73-bb18ea1b0ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbbbbfe-1c0a-44ed-ad6e-1f66c7f40ae6}, !- Handle
  {aeaaa7c2-5e01-4e5a-b427-7e312e6760be}, !- Name
  {4abbab18-3494-431e-9d73-bb18ea1b0ef1}, !- Source Object
  3,                                      !- Outlet Port
  {686a1368-23cb-4c77-9cbe-149a2de55826}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {730ef193-7f80-4080-b4e3-cf9f571cc9e2}, !- Handle
  Node 12,                                !- Name
  {53f6bf4e-2e1a-4fde-a127-8572bbba3c97}, !- Inlet Port
  {f860eb67-82ad-4617-a1c6-63a10bcc2b28}; !- Outlet Port

OS:Connection,
  {53f6bf4e-2e1a-4fde-a127-8572bbba3c97}, !- Handle
  {ce4c3576-1701-439e-b676-88a5ef0219da}, !- Name
  {42474598-2182-42f3-acd6-f3ae4d84233d}, !- Source Object
  4,                                      !- Outlet Port
  {730ef193-7f80-4080-b4e3-cf9f571cc9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {131c22d6-158e-4928-af77-486ef266720c}, !- Handle
  Node 13,                                !- Name
  {9122fae4-e6c5-4b96-8b36-b5cbeae605d7}, !- Inlet Port
  {337572b3-ad5e-4fce-8029-267aa85bf034}; !- Outlet Port

OS:Connection,
  {f860eb67-82ad-4617-a1c6-63a10bcc2b28}, !- Handle
  {0f65fc73-408c-4a70-8d66-a5ed1c0e1eec}, !- Name
  {730ef193-7f80-4080-b4e3-cf9f571cc9e2}, !- Source Object
  3,                                      !- Outlet Port
  {ec9adc0d-a173-42df-a08d-f3dee28b86eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9122fae4-e6c5-4b96-8b36-b5cbeae605d7}, !- Handle
  {725659ea-42b7-4957-b98c-1cf1ab0797a1}, !- Name
  {ec9adc0d-a173-42df-a08d-f3dee28b86eb}, !- Source Object
  13,                                     !- Outlet Port
  {131c22d6-158e-4928-af77-486ef266720c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337572b3-ad5e-4fce-8029-267aa85bf034}, !- Handle
  {4720d649-c841-4744-b3e3-8299b8662ba8}, !- Name
  {131c22d6-158e-4928-af77-486ef266720c}, !- Source Object
  3,                                      !- Outlet Port
  {686a1368-23cb-4c77-9cbe-149a2de55826}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1d216201-4e5b-4535-b7db-7cb753d139c0}, !- Handle
  Node 14,                                !- Name
  {4b4a57b8-8db6-4ed8-9483-2bb579ed4106}, !- Inlet Port
  {b24ab223-1610-48f8-81e4-60b373deee02}; !- Outlet Port

OS:Connection,
  {4b4a57b8-8db6-4ed8-9483-2bb579ed4106}, !- Handle
  {f2e2cf25-b175-41e4-8fd8-9b32ef04ccd8}, !- Name
  {42474598-2182-42f3-acd6-f3ae4d84233d}, !- Source Object
  5,                                      !- Outlet Port
  {1d216201-4e5b-4535-b7db-7cb753d139c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ec2805e-032d-405c-bfb3-e75351746dae}, !- Handle
  Node 15,                                !- Name
  {c0454dc1-6950-4e38-8510-e5822ad259fc}, !- Inlet Port
  {6e98ecbd-3214-47a0-bae3-2b59f7e31104}; !- Outlet Port

OS:Connection,
  {b24ab223-1610-48f8-81e4-60b373deee02}, !- Handle
  {fcb87487-c58c-43e4-bc27-679d0cd71c02}, !- Name
  {1d216201-4e5b-4535-b7db-7cb753d139c0}, !- Source Object
  3,                                      !- Outlet Port
  {d50c8676-e234-4cda-8adf-92ef91e552d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0454dc1-6950-4e38-8510-e5822ad259fc}, !- Handle
  {14c68b35-c553-4bcb-b03e-c832fa1eb190}, !- Name
  {d50c8676-e234-4cda-8adf-92ef91e552d2}, !- Source Object
  3,                                      !- Outlet Port
  {3ec2805e-032d-405c-bfb3-e75351746dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e98ecbd-3214-47a0-bae3-2b59f7e31104}, !- Handle
  {167c0031-1826-4a05-b2a6-4bcc3147f169}, !- Name
  {3ec2805e-032d-405c-bfb3-e75351746dae}, !- Source Object
  3,                                      !- Outlet Port
  {686a1368-23cb-4c77-9cbe-149a2de55826}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f4404ce9-7421-4f68-9803-0c207dd1e7cb}, !- Handle
  Node 16,                                !- Name
  {950abedd-2e6d-4a2a-bb21-62a6e21c43ca}, !- Inlet Port
  {e871a1b1-4201-452d-a5c4-e2d7fa0d2c87}; !- Outlet Port

OS:Connection,
  {950abedd-2e6d-4a2a-bb21-62a6e21c43ca}, !- Handle
  {21621f4d-ab37-4a81-8f2e-19d4bb63f2e1}, !- Name
  {686a1368-23cb-4c77-9cbe-149a2de55826}, !- Source Object
  2,                                      !- Outlet Port
  {f4404ce9-7421-4f68-9803-0c207dd1e7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e871a1b1-4201-452d-a5c4-e2d7fa0d2c87}, !- Handle
  {c00f0703-7a74-4078-bb93-4fa079c8236e}, !- Name
  {f4404ce9-7421-4f68-9803-0c207dd1e7cb}, !- Source Object
  3,                                      !- Outlet Port
  {aee6bc2b-485d-4475-b62d-4ca0264f6505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ba853a-0d2a-4744-954c-280424795566}, !- Handle
  {267778a9-e248-4f34-9794-64e4496e7722}, !- Name
  {aee6bc2b-485d-4475-b62d-4ca0264f6505}, !- Source Object
  3,                                      !- Outlet Port
  {7db58136-ffc8-4413-8852-0fc32bd6818c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {24efd3ee-100c-4713-bb45-884d576ade31}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {7db58136-ffc8-4413-8852-0fc32bd6818c}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {0d24f3cd-50a6-4c70-801a-661aea1ec5c3}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Availability Schedule
  {6ed8e4b7-69ac-4857-99e5-26bc3a367da3}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3a9800fd-51ca-4054-93a4-6fac8b95bf08}, !- Supply Side Inlet Node Name
  {34cf6615-7142-4366-80c1-20cda6bc0d2e}, !- Demand Side Outlet Node Name
  {b273ad31-d53f-4009-8fbb-c02e9ec71c32}, !- Demand Side Inlet Node A
  {5207010e-46ed-4dbf-b525-5daa095224e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {50bbd1b4-292d-47ee-a14c-b95610e905ed}, !- Handle
  Node 17,                                !- Name
  {3a9800fd-51ca-4054-93a4-6fac8b95bf08}, !- Inlet Port
  {5545d407-9dec-4f65-b876-b67a33064d90}; !- Outlet Port

OS:Node,
  {ba28bd6f-abda-4f16-a48b-610f39d029b3}, !- Handle
  Node 18,                                !- Name
  {aff54d03-3bfd-46d4-adc3-4b26f791d3e0}, !- Inlet Port
  {5207010e-46ed-4dbf-b525-5daa095224e3}; !- Outlet Port

OS:Connection,
  {3a9800fd-51ca-4054-93a4-6fac8b95bf08}, !- Handle
  {aa2443c5-d75a-442a-947e-106fcb817d71}, !- Name
  {0d24f3cd-50a6-4c70-801a-661aea1ec5c3}, !- Source Object
  8,                                      !- Outlet Port
  {50bbd1b4-292d-47ee-a14c-b95610e905ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5207010e-46ed-4dbf-b525-5daa095224e3}, !- Handle
  {f461eda5-0891-45fb-aefb-0bd97896572f}, !- Name
  {ba28bd6f-abda-4f16-a48b-610f39d029b3}, !- Source Object
  3,                                      !- Outlet Port
  {0d24f3cd-50a6-4c70-801a-661aea1ec5c3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {746edfc4-82a6-4aac-b2de-f55768ea0c24}, !- Handle
  Node 19,                                !- Name
  {b273ad31-d53f-4009-8fbb-c02e9ec71c32}, !- Inlet Port
  {802e0a84-986e-4d15-a753-302c036eb50e}; !- Outlet Port

OS:Node,
  {647fab39-b1e6-4ec7-9164-c98b416c4c0f}, !- Handle
  Node 20,                                !- Name
  {cb1309d1-86a6-4e3f-ab42-59c4c4ec778a}, !- Inlet Port
  {34cf6615-7142-4366-80c1-20cda6bc0d2e}; !- Outlet Port

OS:Node,
  {53dd1dac-007f-4d74-af4d-7520e53c1dd6}, !- Handle
  Node 21,                                !- Name
  {4f9dc497-49e4-464b-97cc-28a55f71c29b}, !- Inlet Port
  {f1952ebb-8d49-45ab-8314-5ff6d444cb4e}; !- Outlet Port

OS:Connection,
  {b273ad31-d53f-4009-8fbb-c02e9ec71c32}, !- Handle
  {12d616fc-cfd3-45b3-a25d-6b06523a7628}, !- Name
  {0d24f3cd-50a6-4c70-801a-661aea1ec5c3}, !- Source Object
  10,                                     !- Outlet Port
  {746edfc4-82a6-4aac-b2de-f55768ea0c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34cf6615-7142-4366-80c1-20cda6bc0d2e}, !- Handle
  {3f572b75-8ac2-40f0-bf08-8f2cdf3ade83}, !- Name
  {647fab39-b1e6-4ec7-9164-c98b416c4c0f}, !- Source Object
  3,                                      !- Outlet Port
  {0d24f3cd-50a6-4c70-801a-661aea1ec5c3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d55a04f-d6ad-43a6-a8f2-0dd61f863b79}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {802e0a84-986e-4d15-a753-302c036eb50e}, !- Inlet Node Name
  {cf0791f0-6926-4015-92cb-3ff152f2b982}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8af80dd2-8dfe-414c-b9c7-fdc8431e7c45}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {cb1309d1-86a6-4e3f-ab42-59c4c4ec778a}, !- Outlet Node Name
  {23d9ad8a-cdc1-4dab-a760-7523a943b140}; !- Inlet Node Name 1

OS:Connection,
  {802e0a84-986e-4d15-a753-302c036eb50e}, !- Handle
  {69c83492-ad6f-4f2d-997e-29fd20c7a40f}, !- Name
  {746edfc4-82a6-4aac-b2de-f55768ea0c24}, !- Source Object
  3,                                      !- Outlet Port
  {5d55a04f-d6ad-43a6-a8f2-0dd61f863b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1309d1-86a6-4e3f-ab42-59c4c4ec778a}, !- Handle
  {5a937167-c597-4319-be18-c675ef6c120f}, !- Name
  {8af80dd2-8dfe-414c-b9c7-fdc8431e7c45}, !- Source Object
  2,                                      !- Outlet Port
  {647fab39-b1e6-4ec7-9164-c98b416c4c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {99892a23-ab1b-4d89-8eeb-74b42c431f93}, !- Handle
  {0d24f3cd-50a6-4c70-801a-661aea1ec5c3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {fbb9107f-27ee-410b-b54b-661086c054f0}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {87c5b5f4-7fce-4bf8-80f4-a64f06332f09}, !- Air Inlet Node Name
  {aff54d03-3bfd-46d4-adc3-4b26f791d3e0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d8f87087-3e47-42a0-8169-9cc44d373461}, !- Handle
  Coil Heating Electric 1,                !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ac045366-5a42-4690-977a-244663d4ca1f}, !- Air Inlet Node Name
  {15629c47-1bb8-4124-b577-d93a88846399}, !- Air Outlet Node Name
  {6259c045-e2de-4c9a-ad95-f2f53bd2339c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d98c1aff-7fca-4ea5-b4b4-d6e1b0cb89dc}, !- Handle
  Coil Cooling DX Single Speed 1 28kBtu/hr 14.0SEER, !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8ac7c115-dbf7-4502-a45d-a83852e4ddee}, !- Air Inlet Node Name
  {cbe9841a-7dca-4f17-9010-c0e68cc5d067}, !- Air Outlet Node Name
  {62eb7f36-9057-49fb-8591-2895cd9722e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {05f10784-107c-4cff-b1bf-8a36b59fe8a6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {332baea7-2924-4ea4-b319-bc04b93ad794}, !- Energy Input Ratio Function of Temperature Curve Name
  {1575a938-d4fb-48c0-b71a-6a154f27de41}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {583cddf2-2f78-483d-beff-9018be1da2ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c49c1943-3305-476a-bb29-07c214eab695}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e7d4dbf-5fac-42fe-93aa-b3ec291a6b39}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc6d4e1a-9e4a-443b-9ef9-aa803176cfd4}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {011958ac-48c7-49e2-b92f-208043455de2}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2abac4da-6c61-465e-a90a-de024a383cba}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ab92b225-f57a-4d50-a78a-7d1152c484be}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8778736e-6756-4f80-912e-34cb4d3d3fcf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8778736e-6756-4f80-912e-34cb4d3d3fcf}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {55192194-8ab4-4168-9983-b6a42ca8f9c1}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {ab92b225-f57a-4d50-a78a-7d1152c484be}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3a9ae696-d89d-49f6-bb73-05ab054eb8b6}, !- Mixed Air Node Name
  {429c208d-02f6-42de-aa5a-0b6f00fb9bf4}, !- Outdoor Air Stream Node Name
  {4a4eef96-c381-4d53-9a8c-84461198fe08}, !- Relief Air Stream Node Name
  {5545d407-9dec-4f65-b876-b67a33064d90}; !- Return Air Stream Node Name

OS:Node,
  {86e8bcd4-6ae5-4a95-b77b-b5fc2f0ba197}, !- Handle
  Node 22,                                !- Name
  ,                                       !- Inlet Port
  {429c208d-02f6-42de-aa5a-0b6f00fb9bf4}; !- Outlet Port

OS:Connection,
  {429c208d-02f6-42de-aa5a-0b6f00fb9bf4}, !- Handle
  {e89b487b-6605-481e-9fd9-c7767c2c5921}, !- Name
  {86e8bcd4-6ae5-4a95-b77b-b5fc2f0ba197}, !- Source Object
  3,                                      !- Outlet Port
  {55192194-8ab4-4168-9983-b6a42ca8f9c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d9632ab-0d71-4ac8-90d7-ad0fb49f1d1a}, !- Handle
  Node 23,                                !- Name
  {4a4eef96-c381-4d53-9a8c-84461198fe08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a4eef96-c381-4d53-9a8c-84461198fe08}, !- Handle
  {18fda8dd-68da-4efe-95ef-dc6c4a32c32e}, !- Name
  {55192194-8ab4-4168-9983-b6a42ca8f9c1}, !- Source Object
  7,                                      !- Outlet Port
  {3d9632ab-0d71-4ac8-90d7-ad0fb49f1d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff54d03-3bfd-46d4-adc3-4b26f791d3e0}, !- Handle
  {ce4a9935-d6d2-40c1-a795-4f9dd589231b}, !- Name
  {fbb9107f-27ee-410b-b54b-661086c054f0}, !- Source Object
  9,                                      !- Outlet Port
  {ba28bd6f-abda-4f16-a48b-610f39d029b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6259c045-e2de-4c9a-ad95-f2f53bd2339c}, !- Handle
  Node 24,                                !- Name
  {15629c47-1bb8-4124-b577-d93a88846399}, !- Inlet Port
  {87c5b5f4-7fce-4bf8-80f4-a64f06332f09}; !- Outlet Port

OS:Connection,
  {15629c47-1bb8-4124-b577-d93a88846399}, !- Handle
  {e14c7160-8935-4a77-84f6-6d8553287e5c}, !- Name
  {d8f87087-3e47-42a0-8169-9cc44d373461}, !- Source Object
  6,                                      !- Outlet Port
  {6259c045-e2de-4c9a-ad95-f2f53bd2339c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c5b5f4-7fce-4bf8-80f4-a64f06332f09}, !- Handle
  {7c6a48ea-a6c2-4e80-baee-940970671a56}, !- Name
  {6259c045-e2de-4c9a-ad95-f2f53bd2339c}, !- Source Object
  3,                                      !- Outlet Port
  {fbb9107f-27ee-410b-b54b-661086c054f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1daa34a6-a86d-41b0-9184-b9f13702b59c}, !- Handle
  Node 25,                                !- Name
  {cbe9841a-7dca-4f17-9010-c0e68cc5d067}, !- Inlet Port
  {ac045366-5a42-4690-977a-244663d4ca1f}; !- Outlet Port

OS:Connection,
  {cbe9841a-7dca-4f17-9010-c0e68cc5d067}, !- Handle
  {a9333afe-4489-41e7-9c7c-df38d2e5bc79}, !- Name
  {d98c1aff-7fca-4ea5-b4b4-d6e1b0cb89dc}, !- Source Object
  9,                                      !- Outlet Port
  {1daa34a6-a86d-41b0-9184-b9f13702b59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac045366-5a42-4690-977a-244663d4ca1f}, !- Handle
  {ea7c9e59-383b-47d5-8d8a-be639a92f418}, !- Name
  {1daa34a6-a86d-41b0-9184-b9f13702b59c}, !- Source Object
  3,                                      !- Outlet Port
  {d8f87087-3e47-42a0-8169-9cc44d373461}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {551d2127-a4c3-4b0a-9e41-1c3859ae953f}, !- Handle
  Node 26,                                !- Name
  {3a9ae696-d89d-49f6-bb73-05ab054eb8b6}, !- Inlet Port
  {8ac7c115-dbf7-4502-a45d-a83852e4ddee}; !- Outlet Port

OS:Connection,
  {5545d407-9dec-4f65-b876-b67a33064d90}, !- Handle
  {23c531d8-48d6-43ef-8615-f61a782bfe03}, !- Name
  {50bbd1b4-292d-47ee-a14c-b95610e905ed}, !- Source Object
  3,                                      !- Outlet Port
  {55192194-8ab4-4168-9983-b6a42ca8f9c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3a9ae696-d89d-49f6-bb73-05ab054eb8b6}, !- Handle
  {a1e18494-06f3-4b48-9f6a-2f7236570296}, !- Name
  {55192194-8ab4-4168-9983-b6a42ca8f9c1}, !- Source Object
  5,                                      !- Outlet Port
  {551d2127-a4c3-4b0a-9e41-1c3859ae953f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac7c115-dbf7-4502-a45d-a83852e4ddee}, !- Handle
  {6a060654-e92b-4aff-b57d-fe8ca18996eb}, !- Name
  {551d2127-a4c3-4b0a-9e41-1c3859ae953f}, !- Source Object
  3,                                      !- Outlet Port
  {d98c1aff-7fca-4ea5-b4b4-d6e1b0cb89dc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5d52edb1-78cf-43d1-8b06-1eef12a9cd00}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {b67320bb-fa11-45eb-872a-b726190c8928}, !- Control Zone Name
  {ba28bd6f-abda-4f16-a48b-610f39d029b3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {79fb29e6-7969-4e13-96e8-e94d1394d4ca}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  {cf0791f0-6926-4015-92cb-3ff152f2b982}, !- Inlet Air Node Name
  {4f9dc497-49e4-464b-97cc-28a55f71c29b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a924759c-3801-441f-8cb7-5bf46e25efa1}, !- Handle
  Node 27,                                !- Name
  {3a070436-42e6-412a-a254-7d32c30e8f84}, !- Inlet Port
  {23d9ad8a-cdc1-4dab-a760-7523a943b140}; !- Outlet Port

OS:Connection,
  {f1952ebb-8d49-45ab-8314-5ff6d444cb4e}, !- Handle
  {3fbfe309-80fc-4a86-ba2b-c21dc0c2563d}, !- Name
  {53dd1dac-007f-4d74-af4d-7520e53c1dd6}, !- Source Object
  3,                                      !- Outlet Port
  {623a701b-e4d7-4cca-abee-8047780b35e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a070436-42e6-412a-a254-7d32c30e8f84}, !- Handle
  {7ea21142-1a68-4336-ab45-f7b5b82d32e2}, !- Name
  {b67320bb-fa11-45eb-872a-b726190c8928}, !- Source Object
  12,                                     !- Outlet Port
  {a924759c-3801-441f-8cb7-5bf46e25efa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d9ad8a-cdc1-4dab-a760-7523a943b140}, !- Handle
  {52d1caa5-8348-4e1a-bacc-a4bfbc401288}, !- Name
  {a924759c-3801-441f-8cb7-5bf46e25efa1}, !- Source Object
  3,                                      !- Outlet Port
  {8af80dd2-8dfe-414c-b9c7-fdc8431e7c45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf0791f0-6926-4015-92cb-3ff152f2b982}, !- Handle
  {dc289f84-9727-44ef-99d8-84a5bae6622a}, !- Name
  {5d55a04f-d6ad-43a6-a8f2-0dd61f863b79}, !- Source Object
  3,                                      !- Outlet Port
  {79fb29e6-7969-4e13-96e8-e94d1394d4ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f9dc497-49e4-464b-97cc-28a55f71c29b}, !- Handle
  {c1b58943-192a-4d63-b3fa-9e789b95b277}, !- Name
  {79fb29e6-7969-4e13-96e8-e94d1394d4ca}, !- Source Object
  4,                                      !- Outlet Port
  {53dd1dac-007f-4d74-af4d-7520e53c1dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {10a711ec-551d-4a61-b2fa-2f6071fa6626}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6045af60-59d9-43f1-983e-60667b8df64b}, !- Water Inlet Node Name
  {eb565259-4820-4970-9ac1-f267fb46bc0f}; !- Water Outlet Node Name

OS:Node,
  {185b3368-e9b8-410e-aaa1-ac59c2c4f7ac}, !- Handle
  Node 28,                                !- Name
  {eb565259-4820-4970-9ac1-f267fb46bc0f}, !- Inlet Port
  {a172a735-1966-483f-a977-7db859a9172a}; !- Outlet Port

OS:Connection,
  {6045af60-59d9-43f1-983e-60667b8df64b}, !- Handle
  {488fe2a1-07c5-404f-9a99-f37a489437aa}, !- Name
  {bae63043-a278-449e-9d95-70718d13645d}, !- Source Object
  3,                                      !- Outlet Port
  {10a711ec-551d-4a61-b2fa-2f6071fa6626}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eb565259-4820-4970-9ac1-f267fb46bc0f}, !- Handle
  {96d8cc63-b614-43fd-9e93-e628c7e18b7c}, !- Name
  {10a711ec-551d-4a61-b2fa-2f6071fa6626}, !- Source Object
  10,                                     !- Outlet Port
  {185b3368-e9b8-410e-aaa1-ac59c2c4f7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a172a735-1966-483f-a977-7db859a9172a}, !- Handle
  {6dde7709-1859-495c-8a76-ce5dda3dceef}, !- Name
  {185b3368-e9b8-410e-aaa1-ac59c2c4f7ac}, !- Source Object
  3,                                      !- Outlet Port
  {dc5ee093-b73f-41b3-a32e-9ada5f838e6e}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a0fa955f-18e9-49fc-8f23-491be630b0fc}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  {10a711ec-551d-4a61-b2fa-2f6071fa6626}; !- Heating Coil Name

OS:PlantLoop,
  {329c0e8a-c78d-4825-9e13-8ae4ef2d82b7}, !- Handle
  Hot Water Loop 1,                       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e18416e3-01bc-47c6-84c0-bfbdcd016e95}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {30c665c2-7adc-4c08-80f4-f7777309b2fe}, !- Plant Side Inlet Node Name
  {e05171bc-51f6-4b6b-b6ad-bcdac23e5d6a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b860d274-1eba-4cce-8ab8-ff87cf18fa4c}, !- Demand Side Inlet Node Name
  {8fcfea02-6c52-47c9-9f85-b4602d5776df}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {f473f2cd-ac3c-4f34-9dae-27eb5e4ac278}, !- Handle
  {329c0e8a-c78d-4825-9e13-8ae4ef2d82b7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {c0ca8b83-abea-4b7f-9fb5-56cbdd5f106f}, !- Handle
  Node 29,                                !- Name
  {30c665c2-7adc-4c08-80f4-f7777309b2fe}, !- Inlet Port
  {1b6f9620-0492-4e15-a17c-67c829855e94}; !- Outlet Port

OS:Node,
  {e18416e3-01bc-47c6-84c0-bfbdcd016e95}, !- Handle
  Node 30,                                !- Name
  {70259c95-9b47-4244-95d9-49236da8d909}, !- Inlet Port
  {e05171bc-51f6-4b6b-b6ad-bcdac23e5d6a}; !- Outlet Port

OS:Node,
  {492da0fb-bfc4-49c6-ba06-88f25518c038}, !- Handle
  Node 31,                                !- Name
  {39c5a2d5-e895-48df-a54d-d39f850c094a}, !- Inlet Port
  {a789ba41-4842-4050-b997-da7e2d2b21b2}; !- Outlet Port

OS:Connector:Mixer,
  {23cf874e-4c9b-458f-bea9-2f6a7809a018}, !- Handle
  Connector Mixer 3,                      !- Name
  {35b15bad-da16-4f00-8a40-17ad0f69a991}, !- Outlet Branch Name
  {fcf72a19-ec1a-4a5b-b9b3-02135ffeb237}, !- Inlet Branch Name 1
  {1def2f78-8467-476e-9a99-cb996de51dc7}, !- Inlet Branch Name 2
  {b4f1426f-d302-41d0-9d1d-28bb21c56923}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {ea06509f-8dbe-4846-a1ab-78313e6c5fac}, !- Handle
  Connector Splitter 3,                   !- Name
  {a3adf74a-838f-453d-9b22-2a2729c81a3d}, !- Inlet Branch Name
  {39c5a2d5-e895-48df-a54d-d39f850c094a}, !- Outlet Branch Name 1
  {c535b352-67c4-4e57-ba50-652607ee8cd5}, !- Outlet Branch Name 2
  {115b42ea-6479-4022-9519-7a19501b81aa}; !- Outlet Branch Name 3

OS:Connection,
  {30c665c2-7adc-4c08-80f4-f7777309b2fe}, !- Handle
  {3aeba0a5-ae66-42a5-a60f-75362872cb07}, !- Name
  {329c0e8a-c78d-4825-9e13-8ae4ef2d82b7}, !- Source Object
  13,                                     !- Outlet Port
  {c0ca8b83-abea-4b7f-9fb5-56cbdd5f106f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c5a2d5-e895-48df-a54d-d39f850c094a}, !- Handle
  {f8879863-1bbc-4aab-87d9-4912c206ea6c}, !- Name
  {ea06509f-8dbe-4846-a1ab-78313e6c5fac}, !- Source Object
  3,                                      !- Outlet Port
  {492da0fb-bfc4-49c6-ba06-88f25518c038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05171bc-51f6-4b6b-b6ad-bcdac23e5d6a}, !- Handle
  {250f58cd-3ed2-44f4-9a17-ba539deb9826}, !- Name
  {e18416e3-01bc-47c6-84c0-bfbdcd016e95}, !- Source Object
  3,                                      !- Outlet Port
  {329c0e8a-c78d-4825-9e13-8ae4ef2d82b7}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {458dffe1-8a14-463d-9a16-4cc7a071a58f}, !- Handle
  Node 32,                                !- Name
  {b860d274-1eba-4cce-8ab8-ff87cf18fa4c}, !- Inlet Port
  {e65ec218-d50d-4abd-a995-4bb177023dca}; !- Outlet Port

OS:Node,
  {7bdafa9c-8bff-41bb-ab51-931ebacd7cae}, !- Handle
  Node 33,                                !- Name
  {f74174c5-4750-4e14-8723-1f0d39b43bae}, !- Inlet Port
  {8fcfea02-6c52-47c9-9f85-b4602d5776df}; !- Outlet Port

OS:Node,
  {7d4a43f9-a84e-4891-802b-1bb7e678c60a}, !- Handle
  Node 34,                                !- Name
  {7532259b-9339-4881-9014-aa631c30facb}, !- Inlet Port
  {cb7ac749-4912-428f-b0c1-d8e979cb2053}; !- Outlet Port

OS:Connector:Mixer,
  {e831ac92-56ed-4488-a11a-6fed605657fa}, !- Handle
  Connector Mixer 4,                      !- Name
  {f74174c5-4750-4e14-8723-1f0d39b43bae}, !- Outlet Branch Name
  {40ea6397-f43a-49ad-8717-e82447c32e3e}, !- Inlet Branch Name 1
  {086af503-cdb9-4e7d-8700-09e3865df430}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a97ad492-d05a-45e5-82be-076bd55d4470}, !- Handle
  Connector Splitter 4,                   !- Name
  {e65ec218-d50d-4abd-a995-4bb177023dca}, !- Inlet Branch Name
  {7532259b-9339-4881-9014-aa631c30facb}, !- Outlet Branch Name 1
  {2cc5d663-7ef1-4680-a704-c0da16714081}; !- Outlet Branch Name 2

OS:Connection,
  {b860d274-1eba-4cce-8ab8-ff87cf18fa4c}, !- Handle
  {b81b2d27-0196-4785-a76e-7cab33ccc0bf}, !- Name
  {329c0e8a-c78d-4825-9e13-8ae4ef2d82b7}, !- Source Object
  16,                                     !- Outlet Port
  {458dffe1-8a14-463d-9a16-4cc7a071a58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65ec218-d50d-4abd-a995-4bb177023dca}, !- Handle
  {a9638191-e7f8-4f69-a422-3e2d4a7689f4}, !- Name
  {458dffe1-8a14-463d-9a16-4cc7a071a58f}, !- Source Object
  3,                                      !- Outlet Port
  {a97ad492-d05a-45e5-82be-076bd55d4470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7532259b-9339-4881-9014-aa631c30facb}, !- Handle
  {3981bbe9-25c0-4e13-ae1e-7f3bd5991080}, !- Name
  {a97ad492-d05a-45e5-82be-076bd55d4470}, !- Source Object
  3,                                      !- Outlet Port
  {7d4a43f9-a84e-4891-802b-1bb7e678c60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74174c5-4750-4e14-8723-1f0d39b43bae}, !- Handle
  {5bf23d1f-1be0-45b7-8ad6-d205eaebf4a6}, !- Name
  {e831ac92-56ed-4488-a11a-6fed605657fa}, !- Source Object
  2,                                      !- Outlet Port
  {7bdafa9c-8bff-41bb-ab51-931ebacd7cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fcfea02-6c52-47c9-9f85-b4602d5776df}, !- Handle
  {7086f813-48da-4016-8fd6-689e6465334d}, !- Name
  {7bdafa9c-8bff-41bb-ab51-931ebacd7cae}, !- Source Object
  3,                                      !- Outlet Port
  {329c0e8a-c78d-4825-9e13-8ae4ef2d82b7}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {fbb8448d-7f12-4584-8368-f22c84fe356b}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {1b6f9620-0492-4e15-a17c-67c829855e94}, !- Inlet Node Name
  {2bfb503e-8169-4586-929d-0f4dce6b2cfd}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Boiler:HotWater,
  {bd273b2c-45e9-4b08-bba6-e61f70919635}, !- Handle
  Primary Boiler 1 486kBtu/hr 0.834 Thermal Eff, !- Name
  FuelOil#2,                              !- Fuel Type
  142379.441212858,                       !- Nominal Capacity {W}
  0.834,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {5168e7e0-7905-438d-b14a-9cbcba38d46c}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {a789ba41-4842-4050-b997-da7e2d2b21b2}, !- Boiler Water Inlet Node Name
  {e2cd11e6-33d9-4fcf-b973-fca67179475a}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {9d1a3b3b-c6f6-4628-b58e-98e2d9a6ba80}, !- Handle
  Secondary Boiler 1 486kBtu/hr 0.834 Thermal Eff, !- Name
  FuelOil#2,                              !- Fuel Type
  142379.441212858,                       !- Nominal Capacity {W}
  0.834,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {6b79ae48-27a2-4b50-8b40-a814177802e9}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {8cfda84a-fe91-4eba-9379-558f6adf8ea0}, !- Boiler Water Inlet Node Name
  {22425c47-7e6f-49e6-b3df-f202c60b9112}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {cc3c036b-65b9-4db2-9f86-a3573cb3aace}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2d84be92-bf59-40d9-a78f-1c4f0071ce56}, !- Inlet Node Name
  {ef4e1e50-a694-44b9-afb8-1e51bf117e1e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c83c6834-0f3c-4ab0-b2d3-e6a20af6c772}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c8a106a6-e139-4772-a0be-a0954bd7b7a3}, !- Inlet Node Name
  {70259c95-9b47-4244-95d9-49236da8d909}; !- Outlet Node Name

OS:Node,
  {87366996-0359-454a-becf-b80b51677c26}, !- Handle
  Node 35,                                !- Name
  {2bfb503e-8169-4586-929d-0f4dce6b2cfd}, !- Inlet Port
  {a3adf74a-838f-453d-9b22-2a2729c81a3d}; !- Outlet Port

OS:Connection,
  {1b6f9620-0492-4e15-a17c-67c829855e94}, !- Handle
  {1b82100e-9de7-4fe7-b0d9-d7c6a694a1bf}, !- Name
  {c0ca8b83-abea-4b7f-9fb5-56cbdd5f106f}, !- Source Object
  3,                                      !- Outlet Port
  {fbb8448d-7f12-4584-8368-f22c84fe356b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfb503e-8169-4586-929d-0f4dce6b2cfd}, !- Handle
  {295ac6e4-acb4-4aca-b2d5-6dbdcadd5060}, !- Name
  {fbb8448d-7f12-4584-8368-f22c84fe356b}, !- Source Object
  3,                                      !- Outlet Port
  {87366996-0359-454a-becf-b80b51677c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3adf74a-838f-453d-9b22-2a2729c81a3d}, !- Handle
  {ce84a7ed-c7bf-44e3-9c0b-212adfa038c9}, !- Name
  {87366996-0359-454a-becf-b80b51677c26}, !- Source Object
  3,                                      !- Outlet Port
  {ea06509f-8dbe-4846-a1ab-78313e6c5fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {541805b5-8222-4025-b253-b848df3b0857}, !- Handle
  Node 36,                                !- Name
  {e2cd11e6-33d9-4fcf-b973-fca67179475a}, !- Inlet Port
  {fcf72a19-ec1a-4a5b-b9b3-02135ffeb237}; !- Outlet Port

OS:Connection,
  {a789ba41-4842-4050-b997-da7e2d2b21b2}, !- Handle
  {39a797bb-0b0b-4845-90d7-ae2f4e6aadb3}, !- Name
  {492da0fb-bfc4-49c6-ba06-88f25518c038}, !- Source Object
  3,                                      !- Outlet Port
  {bd273b2c-45e9-4b08-bba6-e61f70919635}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e2cd11e6-33d9-4fcf-b973-fca67179475a}, !- Handle
  {169bc764-d05a-422f-abae-fc81d18df607}, !- Name
  {bd273b2c-45e9-4b08-bba6-e61f70919635}, !- Source Object
  13,                                     !- Outlet Port
  {541805b5-8222-4025-b253-b848df3b0857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf72a19-ec1a-4a5b-b9b3-02135ffeb237}, !- Handle
  {5ff0263e-07f3-483a-a044-c2623c6bfe5f}, !- Name
  {541805b5-8222-4025-b253-b848df3b0857}, !- Source Object
  3,                                      !- Outlet Port
  {23cf874e-4c9b-458f-bea9-2f6a7809a018}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7ec3ee8-f124-4508-a825-213fe1ac9510}, !- Handle
  Node 37,                                !- Name
  {c535b352-67c4-4e57-ba50-652607ee8cd5}, !- Inlet Port
  {8cfda84a-fe91-4eba-9379-558f6adf8ea0}; !- Outlet Port

OS:Connection,
  {c535b352-67c4-4e57-ba50-652607ee8cd5}, !- Handle
  {a68c9da6-9603-4c7f-865e-a0b11d06696a}, !- Name
  {ea06509f-8dbe-4846-a1ab-78313e6c5fac}, !- Source Object
  4,                                      !- Outlet Port
  {e7ec3ee8-f124-4508-a825-213fe1ac9510}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e7a3644-abe2-4a19-a2f0-a27ae8a518a6}, !- Handle
  Node 38,                                !- Name
  {22425c47-7e6f-49e6-b3df-f202c60b9112}, !- Inlet Port
  {1def2f78-8467-476e-9a99-cb996de51dc7}; !- Outlet Port

OS:Connection,
  {8cfda84a-fe91-4eba-9379-558f6adf8ea0}, !- Handle
  {3c75c46d-bfbe-4df4-a586-7da20105c77d}, !- Name
  {e7ec3ee8-f124-4508-a825-213fe1ac9510}, !- Source Object
  3,                                      !- Outlet Port
  {9d1a3b3b-c6f6-4628-b58e-98e2d9a6ba80}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {22425c47-7e6f-49e6-b3df-f202c60b9112}, !- Handle
  {7762b595-db9a-4265-ae65-eb36dcfc6563}, !- Name
  {9d1a3b3b-c6f6-4628-b58e-98e2d9a6ba80}, !- Source Object
  13,                                     !- Outlet Port
  {2e7a3644-abe2-4a19-a2f0-a27ae8a518a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1def2f78-8467-476e-9a99-cb996de51dc7}, !- Handle
  {1121e783-f7f6-432b-89d8-4f02e4971d63}, !- Name
  {2e7a3644-abe2-4a19-a2f0-a27ae8a518a6}, !- Source Object
  3,                                      !- Outlet Port
  {23cf874e-4c9b-458f-bea9-2f6a7809a018}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f038842b-4db9-4890-8a75-0a149a49b0a7}, !- Handle
  Node 39,                                !- Name
  {115b42ea-6479-4022-9519-7a19501b81aa}, !- Inlet Port
  {2d84be92-bf59-40d9-a78f-1c4f0071ce56}; !- Outlet Port

OS:Connection,
  {115b42ea-6479-4022-9519-7a19501b81aa}, !- Handle
  {e5a6208f-1661-49c1-8c77-9a6e9c3e4efd}, !- Name
  {ea06509f-8dbe-4846-a1ab-78313e6c5fac}, !- Source Object
  5,                                      !- Outlet Port
  {f038842b-4db9-4890-8a75-0a149a49b0a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e2efb42-5490-4980-9510-2e608a8e0c5a}, !- Handle
  Node 40,                                !- Name
  {ef4e1e50-a694-44b9-afb8-1e51bf117e1e}, !- Inlet Port
  {b4f1426f-d302-41d0-9d1d-28bb21c56923}; !- Outlet Port

OS:Connection,
  {2d84be92-bf59-40d9-a78f-1c4f0071ce56}, !- Handle
  {39e52bcd-00d8-4194-8a18-c32a8f002add}, !- Name
  {f038842b-4db9-4890-8a75-0a149a49b0a7}, !- Source Object
  3,                                      !- Outlet Port
  {cc3c036b-65b9-4db2-9f86-a3573cb3aace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef4e1e50-a694-44b9-afb8-1e51bf117e1e}, !- Handle
  {df221692-997c-41b4-bc0d-80c3131eecc5}, !- Name
  {cc3c036b-65b9-4db2-9f86-a3573cb3aace}, !- Source Object
  3,                                      !- Outlet Port
  {4e2efb42-5490-4980-9510-2e608a8e0c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f1426f-d302-41d0-9d1d-28bb21c56923}, !- Handle
  {fd2aed22-89b9-44be-97c7-cfcc6a983078}, !- Name
  {4e2efb42-5490-4980-9510-2e608a8e0c5a}, !- Source Object
  3,                                      !- Outlet Port
  {23cf874e-4c9b-458f-bea9-2f6a7809a018}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a90e7d52-020a-4634-a47c-5f2e07bb04b7}, !- Handle
  Node 41,                                !- Name
  {35b15bad-da16-4f00-8a40-17ad0f69a991}, !- Inlet Port
  {c8a106a6-e139-4772-a0be-a0954bd7b7a3}; !- Outlet Port

OS:Connection,
  {35b15bad-da16-4f00-8a40-17ad0f69a991}, !- Handle
  {aca915a4-867b-4a1b-b957-84f87ae91ace}, !- Name
  {23cf874e-4c9b-458f-bea9-2f6a7809a018}, !- Source Object
  2,                                      !- Outlet Port
  {a90e7d52-020a-4634-a47c-5f2e07bb04b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a106a6-e139-4772-a0be-a0954bd7b7a3}, !- Handle
  {19836d60-1d69-4b4b-8d11-3e8aa7afe456}, !- Name
  {a90e7d52-020a-4634-a47c-5f2e07bb04b7}, !- Source Object
  3,                                      !- Outlet Port
  {c83c6834-0f3c-4ab0-b2d3-e6a20af6c772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70259c95-9b47-4244-95d9-49236da8d909}, !- Handle
  {5164372b-f00d-4835-b591-3d47cbefb9c6}, !- Name
  {c83c6834-0f3c-4ab0-b2d3-e6a20af6c772}, !- Source Object
  3,                                      !- Outlet Port
  {e18416e3-01bc-47c6-84c0-bfbdcd016e95}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {6d9c963d-142f-43b0-b8bd-10323e873137}, !- Handle
  Setpoint Manager Outdoor Air Reset 2,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {e18416e3-01bc-47c6-84c0-bfbdcd016e95}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {7b1ae59f-133a-45b0-9055-6d68be13bfed}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Availability Schedule
  {bf3b22bc-3ba3-49c7-a031-72f9fefd6e78}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa931a1a-33bf-4626-8d68-cf416d2eb433}, !- Supply Side Inlet Node Name
  {90dd5fe9-6030-4f77-893b-8fd8ac05c229}, !- Demand Side Outlet Node Name
  {351f059e-feae-4c51-b73e-89eb06f8d1e8}, !- Demand Side Inlet Node A
  {ac584b90-1d55-42cd-92fd-d36d95e105cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {75da07d7-8616-4145-bbe2-7605a5c299b4}, !- Handle
  Node 42,                                !- Name
  {aa931a1a-33bf-4626-8d68-cf416d2eb433}, !- Inlet Port
  {2a7e07a5-472f-40e8-9264-5b9776e333b3}; !- Outlet Port

OS:Node,
  {5d01e973-190b-4238-9e62-1d372ac4d856}, !- Handle
  Node 43,                                !- Name
  {aae268e5-4fb1-431d-a7cd-bbc6bf9c3021}, !- Inlet Port
  {ac584b90-1d55-42cd-92fd-d36d95e105cc}; !- Outlet Port

OS:Connection,
  {aa931a1a-33bf-4626-8d68-cf416d2eb433}, !- Handle
  {023adde2-3719-4613-9aaa-d4b74fe38119}, !- Name
  {7b1ae59f-133a-45b0-9055-6d68be13bfed}, !- Source Object
  8,                                      !- Outlet Port
  {75da07d7-8616-4145-bbe2-7605a5c299b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac584b90-1d55-42cd-92fd-d36d95e105cc}, !- Handle
  {6fc27816-c462-4606-bd9b-faaec1f63e32}, !- Name
  {5d01e973-190b-4238-9e62-1d372ac4d856}, !- Source Object
  3,                                      !- Outlet Port
  {7b1ae59f-133a-45b0-9055-6d68be13bfed}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {df314e21-a6fe-433c-a5ac-770cb7e11282}, !- Handle
  Node 44,                                !- Name
  {351f059e-feae-4c51-b73e-89eb06f8d1e8}, !- Inlet Port
  {f7db7fdd-1a01-4355-aa41-c86d497c947e}; !- Outlet Port

OS:Node,
  {504c7616-fbc7-4aca-8dd0-f0e23d0ce361}, !- Handle
  Node 45,                                !- Name
  {86d93c9b-342f-42a8-9bad-41288f8c3dc4}, !- Inlet Port
  {90dd5fe9-6030-4f77-893b-8fd8ac05c229}; !- Outlet Port

OS:Node,
  {61410052-dd1b-4dd5-a716-d23442dbf33c}, !- Handle
  Node 46,                                !- Name
  {5bffe96d-dd78-460e-8fda-0812f525b282}, !- Inlet Port
  {992f5825-9e7e-48d5-8521-0611ef15a8e3}; !- Outlet Port

OS:Connection,
  {351f059e-feae-4c51-b73e-89eb06f8d1e8}, !- Handle
  {0cfdb57f-1013-4e35-8563-1db968eff04c}, !- Name
  {7b1ae59f-133a-45b0-9055-6d68be13bfed}, !- Source Object
  10,                                     !- Outlet Port
  {df314e21-a6fe-433c-a5ac-770cb7e11282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90dd5fe9-6030-4f77-893b-8fd8ac05c229}, !- Handle
  {ffffedae-b6a4-40fa-9b06-f7b5cf430b44}, !- Name
  {504c7616-fbc7-4aca-8dd0-f0e23d0ce361}, !- Source Object
  3,                                      !- Outlet Port
  {7b1ae59f-133a-45b0-9055-6d68be13bfed}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e4220a41-c884-4c5f-ac94-2064d33b1808}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f7db7fdd-1a01-4355-aa41-c86d497c947e}, !- Inlet Node Name
  {46384803-5638-4789-b4f3-c3bc9f7fb069}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {82ee9855-b05b-43d9-b678-f0803873b8b5}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {86d93c9b-342f-42a8-9bad-41288f8c3dc4}, !- Outlet Node Name
  {c2db81f3-a6cc-439e-9f03-a140fa62d2ff}; !- Inlet Node Name 1

OS:Connection,
  {f7db7fdd-1a01-4355-aa41-c86d497c947e}, !- Handle
  {0fa05949-ed43-4005-8c6a-218149b28215}, !- Name
  {df314e21-a6fe-433c-a5ac-770cb7e11282}, !- Source Object
  3,                                      !- Outlet Port
  {e4220a41-c884-4c5f-ac94-2064d33b1808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d93c9b-342f-42a8-9bad-41288f8c3dc4}, !- Handle
  {c842c5c2-0a65-4ef9-8240-e8e49571b0c2}, !- Name
  {82ee9855-b05b-43d9-b678-f0803873b8b5}, !- Source Object
  2,                                      !- Outlet Port
  {504c7616-fbc7-4aca-8dd0-f0e23d0ce361}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {15c7ff8b-206e-483f-8711-d0be3aed765a}, !- Handle
  {7b1ae59f-133a-45b0-9055-6d68be13bfed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {90e028f8-66cf-4499-821b-50c9498d121a}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3e3bb06c-7288-4066-96a6-fbac73ed7b88}, !- Air Inlet Node Name
  {aae268e5-4fb1-431d-a7cd-bbc6bf9c3021}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {744905c3-718d-47ea-a3ea-5039ae5c784b}, !- Handle
  Coil Heating Electric 2,                !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5e73846e-fd0f-4f83-9035-50a98e21d0e3}, !- Air Inlet Node Name
  {cd781342-8a9b-4dcb-9282-35087d2af5f7}, !- Air Outlet Node Name
  {1b5833bc-3b58-4fcf-ad2d-06535625d6de}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {4f71327b-7dde-45b8-9905-9c15b375cfa9}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db6dd281-02a2-4822-9c4e-1d4a15e07d8b}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {69607794-8f63-41fd-b8b7-182b092060ed}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b29f3774-57a6-4ef1-a896-85ed903cae54}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c2b730fa-2ff4-4507-b846-82fae1cb599d}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {aa66133e-b546-4aa0-9827-73d788c0f5d7}, !- Handle
  Coil Cooling DX Single Speed 2 421kBtu/hr 8.39EER, !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.11290977484596,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5343b275-6d4a-4a88-b982-b032af2448d7}, !- Air Inlet Node Name
  {752ee403-a05b-41eb-9b7f-ea9340c8f9bc}, !- Air Outlet Node Name
  {53efff44-ae38-46ad-ac58-3b2a4620eff2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {05911296-b15e-4954-ab6c-be35f216faec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c625c345-5e46-42ec-b5b9-5f4c8c649d58}, !- Energy Input Ratio Function of Temperature Curve Name
  {8bcb20a0-b43a-46d1-8692-ede147853819}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bcd1df5-43a2-4e0e-ab63-0ae0dd1d0bb4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {2d534a94-a5fd-4dc0-b061-b430a4439f7f}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {102e0b03-f07d-4031-97db-8a57525c1968}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {102e0b03-f07d-4031-97db-8a57525c1968}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {41f34f06-2c9c-4860-9e52-1ed47fcb69f3}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {2d534a94-a5fd-4dc0-b061-b430a4439f7f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d34ac6bb-593d-45a1-8714-9457159e2a9f}, !- Mixed Air Node Name
  {9025bfb1-bdfd-4552-b106-6438d37dd9f7}, !- Outdoor Air Stream Node Name
  {08b1185a-35b8-40ad-8494-184e6bb57ae7}, !- Relief Air Stream Node Name
  {2a7e07a5-472f-40e8-9264-5b9776e333b3}; !- Return Air Stream Node Name

OS:Node,
  {c5599844-8ad8-4b8e-9107-12bf41c06dc4}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  {9025bfb1-bdfd-4552-b106-6438d37dd9f7}; !- Outlet Port

OS:Connection,
  {9025bfb1-bdfd-4552-b106-6438d37dd9f7}, !- Handle
  {68c77d13-18ed-4d6b-b8c3-e022f48ed84a}, !- Name
  {c5599844-8ad8-4b8e-9107-12bf41c06dc4}, !- Source Object
  3,                                      !- Outlet Port
  {41f34f06-2c9c-4860-9e52-1ed47fcb69f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e62da57f-2550-4256-83d6-7c2587bbf8d5}, !- Handle
  Node 48,                                !- Name
  {08b1185a-35b8-40ad-8494-184e6bb57ae7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08b1185a-35b8-40ad-8494-184e6bb57ae7}, !- Handle
  {6cfba0ad-2cac-40c8-9f75-2f0dac21f0d8}, !- Name
  {41f34f06-2c9c-4860-9e52-1ed47fcb69f3}, !- Source Object
  7,                                      !- Outlet Port
  {e62da57f-2550-4256-83d6-7c2587bbf8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae268e5-4fb1-431d-a7cd-bbc6bf9c3021}, !- Handle
  {fbe071e1-3cf0-4c48-8af2-5eaa48fc73d0}, !- Name
  {90e028f8-66cf-4499-821b-50c9498d121a}, !- Source Object
  9,                                      !- Outlet Port
  {5d01e973-190b-4238-9e62-1d372ac4d856}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b5833bc-3b58-4fcf-ad2d-06535625d6de}, !- Handle
  Node 49,                                !- Name
  {cd781342-8a9b-4dcb-9282-35087d2af5f7}, !- Inlet Port
  {3e3bb06c-7288-4066-96a6-fbac73ed7b88}; !- Outlet Port

OS:Connection,
  {cd781342-8a9b-4dcb-9282-35087d2af5f7}, !- Handle
  {09d9e661-0489-4742-9da7-983c0b2384d4}, !- Name
  {744905c3-718d-47ea-a3ea-5039ae5c784b}, !- Source Object
  6,                                      !- Outlet Port
  {1b5833bc-3b58-4fcf-ad2d-06535625d6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3bb06c-7288-4066-96a6-fbac73ed7b88}, !- Handle
  {507716e9-c64d-4c4f-987d-abade5e90384}, !- Name
  {1b5833bc-3b58-4fcf-ad2d-06535625d6de}, !- Source Object
  3,                                      !- Outlet Port
  {90e028f8-66cf-4499-821b-50c9498d121a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8e537f73-d6fc-42ba-936b-87cc915fae87}, !- Handle
  Node 50,                                !- Name
  {752ee403-a05b-41eb-9b7f-ea9340c8f9bc}, !- Inlet Port
  {5e73846e-fd0f-4f83-9035-50a98e21d0e3}; !- Outlet Port

OS:Connection,
  {752ee403-a05b-41eb-9b7f-ea9340c8f9bc}, !- Handle
  {812d67ef-cf6c-42a5-aad1-5152fd79bee6}, !- Name
  {aa66133e-b546-4aa0-9827-73d788c0f5d7}, !- Source Object
  9,                                      !- Outlet Port
  {8e537f73-d6fc-42ba-936b-87cc915fae87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e73846e-fd0f-4f83-9035-50a98e21d0e3}, !- Handle
  {a788e6dd-238b-45fa-ba8e-c8279fe01a8c}, !- Name
  {8e537f73-d6fc-42ba-936b-87cc915fae87}, !- Source Object
  3,                                      !- Outlet Port
  {744905c3-718d-47ea-a3ea-5039ae5c784b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4ed0e1d-0f28-4543-a638-385b9f43557d}, !- Handle
  Node 51,                                !- Name
  {d34ac6bb-593d-45a1-8714-9457159e2a9f}, !- Inlet Port
  {5343b275-6d4a-4a88-b982-b032af2448d7}; !- Outlet Port

OS:Connection,
  {2a7e07a5-472f-40e8-9264-5b9776e333b3}, !- Handle
  {0c64d333-3260-4b63-beb9-06e88e24af89}, !- Name
  {75da07d7-8616-4145-bbe2-7605a5c299b4}, !- Source Object
  3,                                      !- Outlet Port
  {41f34f06-2c9c-4860-9e52-1ed47fcb69f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d34ac6bb-593d-45a1-8714-9457159e2a9f}, !- Handle
  {62bf8d54-e2b4-4c2d-a5ae-339c7b6d6301}, !- Name
  {41f34f06-2c9c-4860-9e52-1ed47fcb69f3}, !- Source Object
  5,                                      !- Outlet Port
  {e4ed0e1d-0f28-4543-a638-385b9f43557d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5343b275-6d4a-4a88-b982-b032af2448d7}, !- Handle
  {92427a50-f988-4042-9812-a496ced7cca8}, !- Name
  {e4ed0e1d-0f28-4543-a638-385b9f43557d}, !- Source Object
  3,                                      !- Outlet Port
  {aa66133e-b546-4aa0-9827-73d788c0f5d7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9c8869bb-3d09-4856-8cd7-4346fb4bea15}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {7be5d1e9-e2b6-467f-8c0a-6bd2e9af2b32}, !- Control Zone Name
  {5d01e973-190b-4238-9e62-1d372ac4d856}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9f838b86-9d28-439c-885e-3f81c7b915ed}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  {46384803-5638-4789-b4f3-c3bc9f7fb069}, !- Inlet Air Node Name
  {5bffe96d-dd78-460e-8fda-0812f525b282}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {17b203ff-6aaa-4764-883e-619396eeaa70}, !- Handle
  Node 52,                                !- Name
  {f39bb0c8-c7c9-4953-854e-578ab0c0372b}, !- Inlet Port
  {c2db81f3-a6cc-439e-9f03-a140fa62d2ff}; !- Outlet Port

OS:Connection,
  {992f5825-9e7e-48d5-8521-0611ef15a8e3}, !- Handle
  {60b1a2e3-3696-43e9-9d3d-75e7e0cbade1}, !- Name
  {61410052-dd1b-4dd5-a716-d23442dbf33c}, !- Source Object
  3,                                      !- Outlet Port
  {2530735a-d7ed-4945-ac9f-7aed9f62af3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f39bb0c8-c7c9-4953-854e-578ab0c0372b}, !- Handle
  {f94ce9c9-4987-4573-9c54-9756a82f242f}, !- Name
  {7be5d1e9-e2b6-467f-8c0a-6bd2e9af2b32}, !- Source Object
  12,                                     !- Outlet Port
  {17b203ff-6aaa-4764-883e-619396eeaa70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2db81f3-a6cc-439e-9f03-a140fa62d2ff}, !- Handle
  {fe59dc6d-2148-40e9-81ec-cf182e83363b}, !- Name
  {17b203ff-6aaa-4764-883e-619396eeaa70}, !- Source Object
  3,                                      !- Outlet Port
  {82ee9855-b05b-43d9-b678-f0803873b8b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46384803-5638-4789-b4f3-c3bc9f7fb069}, !- Handle
  {42f78080-f589-4fca-8299-95522e05dd2e}, !- Name
  {e4220a41-c884-4c5f-ac94-2064d33b1808}, !- Source Object
  3,                                      !- Outlet Port
  {9f838b86-9d28-439c-885e-3f81c7b915ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bffe96d-dd78-460e-8fda-0812f525b282}, !- Handle
  {31c7c5d2-7ce2-482d-a04c-d4a1bb79c133}, !- Name
  {9f838b86-9d28-439c-885e-3f81c7b915ed}, !- Source Object
  4,                                      !- Outlet Port
  {61410052-dd1b-4dd5-a716-d23442dbf33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {75b453c1-5393-4087-92e5-7fae1a3fa4e1}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cb7ac749-4912-428f-b0c1-d8e979cb2053}, !- Water Inlet Node Name
  {509a3c4a-4670-4d02-bac8-e351292f507e}; !- Water Outlet Node Name

OS:Node,
  {cdaf8972-1a71-4019-8c5c-46bb0945dc3d}, !- Handle
  Node 53,                                !- Name
  {509a3c4a-4670-4d02-bac8-e351292f507e}, !- Inlet Port
  {40ea6397-f43a-49ad-8717-e82447c32e3e}; !- Outlet Port

OS:Connection,
  {cb7ac749-4912-428f-b0c1-d8e979cb2053}, !- Handle
  {9c706f48-cf60-4916-8f6d-2c025b10176e}, !- Name
  {7d4a43f9-a84e-4891-802b-1bb7e678c60a}, !- Source Object
  3,                                      !- Outlet Port
  {75b453c1-5393-4087-92e5-7fae1a3fa4e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {509a3c4a-4670-4d02-bac8-e351292f507e}, !- Handle
  {34c109e6-164f-4148-83b6-4d26e6df0fb5}, !- Name
  {75b453c1-5393-4087-92e5-7fae1a3fa4e1}, !- Source Object
  10,                                     !- Outlet Port
  {cdaf8972-1a71-4019-8c5c-46bb0945dc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ea6397-f43a-49ad-8717-e82447c32e3e}, !- Handle
  {6dd93974-4b3e-4e83-9982-e27542923f17}, !- Name
  {cdaf8972-1a71-4019-8c5c-46bb0945dc3d}, !- Source Object
  3,                                      !- Outlet Port
  {e831ac92-56ed-4488-a11a-6fed605657fa}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8aeee1b2-07f7-4d56-a84f-18f046844150}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  {75b453c1-5393-4087-92e5-7fae1a3fa4e1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {985ad448-e2a1-4b29-b734-d62893d3bf3a}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Availability Schedule
  {5d75c672-c016-4886-a812-218300cbe77e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa8aa577-e0ce-4b65-958a-b61c7355593b}, !- Supply Side Inlet Node Name
  {0b016d14-7796-406c-bdf2-3440a16442ac}, !- Demand Side Outlet Node Name
  {9eaef2f4-8dd5-4831-b309-e6cef8d210d6}, !- Demand Side Inlet Node A
  {f168ce97-92c6-4586-946d-de71a6c70624}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1030fee3-4def-4e6e-8590-6c1a86e05a6e}, !- Handle
  Node 54,                                !- Name
  {aa8aa577-e0ce-4b65-958a-b61c7355593b}, !- Inlet Port
  {9b91fd5d-c91d-47d2-8296-29800e4d426f}; !- Outlet Port

OS:Node,
  {8c001399-1acc-41dd-bb21-9c418fab7ad0}, !- Handle
  Node 55,                                !- Name
  {f5872624-c84f-49d2-9104-3f864b867222}, !- Inlet Port
  {f168ce97-92c6-4586-946d-de71a6c70624}; !- Outlet Port

OS:Connection,
  {aa8aa577-e0ce-4b65-958a-b61c7355593b}, !- Handle
  {089544ed-886d-448b-b588-7cd3b079979b}, !- Name
  {985ad448-e2a1-4b29-b734-d62893d3bf3a}, !- Source Object
  8,                                      !- Outlet Port
  {1030fee3-4def-4e6e-8590-6c1a86e05a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f168ce97-92c6-4586-946d-de71a6c70624}, !- Handle
  {d0d068e6-f10c-4ed7-8286-3b5c79dce96b}, !- Name
  {8c001399-1acc-41dd-bb21-9c418fab7ad0}, !- Source Object
  3,                                      !- Outlet Port
  {985ad448-e2a1-4b29-b734-d62893d3bf3a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b30a00ce-dd01-46b3-87f9-578257397ce6}, !- Handle
  Node 56,                                !- Name
  {9eaef2f4-8dd5-4831-b309-e6cef8d210d6}, !- Inlet Port
  {423bd279-a64b-49cb-a66e-468f1cfe0dc3}; !- Outlet Port

OS:Node,
  {c711efac-5538-4188-8f53-96bf90577861}, !- Handle
  Node 57,                                !- Name
  {9abd748a-14a4-4757-8415-97451365e314}, !- Inlet Port
  {0b016d14-7796-406c-bdf2-3440a16442ac}; !- Outlet Port

OS:Node,
  {8229093f-bfa7-4c0f-aecf-d5190e923eb4}, !- Handle
  Node 58,                                !- Name
  {d81de204-bafd-499e-8e50-400b11e738e5}, !- Inlet Port
  {ab49aa3e-33bd-490f-8c18-c27a85c1668b}; !- Outlet Port

OS:Connection,
  {9eaef2f4-8dd5-4831-b309-e6cef8d210d6}, !- Handle
  {ae05ec53-2356-43ab-8eac-2d3c19770c35}, !- Name
  {985ad448-e2a1-4b29-b734-d62893d3bf3a}, !- Source Object
  10,                                     !- Outlet Port
  {b30a00ce-dd01-46b3-87f9-578257397ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b016d14-7796-406c-bdf2-3440a16442ac}, !- Handle
  {2b7b7987-bc37-4f6c-8c42-cb89a291d154}, !- Name
  {c711efac-5538-4188-8f53-96bf90577861}, !- Source Object
  3,                                      !- Outlet Port
  {985ad448-e2a1-4b29-b734-d62893d3bf3a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce49e956-79a5-4971-a424-ba70ec984ccf}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {423bd279-a64b-49cb-a66e-468f1cfe0dc3}, !- Inlet Node Name
  {9aac5e18-c94e-4c2d-b58b-79d43a67a0e2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d88a1a01-9bec-4348-b9ce-1414a9af0b91}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {9abd748a-14a4-4757-8415-97451365e314}, !- Outlet Node Name
  {a9929ec0-8fd2-4b8a-a53b-cd86465f636e}; !- Inlet Node Name 1

OS:Connection,
  {423bd279-a64b-49cb-a66e-468f1cfe0dc3}, !- Handle
  {96dd5e97-21c9-4f8b-b44a-b71a5966c618}, !- Name
  {b30a00ce-dd01-46b3-87f9-578257397ce6}, !- Source Object
  3,                                      !- Outlet Port
  {ce49e956-79a5-4971-a424-ba70ec984ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abd748a-14a4-4757-8415-97451365e314}, !- Handle
  {5cc0d6fc-4375-4f00-b4d1-ada01588b8f6}, !- Name
  {d88a1a01-9bec-4348-b9ce-1414a9af0b91}, !- Source Object
  2,                                      !- Outlet Port
  {c711efac-5538-4188-8f53-96bf90577861}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c445bd8-a4ea-4884-91e2-c823bbfa762d}, !- Handle
  {985ad448-e2a1-4b29-b734-d62893d3bf3a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {629c1dcd-ecf8-4f8c-a395-24b56110ea23}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c25a37e1-7aef-4d5a-b583-24694988c6ad}, !- Air Inlet Node Name
  {f5872624-c84f-49d2-9104-3f864b867222}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {472390fc-a99a-42e4-acd6-021a8cd3ec01}, !- Handle
  Coil Heating Electric 3,                !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {52700fd0-226f-40f9-abd2-47e0710d34d9}, !- Air Inlet Node Name
  {dd77603d-6085-4174-b9dd-a2b85a64397b}, !- Air Outlet Node Name
  {6eecdfee-4cc8-4411-a7cf-1fc98327f1e4}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {1263c642-9032-4639-9c86-162dfc4f2494}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {caa10bd2-4571-4b53-a5fa-58a069871f70}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {69ab2cc6-bfae-4287-a79a-7bb741dcab38}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4313f2f-0e98-4300-ab47-6756823903a2}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {217aa0ae-52d4-437c-815f-8e0ec88ce31f}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9cf1c558-c6e9-48d7-a1b5-e4c27855161b}, !- Handle
  Coil Cooling DX Single Speed 3 191kBtu/hr 9.7EER, !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42372459647015,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {abce7665-39a8-4356-8937-ecdb26c860ae}, !- Air Inlet Node Name
  {33cf673b-1f71-450f-9308-eabe699e7c71}, !- Air Outlet Node Name
  {b0b8eca8-6177-4c81-a894-8032bd66bcbd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bbfcf4ea-8d31-456c-860c-1e53be057b6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {001cc28b-aeb6-45a1-b45d-f0d7ebb364ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {5b77aed3-0bf1-480a-83dc-b51ff494100b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b08faae-3ea2-413b-a07a-3f90326d441d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {618e98db-53fb-4da2-9d34-f200abc0e248}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef65939e-9601-4078-8230-94c445c6a5e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ef65939e-9601-4078-8230-94c445c6a5e4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {400f506e-bc0b-4f5f-82bb-b73f9e432870}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {618e98db-53fb-4da2-9d34-f200abc0e248}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b49fbd08-cb85-4154-9d3f-5d0badfee2fc}, !- Mixed Air Node Name
  {fe43d074-5a76-409a-8c9f-a43b2c30f32a}, !- Outdoor Air Stream Node Name
  {48755d84-ec9a-44f3-aa30-1f13ce930680}, !- Relief Air Stream Node Name
  {9b91fd5d-c91d-47d2-8296-29800e4d426f}; !- Return Air Stream Node Name

OS:Node,
  {5baf5df6-522b-4251-a237-23dfa5ec5fcd}, !- Handle
  Node 59,                                !- Name
  ,                                       !- Inlet Port
  {fe43d074-5a76-409a-8c9f-a43b2c30f32a}; !- Outlet Port

OS:Connection,
  {fe43d074-5a76-409a-8c9f-a43b2c30f32a}, !- Handle
  {21f5be6f-1258-4b3b-aa40-97f643d121e1}, !- Name
  {5baf5df6-522b-4251-a237-23dfa5ec5fcd}, !- Source Object
  3,                                      !- Outlet Port
  {400f506e-bc0b-4f5f-82bb-b73f9e432870}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af931c91-a89e-4ad2-b719-8eb673e58c57}, !- Handle
  Node 60,                                !- Name
  {48755d84-ec9a-44f3-aa30-1f13ce930680}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48755d84-ec9a-44f3-aa30-1f13ce930680}, !- Handle
  {a90c780a-d7f2-483a-93ff-efb8b6f07c39}, !- Name
  {400f506e-bc0b-4f5f-82bb-b73f9e432870}, !- Source Object
  7,                                      !- Outlet Port
  {af931c91-a89e-4ad2-b719-8eb673e58c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5872624-c84f-49d2-9104-3f864b867222}, !- Handle
  {7eff7282-da02-473e-b5c4-28e91df21f70}, !- Name
  {629c1dcd-ecf8-4f8c-a395-24b56110ea23}, !- Source Object
  9,                                      !- Outlet Port
  {8c001399-1acc-41dd-bb21-9c418fab7ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eecdfee-4cc8-4411-a7cf-1fc98327f1e4}, !- Handle
  Node 61,                                !- Name
  {dd77603d-6085-4174-b9dd-a2b85a64397b}, !- Inlet Port
  {c25a37e1-7aef-4d5a-b583-24694988c6ad}; !- Outlet Port

OS:Connection,
  {dd77603d-6085-4174-b9dd-a2b85a64397b}, !- Handle
  {63847a7e-1780-4752-9102-90b1dbac0dea}, !- Name
  {472390fc-a99a-42e4-acd6-021a8cd3ec01}, !- Source Object
  6,                                      !- Outlet Port
  {6eecdfee-4cc8-4411-a7cf-1fc98327f1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25a37e1-7aef-4d5a-b583-24694988c6ad}, !- Handle
  {8b1a95d7-1faf-4a86-bbca-474f4a64fb3d}, !- Name
  {6eecdfee-4cc8-4411-a7cf-1fc98327f1e4}, !- Source Object
  3,                                      !- Outlet Port
  {629c1dcd-ecf8-4f8c-a395-24b56110ea23}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0188731b-aeac-448b-979e-af2f87d08761}, !- Handle
  Node 62,                                !- Name
  {33cf673b-1f71-450f-9308-eabe699e7c71}, !- Inlet Port
  {52700fd0-226f-40f9-abd2-47e0710d34d9}; !- Outlet Port

OS:Connection,
  {33cf673b-1f71-450f-9308-eabe699e7c71}, !- Handle
  {1eed1b6f-7209-4859-90ae-6d594b777594}, !- Name
  {9cf1c558-c6e9-48d7-a1b5-e4c27855161b}, !- Source Object
  9,                                      !- Outlet Port
  {0188731b-aeac-448b-979e-af2f87d08761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52700fd0-226f-40f9-abd2-47e0710d34d9}, !- Handle
  {9fb1c189-2f94-4ab0-ba88-622050d7df3b}, !- Name
  {0188731b-aeac-448b-979e-af2f87d08761}, !- Source Object
  3,                                      !- Outlet Port
  {472390fc-a99a-42e4-acd6-021a8cd3ec01}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2438994d-a4d9-439d-a58f-c6e6d5025aee}, !- Handle
  Node 63,                                !- Name
  {b49fbd08-cb85-4154-9d3f-5d0badfee2fc}, !- Inlet Port
  {abce7665-39a8-4356-8937-ecdb26c860ae}; !- Outlet Port

OS:Connection,
  {9b91fd5d-c91d-47d2-8296-29800e4d426f}, !- Handle
  {c4db0b55-81ab-49eb-b8a7-90f288413dc4}, !- Name
  {1030fee3-4def-4e6e-8590-6c1a86e05a6e}, !- Source Object
  3,                                      !- Outlet Port
  {400f506e-bc0b-4f5f-82bb-b73f9e432870}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b49fbd08-cb85-4154-9d3f-5d0badfee2fc}, !- Handle
  {6a7a9c5c-0b00-4df8-be44-46fc080e3fc7}, !- Name
  {400f506e-bc0b-4f5f-82bb-b73f9e432870}, !- Source Object
  5,                                      !- Outlet Port
  {2438994d-a4d9-439d-a58f-c6e6d5025aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abce7665-39a8-4356-8937-ecdb26c860ae}, !- Handle
  {4d35c174-26db-4599-9412-430d466dac01}, !- Name
  {2438994d-a4d9-439d-a58f-c6e6d5025aee}, !- Source Object
  3,                                      !- Outlet Port
  {9cf1c558-c6e9-48d7-a1b5-e4c27855161b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {86040b13-7381-4958-81ac-4b06d52edd31}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {3432a7af-609f-45dd-9828-dfe257da424a}, !- Control Zone Name
  {8c001399-1acc-41dd-bb21-9c418fab7ad0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {014e5dc7-564d-4259-a5bd-0a1e7e5b47d4}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  {9aac5e18-c94e-4c2d-b58b-79d43a67a0e2}, !- Inlet Air Node Name
  {d81de204-bafd-499e-8e50-400b11e738e5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d4d7363e-95e6-4c01-935f-3f365ac4f2fe}, !- Handle
  Node 64,                                !- Name
  {661ec58f-3557-4681-a56e-48848fe8583f}, !- Inlet Port
  {a9929ec0-8fd2-4b8a-a53b-cd86465f636e}; !- Outlet Port

OS:Connection,
  {ab49aa3e-33bd-490f-8c18-c27a85c1668b}, !- Handle
  {fed035b8-38de-470f-a481-551499232d94}, !- Name
  {8229093f-bfa7-4c0f-aecf-d5190e923eb4}, !- Source Object
  3,                                      !- Outlet Port
  {37e6ce4d-0cef-4f56-9b7e-9ab50b2bc311}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {661ec58f-3557-4681-a56e-48848fe8583f}, !- Handle
  {e25c97ad-3b44-4841-a553-add5d0f904b0}, !- Name
  {3432a7af-609f-45dd-9828-dfe257da424a}, !- Source Object
  12,                                     !- Outlet Port
  {d4d7363e-95e6-4c01-935f-3f365ac4f2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9929ec0-8fd2-4b8a-a53b-cd86465f636e}, !- Handle
  {66827d18-1e01-4f37-834b-6117e237f644}, !- Name
  {d4d7363e-95e6-4c01-935f-3f365ac4f2fe}, !- Source Object
  3,                                      !- Outlet Port
  {d88a1a01-9bec-4348-b9ce-1414a9af0b91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aac5e18-c94e-4c2d-b58b-79d43a67a0e2}, !- Handle
  {d3670bef-b2c6-4bd0-a540-e93905e317dd}, !- Name
  {ce49e956-79a5-4971-a424-ba70ec984ccf}, !- Source Object
  3,                                      !- Outlet Port
  {014e5dc7-564d-4259-a5bd-0a1e7e5b47d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d81de204-bafd-499e-8e50-400b11e738e5}, !- Handle
  {3e5b979f-a84b-41a3-a585-72c5e139d67a}, !- Name
  {014e5dc7-564d-4259-a5bd-0a1e7e5b47d4}, !- Source Object
  4,                                      !- Outlet Port
  {8229093f-bfa7-4c0f-aecf-d5190e923eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6de13fc8-4643-4d82-9485-dd7f9c821d95}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e01c6f3d-27d4-48a9-b8cc-bb07fe29996b}, !- Water Inlet Node Name
  {eeab534a-dc00-4a11-9f0f-52edb9db0430}; !- Water Outlet Node Name

OS:Node,
  {859e3e3a-82a6-42c1-9cc1-b7c6127074cb}, !- Handle
  Node 65,                                !- Name
  {2cc5d663-7ef1-4680-a704-c0da16714081}, !- Inlet Port
  {e01c6f3d-27d4-48a9-b8cc-bb07fe29996b}; !- Outlet Port

OS:Connection,
  {2cc5d663-7ef1-4680-a704-c0da16714081}, !- Handle
  {76b2349e-8ca5-4916-9426-b8324e5a8a3e}, !- Name
  {a97ad492-d05a-45e5-82be-076bd55d4470}, !- Source Object
  4,                                      !- Outlet Port
  {859e3e3a-82a6-42c1-9cc1-b7c6127074cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00bdf448-8650-4719-9664-809d62391425}, !- Handle
  Node 66,                                !- Name
  {eeab534a-dc00-4a11-9f0f-52edb9db0430}, !- Inlet Port
  {086af503-cdb9-4e7d-8700-09e3865df430}; !- Outlet Port

OS:Connection,
  {e01c6f3d-27d4-48a9-b8cc-bb07fe29996b}, !- Handle
  {ddc5bedb-a4cd-4990-8b4d-e3d94d726812}, !- Name
  {859e3e3a-82a6-42c1-9cc1-b7c6127074cb}, !- Source Object
  3,                                      !- Outlet Port
  {6de13fc8-4643-4d82-9485-dd7f9c821d95}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eeab534a-dc00-4a11-9f0f-52edb9db0430}, !- Handle
  {5b7719e4-572c-4a7f-9f06-5a0d51b41917}, !- Name
  {6de13fc8-4643-4d82-9485-dd7f9c821d95}, !- Source Object
  10,                                     !- Outlet Port
  {00bdf448-8650-4719-9664-809d62391425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086af503-cdb9-4e7d-8700-09e3865df430}, !- Handle
  {544607e0-166e-4907-a816-4360043ce695}, !- Name
  {00bdf448-8650-4719-9664-809d62391425}, !- Source Object
  3,                                      !- Outlet Port
  {e831ac92-56ed-4488-a11a-6fed605657fa}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {346f9078-9b4d-4f45-bd55-b1a8c9aaff5f}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {c74b1991-fd32-4b50-aace-56f283ff5b7a}, !- Availability Schedule Name
  {6de13fc8-4643-4d82-9485-dd7f9c821d95}; !- Heating Coil Name

OS:PlantLoop,
  {4c6ef265-e6f2-46e6-89e8-4245c0dd4bb3}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b4aaaeba-4649-4929-ab2a-3600359accd7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {aefa7d88-72dc-426e-a3e4-65fa3a9e297c}, !- Plant Side Inlet Node Name
  {41af2f8f-73fd-4fbe-97a8-0681abb84fcd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {20d1455a-1019-4c19-83da-950e6eb79340}, !- Demand Side Inlet Node Name
  {e62ce8e3-67a9-45e7-9867-92ae7a9d98e1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {1dfba55e-d6c6-4b7a-815e-1eab463895ad}, !- Handle
  {4c6ef265-e6f2-46e6-89e8-4245c0dd4bb3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {3c3f69e4-f37e-425d-a736-0badd876f17f}, !- Handle
  Node 67,                                !- Name
  {aefa7d88-72dc-426e-a3e4-65fa3a9e297c}, !- Inlet Port
  {42c4275b-41fc-42a1-9ac5-9f76abb55672}; !- Outlet Port

OS:Node,
  {b4aaaeba-4649-4929-ab2a-3600359accd7}, !- Handle
  Node 68,                                !- Name
  {0392d658-a9dd-490a-9dbe-7f24950a900f}, !- Inlet Port
  {41af2f8f-73fd-4fbe-97a8-0681abb84fcd}; !- Outlet Port

OS:Node,
  {ad86bb8a-c68e-482c-826d-1960fdf58be7}, !- Handle
  Node 69,                                !- Name
  {c93b9b4f-1937-4594-8c4f-65b74d96dcc3}, !- Inlet Port
  {19631bba-add8-43c2-a021-70e94331e4e3}; !- Outlet Port

OS:Connector:Mixer,
  {8771c8b1-791b-4104-9040-368186ffa870}, !- Handle
  Connector Mixer 5,                      !- Name
  {9e9192e0-a7fe-4cf3-ab99-d7f6b36cd761}, !- Outlet Branch Name
  {d88d7ac5-cadc-4c76-bfe4-b1457241b665}, !- Inlet Branch Name 1
  {74facbf3-4f27-4b6d-93d7-c442bafb85cf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6f02a159-ceb1-4d35-9ec2-f4ad3fb6eb89}, !- Handle
  Connector Splitter 5,                   !- Name
  {426c8ea7-6b15-499a-bcd6-88a60acb6461}, !- Inlet Branch Name
  {c93b9b4f-1937-4594-8c4f-65b74d96dcc3}, !- Outlet Branch Name 1
  {d733039a-a990-4948-aa1b-c5991075f667}; !- Outlet Branch Name 2

OS:Connection,
  {aefa7d88-72dc-426e-a3e4-65fa3a9e297c}, !- Handle
  {eefcfbdc-b200-4876-a809-59327024f141}, !- Name
  {4c6ef265-e6f2-46e6-89e8-4245c0dd4bb3}, !- Source Object
  13,                                     !- Outlet Port
  {3c3f69e4-f37e-425d-a736-0badd876f17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93b9b4f-1937-4594-8c4f-65b74d96dcc3}, !- Handle
  {e552a52a-2ecd-40d1-86e7-ee82bd557e58}, !- Name
  {6f02a159-ceb1-4d35-9ec2-f4ad3fb6eb89}, !- Source Object
  3,                                      !- Outlet Port
  {ad86bb8a-c68e-482c-826d-1960fdf58be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41af2f8f-73fd-4fbe-97a8-0681abb84fcd}, !- Handle
  {ca508633-af68-4fbd-9822-978427899985}, !- Name
  {b4aaaeba-4649-4929-ab2a-3600359accd7}, !- Source Object
  3,                                      !- Outlet Port
  {4c6ef265-e6f2-46e6-89e8-4245c0dd4bb3}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {62c66dad-884d-43d2-ad72-8ad1b1fabde6}, !- Handle
  Node 70,                                !- Name
  {20d1455a-1019-4c19-83da-950e6eb79340}, !- Inlet Port
  {0a3d65f3-de30-4f6b-9446-140745cd33c7}; !- Outlet Port

OS:Node,
  {ba45cbb3-1ebe-4174-86c1-a4278188bf82}, !- Handle
  Node 71,                                !- Name
  {2dab90c4-c336-4bee-bd2d-afd1d51961ae}, !- Inlet Port
  {e62ce8e3-67a9-45e7-9867-92ae7a9d98e1}; !- Outlet Port

OS:Node,
  {92b4e5a1-9dff-45fe-9e86-342652f1e1fc}, !- Handle
  Node 72,                                !- Name
  {0b00138f-7289-414f-b2f3-a8156737861c}, !- Inlet Port
  {67e7cc61-1318-4db3-af7e-026940d39c34}; !- Outlet Port

OS:Connector:Mixer,
  {e11f4c9d-ddf2-4d11-a528-fac844b6e993}, !- Handle
  Connector Mixer 6,                      !- Name
  {4223904b-5677-47b0-bc76-7cb3015ad803}, !- Outlet Branch Name
  {3844e0ea-b57f-4538-8c9f-09cbec8bd1b0}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {34c625fc-1437-4437-a251-c261d9417ced}, !- Handle
  Connector Splitter 6,                   !- Name
  {d331ffe7-af0c-45c6-b117-8e45c5d95d58}, !- Inlet Branch Name
  {0b00138f-7289-414f-b2f3-a8156737861c}; !- Outlet Branch Name 1

OS:Connection,
  {20d1455a-1019-4c19-83da-950e6eb79340}, !- Handle
  {e3af1d43-0ca6-41a4-8c38-889bf40bae9d}, !- Name
  {4c6ef265-e6f2-46e6-89e8-4245c0dd4bb3}, !- Source Object
  16,                                     !- Outlet Port
  {62c66dad-884d-43d2-ad72-8ad1b1fabde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b00138f-7289-414f-b2f3-a8156737861c}, !- Handle
  {31ea5088-ab4b-4507-b0d0-81fd7dcbb33d}, !- Name
  {34c625fc-1437-4437-a251-c261d9417ced}, !- Source Object
  3,                                      !- Outlet Port
  {92b4e5a1-9dff-45fe-9e86-342652f1e1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e62ce8e3-67a9-45e7-9867-92ae7a9d98e1}, !- Handle
  {ac6895a6-a41e-4351-8d95-853e0528da5a}, !- Name
  {ba45cbb3-1ebe-4174-86c1-a4278188bf82}, !- Source Object
  3,                                      !- Outlet Port
  {4c6ef265-e6f2-46e6-89e8-4245c0dd4bb3}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {c7ebadd1-96cc-43a9-b3ce-a5cadd5e982c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3fb1b97c-d4b4-42cc-bbb4-a7e1203b283c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c7ebadd1-96cc-43a9-b3ce-a5cadd5e982c}, !- Schedule Type Limits Name
  {7c8cb0a6-949a-487b-979b-5e1259b4fa7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c8cb0a6-949a-487b-979b-5e1259b4fa7d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c7ebadd1-96cc-43a9-b3ce-a5cadd5e982c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d8b0c36f-3da3-4603-8b02-2744063af9fd}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3fb1b97c-d4b4-42cc-bbb4-a7e1203b283c}, !- Schedule Name
  {b4aaaeba-4649-4929-ab2a-3600359accd7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1863c00f-9581-4e8e-9823-80c1d6d6cca3}, !- Handle
  Service Water Loop Pump,                !- Name
  {42c4275b-41fc-42a1-9ac5-9f76abb55672}, !- Inlet Node Name
  {dde70dda-19c4-486a-9069-a0ecc940cfcf}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {7734d7e9-6fd6-459e-a761-697d3706e57e}, !- Handle
  Node 73,                                !- Name
  {dde70dda-19c4-486a-9069-a0ecc940cfcf}, !- Inlet Port
  {426c8ea7-6b15-499a-bcd6-88a60acb6461}; !- Outlet Port

OS:Connection,
  {42c4275b-41fc-42a1-9ac5-9f76abb55672}, !- Handle
  {c976a4cf-896a-45c3-83f3-1ab85d2e17a7}, !- Name
  {3c3f69e4-f37e-425d-a736-0badd876f17f}, !- Source Object
  3,                                      !- Outlet Port
  {1863c00f-9581-4e8e-9823-80c1d6d6cca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde70dda-19c4-486a-9069-a0ecc940cfcf}, !- Handle
  {05d94e21-5bce-42e6-bb90-fa79829f99df}, !- Name
  {1863c00f-9581-4e8e-9823-80c1d6d6cca3}, !- Source Object
  3,                                      !- Outlet Port
  {7734d7e9-6fd6-459e-a761-697d3706e57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426c8ea7-6b15-499a-bcd6-88a60acb6461}, !- Handle
  {74b054e8-e724-495f-a26c-c3b67516c00c}, !- Name
  {7734d7e9-6fd6-459e-a761-697d3706e57e}, !- Source Object
  3,                                      !- Outlet Port
  {6f02a159-ceb1-4d35-9ec2-f4ad3fb6eb89}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c087c9d0-e4be-4022-b493-66709aa8044f}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {203b9e74-e859-4e9a-8687-d78eea37ac1c}, !- Handle
  40.0gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {3fb1b97c-d4b4-42cc-bbb4-a7e1203b283c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  570.999158148646,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  570.999158148646,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {874f7f6e-98f9-4453-812f-6ced1243f786}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.80728470984523,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.80728470984523,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {19631bba-add8-43c2-a021-70e94331e4e3}, !- Use Side Inlet Node Name
  {8807a022-686b-4fbb-a3c7-52fa42f6c3ac}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {55d75422-60be-49d3-93f0-ccd9bdfbfff7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  {e1fb4646-521b-4ed4-88f3-3e43d11fdf6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1fb4646-521b-4ed4-88f3-3e43d11fdf6b}, !- Handle
  Schedule Day 3,                         !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {592f3dce-a28f-4594-b58b-e6cd940a7709}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  {80df47cf-5f7b-4b4c-bc36-72dc786f606b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80df47cf-5f7b-4b4c-bc36-72dc786f606b}, !- Handle
  Schedule Day 4,                         !- Name
  {ab87db6c-25cf-47a2-b268-ae78ce4ecf12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {874f7f6e-98f9-4453-812f-6ced1243f786}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {c087c9d0-e4be-4022-b493-66709aa8044f}, !- Schedule Type Limits Name
  {6ebd68f5-fade-4534-a064-ffc56fa5b085}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ebd68f5-fade-4534-a064-ffc56fa5b085}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {c087c9d0-e4be-4022-b493-66709aa8044f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {0cc42bd3-706b-41a9-a4da-7b6f57486f34}, !- Handle
  Node 74,                                !- Name
  {8807a022-686b-4fbb-a3c7-52fa42f6c3ac}, !- Inlet Port
  {d88d7ac5-cadc-4c76-bfe4-b1457241b665}; !- Outlet Port

OS:Connection,
  {19631bba-add8-43c2-a021-70e94331e4e3}, !- Handle
  {a7d0d93b-79e8-4a09-b485-cdbb4e42b610}, !- Name
  {ad86bb8a-c68e-482c-826d-1960fdf58be7}, !- Source Object
  3,                                      !- Outlet Port
  {203b9e74-e859-4e9a-8687-d78eea37ac1c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8807a022-686b-4fbb-a3c7-52fa42f6c3ac}, !- Handle
  {50c59651-da8a-442c-b6a7-b96ac6766754}, !- Name
  {203b9e74-e859-4e9a-8687-d78eea37ac1c}, !- Source Object
  32,                                     !- Outlet Port
  {0cc42bd3-706b-41a9-a4da-7b6f57486f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88d7ac5-cadc-4c76-bfe4-b1457241b665}, !- Handle
  {39efd932-bca2-413d-964b-471257cc225f}, !- Name
  {0cc42bd3-706b-41a9-a4da-7b6f57486f34}, !- Source Object
  3,                                      !- Outlet Port
  {8771c8b1-791b-4104-9040-368186ffa870}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6ee4742-c6ed-4853-b84d-b93657945645}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {ed9228b7-b2cd-4b7c-b1ba-26f5c3b34798}, !- Inlet Node Name
  {b17e7f98-2c98-4102-8358-865547a98dcd}; !- Outlet Node Name

OS:Node,
  {8e252da3-fdf3-4a72-905e-126b959149c6}, !- Handle
  Node 75,                                !- Name
  {d733039a-a990-4948-aa1b-c5991075f667}, !- Inlet Port
  {ed9228b7-b2cd-4b7c-b1ba-26f5c3b34798}; !- Outlet Port

OS:Connection,
  {d733039a-a990-4948-aa1b-c5991075f667}, !- Handle
  {2428781b-dd52-406b-a83f-bd8518c3b80e}, !- Name
  {6f02a159-ceb1-4d35-9ec2-f4ad3fb6eb89}, !- Source Object
  4,                                      !- Outlet Port
  {8e252da3-fdf3-4a72-905e-126b959149c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2491bea-3c2d-4642-bdbe-a6b00b85187c}, !- Handle
  Node 76,                                !- Name
  {b17e7f98-2c98-4102-8358-865547a98dcd}, !- Inlet Port
  {74facbf3-4f27-4b6d-93d7-c442bafb85cf}; !- Outlet Port

OS:Connection,
  {ed9228b7-b2cd-4b7c-b1ba-26f5c3b34798}, !- Handle
  {767d9f44-6fdd-43b0-a083-3f5c179a51c8}, !- Name
  {8e252da3-fdf3-4a72-905e-126b959149c6}, !- Source Object
  3,                                      !- Outlet Port
  {f6ee4742-c6ed-4853-b84d-b93657945645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17e7f98-2c98-4102-8358-865547a98dcd}, !- Handle
  {90818659-7944-478b-87c9-5515c7b79312}, !- Name
  {f6ee4742-c6ed-4853-b84d-b93657945645}, !- Source Object
  3,                                      !- Outlet Port
  {d2491bea-3c2d-4642-bdbe-a6b00b85187c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74facbf3-4f27-4b6d-93d7-c442bafb85cf}, !- Handle
  {4a0f7f44-4641-441c-afe5-03d51726211b}, !- Name
  {d2491bea-3c2d-4642-bdbe-a6b00b85187c}, !- Source Object
  3,                                      !- Outlet Port
  {8771c8b1-791b-4104-9040-368186ffa870}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51a75955-c258-4262-8e4b-ae6e204ac5f4}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {67e7cc61-1318-4db3-af7e-026940d39c34}, !- Inlet Node Name
  {1f57d662-9d39-4c79-af4a-3ef21814058a}; !- Outlet Node Name

OS:Node,
  {0e17810e-afaf-4a15-b48b-160cb47861ce}, !- Handle
  Node 77,                                !- Name
  {1f57d662-9d39-4c79-af4a-3ef21814058a}, !- Inlet Port
  {3844e0ea-b57f-4538-8c9f-09cbec8bd1b0}; !- Outlet Port

OS:Connection,
  {67e7cc61-1318-4db3-af7e-026940d39c34}, !- Handle
  {343b6cb6-e6ff-498f-b8a5-3e3f7f6615b6}, !- Name
  {92b4e5a1-9dff-45fe-9e86-342652f1e1fc}, !- Source Object
  3,                                      !- Outlet Port
  {51a75955-c258-4262-8e4b-ae6e204ac5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f57d662-9d39-4c79-af4a-3ef21814058a}, !- Handle
  {17851eaa-7cd8-4222-b101-8ab658d938b2}, !- Name
  {51a75955-c258-4262-8e4b-ae6e204ac5f4}, !- Source Object
  3,                                      !- Outlet Port
  {0e17810e-afaf-4a15-b48b-160cb47861ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3844e0ea-b57f-4538-8c9f-09cbec8bd1b0}, !- Handle
  {ad70e5e6-65fa-415b-bfce-8fe183a14e88}, !- Name
  {0e17810e-afaf-4a15-b48b-160cb47861ce}, !- Source Object
  3,                                      !- Outlet Port
  {e11f4c9d-ddf2-4d11-a528-fac844b6e993}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d23f5e26-b630-4739-808b-1599618050cc}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {e9b71910-b7b3-4b68-9e3e-cfe7a407b46a}, !- Inlet Node Name
  {0392d658-a9dd-490a-9dbe-7f24950a900f}; !- Outlet Node Name

OS:Node,
  {f56df7e4-c4b1-45d4-9ebf-9b610ab1fddf}, !- Handle
  Node 78,                                !- Name
  {9e9192e0-a7fe-4cf3-ab99-d7f6b36cd761}, !- Inlet Port
  {e9b71910-b7b3-4b68-9e3e-cfe7a407b46a}; !- Outlet Port

OS:Connection,
  {9e9192e0-a7fe-4cf3-ab99-d7f6b36cd761}, !- Handle
  {97d09f2a-ced1-4db0-a13c-3066811391e4}, !- Name
  {8771c8b1-791b-4104-9040-368186ffa870}, !- Source Object
  2,                                      !- Outlet Port
  {f56df7e4-c4b1-45d4-9ebf-9b610ab1fddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b71910-b7b3-4b68-9e3e-cfe7a407b46a}, !- Handle
  {1a95d22f-7ad6-4cf5-ac62-3036b92ff511}, !- Name
  {f56df7e4-c4b1-45d4-9ebf-9b610ab1fddf}, !- Source Object
  3,                                      !- Outlet Port
  {d23f5e26-b630-4739-808b-1599618050cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0392d658-a9dd-490a-9dbe-7f24950a900f}, !- Handle
  {331cecce-6d1d-4734-8fee-16cba2074e19}, !- Name
  {d23f5e26-b630-4739-808b-1599618050cc}, !- Source Object
  3,                                      !- Outlet Port
  {b4aaaeba-4649-4929-ab2a-3600359accd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {178a1fd2-1093-4cf1-9a7a-5db04791f2d2}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {0a3d65f3-de30-4f6b-9446-140745cd33c7}, !- Inlet Node Name
  {f7777a84-fc1d-4d34-baf7-473330bf0360}; !- Outlet Node Name

OS:Node,
  {988f81a5-5522-4406-b5ad-e5a4401f8cd1}, !- Handle
  Node 79,                                !- Name
  {f7777a84-fc1d-4d34-baf7-473330bf0360}, !- Inlet Port
  {d331ffe7-af0c-45c6-b117-8e45c5d95d58}; !- Outlet Port

OS:Connection,
  {0a3d65f3-de30-4f6b-9446-140745cd33c7}, !- Handle
  {4bfd2ae9-3d8a-49c3-94b1-ab4f37f25935}, !- Name
  {62c66dad-884d-43d2-ad72-8ad1b1fabde6}, !- Source Object
  3,                                      !- Outlet Port
  {178a1fd2-1093-4cf1-9a7a-5db04791f2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7777a84-fc1d-4d34-baf7-473330bf0360}, !- Handle
  {5104698a-71ad-49da-a74f-1f3c16043d08}, !- Name
  {178a1fd2-1093-4cf1-9a7a-5db04791f2d2}, !- Source Object
  3,                                      !- Outlet Port
  {988f81a5-5522-4406-b5ad-e5a4401f8cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d331ffe7-af0c-45c6-b117-8e45c5d95d58}, !- Handle
  {3ca73093-07c7-4ef4-bcb4-09617a4df48e}, !- Name
  {988f81a5-5522-4406-b5ad-e5a4401f8cd1}, !- Source Object
  3,                                      !- Outlet Port
  {34c625fc-1437-4437-a251-c261d9417ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b13bd1ca-9262-4cf7-9cbc-a71e063a3ca4}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {20773934-8492-4282-a32c-60889bab125a}, !- Inlet Node Name
  {2dab90c4-c336-4bee-bd2d-afd1d51961ae}; !- Outlet Node Name

OS:Node,
  {4916df23-21f3-4221-9f00-dfa0c290bc25}, !- Handle
  Node 80,                                !- Name
  {4223904b-5677-47b0-bc76-7cb3015ad803}, !- Inlet Port
  {20773934-8492-4282-a32c-60889bab125a}; !- Outlet Port

OS:Connection,
  {4223904b-5677-47b0-bc76-7cb3015ad803}, !- Handle
  {bd7a991e-c2b5-4310-b4a5-425327be824e}, !- Name
  {e11f4c9d-ddf2-4d11-a528-fac844b6e993}, !- Source Object
  2,                                      !- Outlet Port
  {4916df23-21f3-4221-9f00-dfa0c290bc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20773934-8492-4282-a32c-60889bab125a}, !- Handle
  {cafbc81e-4b36-4660-81f7-57e69ec304bd}, !- Name
  {4916df23-21f3-4221-9f00-dfa0c290bc25}, !- Source Object
  3,                                      !- Outlet Port
  {b13bd1ca-9262-4cf7-9cbc-a71e063a3ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dab90c4-c336-4bee-bd2d-afd1d51961ae}, !- Handle
  {56028fc5-66b8-4bc6-9a92-21a4b5eba8dc}, !- Name
  {b13bd1ca-9262-4cf7-9cbc-a71e063a3ca4}, !- Source Object
  3,                                      !- Outlet Port
  {ba45cbb3-1ebe-4174-86c1-a4278188bf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Parameters,
  {0be11677-7a33-49a3-928d-17e528ce0752}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {45fa37a3-305a-4a17-8c6c-9de215f8e22f}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {e37c55e9-c9fe-4482-88c0-d11665988324}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e37c55e9-c9fe-4482-88c0-d11665988324}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6ed8e4b7-69ac-4857-99e5-26bc3a367da3}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  {9b9e3ec6-40a2-41b5-b4e6-15e77e97681f}, !- Default Day Schedule Name
  {cd10874c-d469-4c19-9085-abdd41a9cf9b}, !- Summer Design Day Schedule Name
  {c9d8f46a-81a7-4ca8-b1d7-7cd8fbab5771}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b9e3ec6-40a2-41b5-b4e6-15e77e97681f}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Default, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef793e15-0fce-440b-baa8-96f289e7b22a}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9d8f46a-81a7-4ca8-b1d7-7cd8fbab5771}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a83e9069-ea1d-490c-890e-eb4786c8c26b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd10874c-d469-4c19-9085-abdd41a9cf9b}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5859986-5082-4ab8-b08c-04778242225d}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e4310286-e58c-4f9f-bbe6-8922cc1c6550}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e4310286-e58c-4f9f-bbe6-8922cc1c6550}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Monday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92d1dff9-939a-452e-b56e-19211a7b5287}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7a4ad474-27b0-435f-ae78-f2b4395f4d03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7a4ad474-27b0-435f-ae78-f2b4395f4d03}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9529369-214c-46fc-b11f-0689fe27dd1f}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0a0a2948-47a3-422f-a7bf-7e2508571573}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0a0a2948-47a3-422f-a7bf-7e2508571573}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7759ff68-93f6-47ac-b57b-8f5d4a4ba2e9}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {23d4f430-fbf3-4cc7-b555-ba2d6fe9a445}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {23d4f430-fbf3-4cc7-b555-ba2d6fe9a445}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Thursday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1c9d0d80-b8fc-4708-ac4a-7096950765b2}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a3646b5e-d8cc-48a6-a670-7d24f0fde152}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a3646b5e-d8cc-48a6-a670-7d24f0fde152}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Friday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5265aeb4-f3e4-4b09-8a80-ba064b93ca6a}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01898160-ecf4-4db0-bc35-75633ffae2d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {01898160-ecf4-4db0-bc35-75633ffae2d5}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Saturday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74bc37fb-7de8-4352-99a2-716599635edb}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {16c291a1-c128-4aa4-959f-0c2bbe89a626}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f0e1312-1e0f-4a59-b306-7f983461758c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f0e1312-1e0f-4a59-b306-7f983461758c}, !- Handle
  Sys-3 Flr-1 Sch-A HPlcmt-south NECB System 3 PSZ Occ Sch Sunday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bf3b22bc-3ba3-49c7-a031-72f9fefd6e78}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  {e20ee759-e857-40e8-bff3-598654d4e47e}, !- Default Day Schedule Name
  {81303863-5cde-4d2f-b0b9-3cc55f471642}, !- Summer Design Day Schedule Name
  {11f1c1bc-a3a5-40f9-821d-67909bd1e607}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e20ee759-e857-40e8-bff3-598654d4e47e}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Default, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08da74b2-6af5-4871-a371-638f96dbc410}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11f1c1bc-a3a5-40f9-821d-67909bd1e607}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Winter Design Day, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c5d18e5-3a32-4855-87b9-b12750dbc1da}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81303863-5cde-4d2f-b0b9-3cc55f471642}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Summer Design Day, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7ab8dbe-e195-4599-9f42-57222615bbe1}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Monday Rule, !- Name
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {857b4db5-6018-4107-af0f-fa2a85f6a043}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {857b4db5-6018-4107-af0f-fa2a85f6a043}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Monday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e390aea-4d76-4025-ae60-b9e4c5acedbf}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Tuesday Rule, !- Name
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {953882fc-89db-4f58-9454-2076b4b768fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {953882fc-89db-4f58-9454-2076b4b768fd}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Tuesday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c00c549-b491-4e76-891a-784fd2571c93}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Wednesday Rule, !- Name
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {20998847-8ce7-4f0a-b228-a5169b51a946}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {20998847-8ce7-4f0a-b228-a5169b51a946}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Wednesday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8593e725-6fdc-43d6-8eba-15e6584f32d2}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Thursday Rule, !- Name
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ee632faf-bc8e-44b5-bc28-5798b36c1a88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ee632faf-bc8e-44b5-bc28-5798b36c1a88}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Thursday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d31801bc-a727-408f-97f2-4225bcd3cdd2}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Friday Rule, !- Name
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {18f519b3-6716-41b1-aaa9-b14cdda191ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {18f519b3-6716-41b1-aaa9-b14cdda191ad}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Friday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf99333a-718c-42fc-83fb-fb86a5a7e6f5}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Saturday Rule, !- Name
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0546cb3-f5e4-4f5f-9597-9bbfd914d52a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b0546cb3-f5e4-4f5f-9597-9bbfd914d52a}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Saturday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6033ce10-3647-4f28-aef5-9dbd33f107d7}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Sunday Rule, !- Name
  {ffd1d223-f5e2-4b3a-998b-2bb862c5a98e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f51df34-fdeb-405f-807f-f81a5b8ad387}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f51df34-fdeb-405f-807f-f81a5b8ad387}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-east NECB System 4 PSZ Occ Sch Sunday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5d75c672-c016-4886-a812-218300cbe77e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  {9fe08a70-c73d-4433-bb7c-a2048a6ba4d5}, !- Default Day Schedule Name
  {c4bcd895-9301-48ed-874b-6f78a9c7aa6e}, !- Summer Design Day Schedule Name
  {3ed83b95-bff9-4397-90a9-88ac19dd561b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fe08a70-c73d-4433-bb7c-a2048a6ba4d5}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Default, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42c17aa2-4536-4573-ad04-d060d9e22530}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ed83b95-bff9-4397-90a9-88ac19dd561b}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Winter Design Day, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15dc37ef-9943-466e-99d9-630151360d22}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4bcd895-9301-48ed-874b-6f78a9c7aa6e}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Summer Design Day, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b503e52f-9515-405e-a47d-e17737c44946}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Monday Rule, !- Name
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {22b703f3-9da1-4c66-b2cd-e271906d28f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {22b703f3-9da1-4c66-b2cd-e271906d28f0}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Monday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {937fd802-5c7a-489a-968d-3c3bac355ba8}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Tuesday Rule, !- Name
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5309919a-4195-4965-8529-56455b6bb1ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5309919a-4195-4965-8529-56455b6bb1ff}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Tuesday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55a62b0f-1002-4473-acab-b6872e5f3745}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Wednesday Rule, !- Name
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7cea3338-d2c3-47a9-90c2-5f49481b9092}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7cea3338-d2c3-47a9-90c2-5f49481b9092}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Wednesday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0bf1825-45ed-4a07-b5bf-3403f10a0e35}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Thursday Rule, !- Name
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6331a0fd-f660-4815-8754-010df887ffca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6331a0fd-f660-4815-8754-010df887ffca}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Thursday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a6a0854-dd0b-4f6d-87cc-23e6c772ff48}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Friday Rule, !- Name
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {883f6890-4c50-4d2b-8d93-14f53db44a88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {883f6890-4c50-4d2b-8d93-14f53db44a88}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Friday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8eb97967-454a-4435-a5f5-f22667b90158}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Saturday Rule, !- Name
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {103bd5dc-db47-43b5-a337-5a8fa3f00e5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {103bd5dc-db47-43b5-a337-5a8fa3f00e5d}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Saturday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6757f0b-df9b-4de6-831e-500ebb46d587}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Sunday Rule, !- Name
  {a5d12f6e-4e12-42e0-a92b-1a744878783a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f258b8e2-9ab0-4046-b185-0ac43a2530ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f258b8e2-9ab0-4046-b185-0ac43a2530ac}, !- Handle
  Sys-4 Flr-1 Sch-A HPlcmt-south NECB System 4 PSZ Occ Sch Sunday, !- Name
  {4a11a100-15dc-4cc2-9190-5a81526add0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {62eb7f36-9057-49fb-8591-2895cd9722e9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05f10784-107c-4cff-b1bf-8a36b59fe8a6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {332baea7-2924-4ea4-b319-bc04b93ad794}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1575a938-d4fb-48c0-b71a-6a154f27de41}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {583cddf2-2f78-483d-beff-9018be1da2ed}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53efff44-ae38-46ad-ac58-3b2a4620eff2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05911296-b15e-4954-ab6c-be35f216faec}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c625c345-5e46-42ec-b5b9-5f4c8c649d58}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8bcb20a0-b43a-46d1-8692-ede147853819}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3bcd1df5-43a2-4e0e-ab63-0ae0dd1d0bb4}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0b8eca8-6177-4c81-a894-8032bd66bcbd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bbfcf4ea-8d31-456c-860c-1e53be057b6e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {001cc28b-aeb6-45a1-b45d-f0d7ebb364ac}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b77aed3-0bf1-480a-83dc-b51ff494100b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7b08faae-3ea2-413b-a07a-3f90326d441d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {723613f7-e592-461f-a915-79602c3c6705}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5168e7e0-7905-438d-b14a-9cbcba38d46c}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7d1db00f-1de8-47a6-9d7a-8442be90a28f}, !- Handle
  BOILER-EFFFPLR-NECB2011 2,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6b79ae48-27a2-4b50-8b40-a814177802e9}, !- Handle
  BOILER-EFFFPLR-NECB2011 3,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {b750e2f6-1812-46be-a6ba-fb63657481ab}, !- Handle
  Rendering Color 7,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d069264-e66a-479a-9461-d84562b7847b}, !- Handle
  Rendering Color 8,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {359d1dc1-a7d0-4efb-b1f8-2638b56ea3c5}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9d9f3e9-73fb-4a42-922c-16cb906c308b}, !- Handle
  Rendering Color 10,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {975c1c6a-eab7-444b-8da2-603db1d27cd5}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae4ade28-940e-4aa5-9dec-5814b8438767}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {244efe5c-e12b-4153-b476-e3b40f1225a5}, !- Handle
  Rendering Color 13,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9ca0500-92c4-4ac9-90d7-61f9a2372058}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0e8b2e06-db76-4950-8f45-5c2ea949b034}, !- Handle
  Rendering Color 15,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {50dc4d70-7335-4584-b99c-cc8430546257}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd7a980f-d364-4884-835f-6d02f501e3f6}, !- Handle
  Rendering Color 17,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7956e0fb-ce85-4a4d-949b-3cc4e29ced12}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {101ebaf1-5f29-4292-b73a-9d50c4cd4ac8}, !- Handle
  Rendering Color 19,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f645f8ea-1e8f-4ce1-ba7c-b92bf0c4a582}, !- Handle
  Rendering Color 20,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {de0b3f34-f88e-4090-bb09-fa695d43d667}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {14ec11ed-b439-4fef-9702-24fe769700de}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f09f4cec-15a1-418e-b304-a29027dc57c7}, !- Handle
  Rendering Color 23,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a70996e9-8e39-429f-9e8f-7462fe09d218}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f42d4aa6-de98-4805-a077-7cbca21567b0}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {20f10c8e-3b13-4a03-af23-4f85bbe55fed}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7e58d1f-10d2-46c2-b0cc-f8abc727afaf}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16f3b4c1-fa52-4ebb-b159-1c25a2973ffe}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2dc79ffc-1fe0-4212-ab24-cdd9d6891c8b}, !- Handle
  Rendering Color 29,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e753a49-d0fd-4aee-b340-0921bccaf45d}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

