  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9b363aba-d147-4ea8-a81c-26f19407ff28}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {03654251-1634-445c-aeb6-c06be1f0af54}, !- Handle
  Space Function Lobby - elevator Thermostat 7, !- Name
  {84bd9814-7e90-4bb7-bfde-a40b2b09d536}, !- Heating Setpoint Temperature Schedule Name
  {cf65ce4b-31e5-4177-a3ce-c742f2d684a1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29386876-5b8f-4e1b-be6d-7c00b811f0d7}, !- Handle
  Sys-3 Flr-4 Sch-C HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {997aa4da-bf82-4c11-bae2-4e6ada3c6027}, !- Zone Air Inlet Port List
  {70cac07d-6fd6-45aa-bae6-627545e765f4}, !- Zone Air Exhaust Port List
  {d4282f81-c7f9-4bbc-967d-d55aca0ba809}, !- Zone Air Node Name
  {a8e56efe-acce-436f-8367-638ec8558986}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca16048b-f20d-47b4-9d92-bc0897fda0af}, !- Group Rendering Name
  {0c4de66e-b3c9-4388-a0de-c77dfff54bea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01d6b3c8-0423-43ec-a340-16372b22d6cf}, !- Handle
  Node 22,                                !- Name
  {d4282f81-c7f9-4bbc-967d-d55aca0ba809}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4282f81-c7f9-4bbc-967d-d55aca0ba809}, !- Handle
  {8c81e938-0d93-4400-a1dd-13001ab6fe3b}, !- Name
  {29386876-5b8f-4e1b-be6d-7c00b811f0d7}, !- Source Object
  11,                                     !- Outlet Port
  {01d6b3c8-0423-43ec-a340-16372b22d6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {997aa4da-bf82-4c11-bae2-4e6ada3c6027}, !- Handle
  Port List 43,                           !- Name
  {29386876-5b8f-4e1b-be6d-7c00b811f0d7}, !- HVAC Component
  {70df6682-4346-467c-b9e6-9377b843e19e}; !- Port 1

OS:PortList,
  {70cac07d-6fd6-45aa-bae6-627545e765f4}, !- Handle
  Port List 44,                           !- Name
  {29386876-5b8f-4e1b-be6d-7c00b811f0d7}; !- HVAC Component

OS:Sizing:Zone,
  {e021313b-e736-453e-973c-69b96d272b9e}, !- Handle
  {29386876-5b8f-4e1b-be6d-7c00b811f0d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac67f01e-3e87-4924-b962-a7c58120d158}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {29386876-5b8f-4e1b-be6d-7c00b811f0d7}, !- Thermal Zone
  {2ca45ec3-3245-4dbe-b726-3f48baa9b3b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ee5cc537-28a8-4dc1-a167-b9a509cd3927}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0c4de66e-b3c9-4388-a0de-c77dfff54bea}, !- Handle
  Space Function Lobby - elevator Thermostat 8, !- Name
  {84bd9814-7e90-4bb7-bfde-a40b2b09d536}, !- Heating Setpoint Temperature Schedule Name
  {cf65ce4b-31e5-4177-a3ce-c742f2d684a1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a986cbc6-4214-420c-92a8-93cdd2534bf8}, !- Handle
  Sys-4 Flr-1 Sch-F HPlcmt-east,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {569f0723-8c03-4dc6-8d00-1ced54d119f1}, !- Zone Air Inlet Port List
  {164e6cf0-2f84-4099-be2f-c4d87c3effd5}, !- Zone Air Exhaust Port List
  {8eac63b3-ccfa-42c3-88ec-55c514402466}, !- Zone Air Node Name
  {4cee0657-7909-47c7-b254-084727352dec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15cbbc41-3825-47ad-90b5-ecf4fd4d6e38}, !- Group Rendering Name
  {f2981c93-1d66-47c4-84e7-93f6069b341c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfba803d-bf06-4b65-9f86-01e44aef331e}, !- Handle
  Node 23,                                !- Name
  {8eac63b3-ccfa-42c3-88ec-55c514402466}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8eac63b3-ccfa-42c3-88ec-55c514402466}, !- Handle
  {c3f12457-166d-4816-bda0-6fb3abb361b0}, !- Name
  {a986cbc6-4214-420c-92a8-93cdd2534bf8}, !- Source Object
  11,                                     !- Outlet Port
  {dfba803d-bf06-4b65-9f86-01e44aef331e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {569f0723-8c03-4dc6-8d00-1ced54d119f1}, !- Handle
  Port List 45,                           !- Name
  {a986cbc6-4214-420c-92a8-93cdd2534bf8}, !- HVAC Component
  {310132a9-bed8-4ef0-881a-34f5a1fd01aa}; !- Port 1

OS:PortList,
  {164e6cf0-2f84-4099-be2f-c4d87c3effd5}, !- Handle
  Port List 46,                           !- Name
  {a986cbc6-4214-420c-92a8-93cdd2534bf8}; !- HVAC Component

OS:Sizing:Zone,
  {8ee4b541-2b27-4294-8029-d9f437c6cbdb}, !- Handle
  {a986cbc6-4214-420c-92a8-93cdd2534bf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6c3a953-3f7c-4d68-8b71-902504f8cbb6}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a986cbc6-4214-420c-92a8-93cdd2534bf8}, !- Thermal Zone
  {6044c99b-479e-4a1e-95f1-ce501e9bb9c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1cdca846-d9bf-49ea-8407-d5098ab45966}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f2981c93-1d66-47c4-84e7-93f6069b341c}, !- Handle
  Space Function Stairway-sch-F Thermostat 13, !- Name
  {6dc59603-a88b-48df-aa82-1b5502eee662}, !- Heating Setpoint Temperature Schedule Name
  {0789b555-5415-4976-9295-38c5e6561b1a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfce92a4-0f46-41c2-8792-7b7188a31c10}, !- Handle
  Sys-4 Flr-1 Sch-E HPlcmt-west,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36305ddd-5e72-4308-9223-68af43430df7}, !- Zone Air Inlet Port List
  {4acd0170-2c28-495f-a3ec-f4f113b4210a}, !- Zone Air Exhaust Port List
  {b06c2aaf-0aae-4d15-b056-f536964aa082}, !- Zone Air Node Name
  {256d323e-c46c-4655-bdc0-5c88bc4dca57}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84050caf-d736-49dc-b52b-1f74b9a40c5d}, !- Group Rendering Name
  {a8f580d5-0552-4137-8d01-3cd8c8228d97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f678d736-5853-4f80-a8bf-5550daf77697}, !- Handle
  Node 24,                                !- Name
  {b06c2aaf-0aae-4d15-b056-f536964aa082}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b06c2aaf-0aae-4d15-b056-f536964aa082}, !- Handle
  {6fe22357-6519-4ee4-aca0-ae0a44acd7f4}, !- Name
  {cfce92a4-0f46-41c2-8792-7b7188a31c10}, !- Source Object
  11,                                     !- Outlet Port
  {f678d736-5853-4f80-a8bf-5550daf77697}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36305ddd-5e72-4308-9223-68af43430df7}, !- Handle
  Port List 47,                           !- Name
  {cfce92a4-0f46-41c2-8792-7b7188a31c10}, !- HVAC Component
  {5303c88c-ea28-4598-bcfe-6142d6f06e6e}; !- Port 1

OS:PortList,
  {4acd0170-2c28-495f-a3ec-f4f113b4210a}, !- Handle
  Port List 48,                           !- Name
  {cfce92a4-0f46-41c2-8792-7b7188a31c10}; !- HVAC Component

OS:Sizing:Zone,
  {3f516d13-3dcb-41f5-bcd2-efc04f1b0198}, !- Handle
  {cfce92a4-0f46-41c2-8792-7b7188a31c10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc919460-a2c5-4b3b-9f93-fa26e61be0db}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {cfce92a4-0f46-41c2-8792-7b7188a31c10}, !- Thermal Zone
  {ebd5ee8d-0809-4b5d-b52b-76c7d281719f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {efeee958-2276-4dbb-bc39-3f8d9c9451d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a8f580d5-0552-4137-8d01-3cd8c8228d97}, !- Handle
  Space Function Storage area Thermostat 10, !- Name
  {8f20ff62-092d-4b87-93e5-ef81e8500de4}, !- Heating Setpoint Temperature Schedule Name
  {480ab7fd-1fc9-4e10-8c86-8770c247f3c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c263f8a-20bb-4426-b643-72f9bd91002e}, !- Handle
  Sys-4 Flr-1 Sch-E HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4e79017-28f4-4b43-9812-72face4449f5}, !- Zone Air Inlet Port List
  {6e238438-7bba-4a85-9dc8-61b88ece8249}, !- Zone Air Exhaust Port List
  {5ad67f24-efb5-4010-aefb-abd8bcf5e92a}, !- Zone Air Node Name
  {65c6470f-b3c7-4491-bbdd-c716099f5545}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c474a05c-4451-450f-84be-bf295356fd82}, !- Group Rendering Name
  {9450e651-c8d5-46b8-b155-fc596c14fbdb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97746c82-d077-4830-95ed-a3e454a6bf67}, !- Handle
  Node 25,                                !- Name
  {5ad67f24-efb5-4010-aefb-abd8bcf5e92a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ad67f24-efb5-4010-aefb-abd8bcf5e92a}, !- Handle
  {bf7236b1-dee1-4233-b2db-2b6f0a33a22d}, !- Name
  {2c263f8a-20bb-4426-b643-72f9bd91002e}, !- Source Object
  11,                                     !- Outlet Port
  {97746c82-d077-4830-95ed-a3e454a6bf67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4e79017-28f4-4b43-9812-72face4449f5}, !- Handle
  Port List 49,                           !- Name
  {2c263f8a-20bb-4426-b643-72f9bd91002e}, !- HVAC Component
  {0fcc8f55-5b4e-4a1a-8471-f4d135a528ab}; !- Port 1

OS:PortList,
  {6e238438-7bba-4a85-9dc8-61b88ece8249}, !- Handle
  Port List 50,                           !- Name
  {2c263f8a-20bb-4426-b643-72f9bd91002e}; !- HVAC Component

OS:Sizing:Zone,
  {3c5e2452-5a31-4a6a-9c63-c28a6a15738f}, !- Handle
  {2c263f8a-20bb-4426-b643-72f9bd91002e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {965f5c02-3b57-43e3-a11d-967f0fb711f4}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {2c263f8a-20bb-4426-b643-72f9bd91002e}, !- Thermal Zone
  {1c4cba9e-6440-426d-850d-171d53fbfb5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d8582592-adc1-4938-924a-4054b75407f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9450e651-c8d5-46b8-b155-fc596c14fbdb}, !- Handle
  Space Function Storage area Thermostat 11, !- Name
  {8f20ff62-092d-4b87-93e5-ef81e8500de4}, !- Heating Setpoint Temperature Schedule Name
  {480ab7fd-1fc9-4e10-8c86-8770c247f3c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89dcab8f-88d2-4605-b0d4-9649d971d534}, !- Handle
  Sys-4 Flr-2 Sch-F HPlcmt-east,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad1849d8-def3-4e9c-9047-321b7e645a39}, !- Zone Air Inlet Port List
  {edf92e36-fb53-4e6e-8ad5-57a083485303}, !- Zone Air Exhaust Port List
  {c7768ce2-d15a-4304-bbfa-b00bf2c3d456}, !- Zone Air Node Name
  {81f0ae98-0f0d-4c82-bba8-2c4c0a517985}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5507ef20-07e5-4105-86f5-123b84dd20e3}, !- Group Rendering Name
  {cf3bfdbb-e9ad-458c-aab2-c21a6d92e023}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62084094-bd7f-4c55-a634-bb681535a5c7}, !- Handle
  Node 26,                                !- Name
  {c7768ce2-d15a-4304-bbfa-b00bf2c3d456}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7768ce2-d15a-4304-bbfa-b00bf2c3d456}, !- Handle
  {f68b3a8a-eb8b-42a4-991b-31e9e0ff037c}, !- Name
  {89dcab8f-88d2-4605-b0d4-9649d971d534}, !- Source Object
  11,                                     !- Outlet Port
  {62084094-bd7f-4c55-a634-bb681535a5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad1849d8-def3-4e9c-9047-321b7e645a39}, !- Handle
  Port List 51,                           !- Name
  {89dcab8f-88d2-4605-b0d4-9649d971d534}, !- HVAC Component
  {9d3d5edd-a4b3-48b0-a9fe-7efbc70da4c4}; !- Port 1

OS:PortList,
  {edf92e36-fb53-4e6e-8ad5-57a083485303}, !- Handle
  Port List 52,                           !- Name
  {89dcab8f-88d2-4605-b0d4-9649d971d534}; !- HVAC Component

OS:Sizing:Zone,
  {66af5ef4-3103-41fe-997b-765f8513f4b9}, !- Handle
  {89dcab8f-88d2-4605-b0d4-9649d971d534}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca3a6ea5-373d-4ee2-9a63-ce4a459e8c56}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {89dcab8f-88d2-4605-b0d4-9649d971d534}, !- Thermal Zone
  {14a420ed-ca3a-4f50-9273-6c7adff9cde8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0daae72a-ca08-4a68-93de-5af667b385ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cf3bfdbb-e9ad-458c-aab2-c21a6d92e023}, !- Handle
  Space Function Stairway-sch-F Thermostat 14, !- Name
  {6dc59603-a88b-48df-aa82-1b5502eee662}, !- Heating Setpoint Temperature Schedule Name
  {0789b555-5415-4976-9295-38c5e6561b1a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b202e321-8c97-444a-b1bc-a6aae5ba4c0e}, !- Handle
  Sys-4 Flr-2 Sch-E HPlcmt-west,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29abbcfc-04c9-42f1-9ba7-45a6a5497208}, !- Zone Air Inlet Port List
  {87bfe69d-8eeb-4cc4-b8ee-a5c50e1349b9}, !- Zone Air Exhaust Port List
  {7bec48c2-9bd9-4345-8156-4cd79d27aff2}, !- Zone Air Node Name
  {2b87b01b-b353-4f0d-bf7d-fd193ed0c28c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7693198d-4e97-4f98-b6e2-92cae4af2081}, !- Group Rendering Name
  {141f8b16-6ae5-432b-9b7d-f1125ef10e88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cb84b59-0c0a-43dd-b8f0-f2d5ba1e3602}, !- Handle
  Node 27,                                !- Name
  {7bec48c2-9bd9-4345-8156-4cd79d27aff2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bec48c2-9bd9-4345-8156-4cd79d27aff2}, !- Handle
  {f870abdd-1ad1-4b60-935c-7f6c0be7a54e}, !- Name
  {b202e321-8c97-444a-b1bc-a6aae5ba4c0e}, !- Source Object
  11,                                     !- Outlet Port
  {4cb84b59-0c0a-43dd-b8f0-f2d5ba1e3602}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29abbcfc-04c9-42f1-9ba7-45a6a5497208}, !- Handle
  Port List 53,                           !- Name
  {b202e321-8c97-444a-b1bc-a6aae5ba4c0e}, !- HVAC Component
  {d622e117-401a-4ae4-9b08-cac2c27f3304}; !- Port 1

OS:PortList,
  {87bfe69d-8eeb-4cc4-b8ee-a5c50e1349b9}, !- Handle
  Port List 54,                           !- Name
  {b202e321-8c97-444a-b1bc-a6aae5ba4c0e}; !- HVAC Component

OS:Sizing:Zone,
  {c3081ea9-b6da-4450-bca7-281c6100772d}, !- Handle
  {b202e321-8c97-444a-b1bc-a6aae5ba4c0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1659a9d-2a65-45e9-bf8a-30d498802627}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {b202e321-8c97-444a-b1bc-a6aae5ba4c0e}, !- Thermal Zone
  {2675fd8c-abb7-4d71-9c41-84f3008d3c81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6ee699e7-5e89-446c-a182-b5bbad0a1dcb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {141f8b16-6ae5-432b-9b7d-f1125ef10e88}, !- Handle
  Space Function Storage area Thermostat 12, !- Name
  {8f20ff62-092d-4b87-93e5-ef81e8500de4}, !- Heating Setpoint Temperature Schedule Name
  {480ab7fd-1fc9-4e10-8c86-8770c247f3c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b933d5e5-61df-46b6-955c-03d3d21b4284}, !- Handle
  Sys-4 Flr-2 Sch-E HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {251dce0d-4949-4c99-a209-1090f821a9b8}, !- Zone Air Inlet Port List
  {4baff855-8483-45ef-ac94-6dd621143a68}, !- Zone Air Exhaust Port List
  {b38f87da-7ba5-4beb-9a0b-0ff9913c2a0a}, !- Zone Air Node Name
  {eca1effa-7423-43f8-b98a-fafa30385ccf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7858c34-7950-494e-89c9-48cc638e1a68}, !- Group Rendering Name
  {9caae7c2-dd25-4608-ae89-4f912e03b5c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d54b9ca4-a71e-44a8-918d-115f6e5f1e05}, !- Handle
  Node 28,                                !- Name
  {b38f87da-7ba5-4beb-9a0b-0ff9913c2a0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b38f87da-7ba5-4beb-9a0b-0ff9913c2a0a}, !- Handle
  {ca3c1f6f-e59c-4cd6-8f47-4263a4184547}, !- Name
  {b933d5e5-61df-46b6-955c-03d3d21b4284}, !- Source Object
  11,                                     !- Outlet Port
  {d54b9ca4-a71e-44a8-918d-115f6e5f1e05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {251dce0d-4949-4c99-a209-1090f821a9b8}, !- Handle
  Port List 55,                           !- Name
  {b933d5e5-61df-46b6-955c-03d3d21b4284}, !- HVAC Component
  {771a104e-84b2-4260-b4f7-9f0f201f88e9}; !- Port 1

OS:PortList,
  {4baff855-8483-45ef-ac94-6dd621143a68}, !- Handle
  Port List 56,                           !- Name
  {b933d5e5-61df-46b6-955c-03d3d21b4284}; !- HVAC Component

OS:Sizing:Zone,
  {5a5c82e2-eb0e-40a6-bcce-fab2d69b555d}, !- Handle
  {b933d5e5-61df-46b6-955c-03d3d21b4284}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c1a9f3e-04c3-4974-9b04-c90f6d9e4130}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {b933d5e5-61df-46b6-955c-03d3d21b4284}, !- Thermal Zone
  {1646342d-03f4-4cd8-98f3-897a5a46ae82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4b6dfe9f-8869-4339-859a-990a403552a5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9caae7c2-dd25-4608-ae89-4f912e03b5c9}, !- Handle
  Space Function Storage area Thermostat 13, !- Name
  {8f20ff62-092d-4b87-93e5-ef81e8500de4}, !- Heating Setpoint Temperature Schedule Name
  {480ab7fd-1fc9-4e10-8c86-8770c247f3c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e17706d5-ad13-408b-9bf3-65875a1b6743}, !- Handle
  Sys-4 Flr-3 Sch-F HPlcmt-east,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d3afb42-cf6b-4943-bb5a-48ef106d473f}, !- Zone Air Inlet Port List
  {440a1aab-e022-4d42-8c65-16611b2d187b}, !- Zone Air Exhaust Port List
  {0a97d68b-aa02-46ef-8442-e0406561c1f8}, !- Zone Air Node Name
  {00afac93-8565-4648-a334-fde622b8116b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ca8f536-5f5e-49f0-a98d-ad57f55fff15}, !- Group Rendering Name
  {6e215c4f-ce79-42d0-8420-6f26e718b235}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3813f517-2317-47f7-beef-b152f1814221}, !- Handle
  Node 29,                                !- Name
  {0a97d68b-aa02-46ef-8442-e0406561c1f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a97d68b-aa02-46ef-8442-e0406561c1f8}, !- Handle
  {b9c6bb93-cfa7-49eb-9f00-92c788d8d07b}, !- Name
  {e17706d5-ad13-408b-9bf3-65875a1b6743}, !- Source Object
  11,                                     !- Outlet Port
  {3813f517-2317-47f7-beef-b152f1814221}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d3afb42-cf6b-4943-bb5a-48ef106d473f}, !- Handle
  Port List 57,                           !- Name
  {e17706d5-ad13-408b-9bf3-65875a1b6743}, !- HVAC Component
  {75c3492b-88d6-4445-a50f-82ffab10bb4e}; !- Port 1

OS:PortList,
  {440a1aab-e022-4d42-8c65-16611b2d187b}, !- Handle
  Port List 58,                           !- Name
  {e17706d5-ad13-408b-9bf3-65875a1b6743}; !- HVAC Component

OS:Sizing:Zone,
  {51d478a3-1a40-482a-a75c-8fd16e719bc1}, !- Handle
  {e17706d5-ad13-408b-9bf3-65875a1b6743}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33a1310e-8d00-4502-89c4-eeaa45553129}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {e17706d5-ad13-408b-9bf3-65875a1b6743}, !- Thermal Zone
  {bc560846-9333-462d-ba9e-4671994e2c9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a64c94f5-e798-46f4-b3a2-38020ba1c993}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6e215c4f-ce79-42d0-8420-6f26e718b235}, !- Handle
  Space Function Stairway-sch-F Thermostat 15, !- Name
  {6dc59603-a88b-48df-aa82-1b5502eee662}, !- Heating Setpoint Temperature Schedule Name
  {0789b555-5415-4976-9295-38c5e6561b1a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0359e7ab-6e68-4670-a6ec-9a70947c759a}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-west,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5db1673c-ccca-4b53-a250-ab1fa30c9db9}, !- Zone Air Inlet Port List
  {e0d9d8c0-c9a3-41b1-9091-3a739bc7e11e}, !- Zone Air Exhaust Port List
  {3102626d-ab9d-4f04-a24e-17c3ecacfb94}, !- Zone Air Node Name
  {4577761c-bdf5-491e-9a16-f5a2f62fc882}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b79eb48-24fd-4666-8fdb-e6fabdfe7724}, !- Group Rendering Name
  {a2b6c7c1-579d-4065-8c02-12749f5d792c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10682960-a0ec-4463-a257-b86a971f492d}, !- Handle
  Node 30,                                !- Name
  {3102626d-ab9d-4f04-a24e-17c3ecacfb94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3102626d-ab9d-4f04-a24e-17c3ecacfb94}, !- Handle
  {e9d8ee42-1e4f-4783-ae1f-00d8ac3ce6c7}, !- Name
  {0359e7ab-6e68-4670-a6ec-9a70947c759a}, !- Source Object
  11,                                     !- Outlet Port
  {10682960-a0ec-4463-a257-b86a971f492d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5db1673c-ccca-4b53-a250-ab1fa30c9db9}, !- Handle
  Port List 59,                           !- Name
  {0359e7ab-6e68-4670-a6ec-9a70947c759a}, !- HVAC Component
  {ec56cda4-5d38-4daa-87b5-2aef51623923}; !- Port 1

OS:PortList,
  {e0d9d8c0-c9a3-41b1-9091-3a739bc7e11e}, !- Handle
  Port List 60,                           !- Name
  {0359e7ab-6e68-4670-a6ec-9a70947c759a}; !- HVAC Component

OS:Sizing:Zone,
  {df112fdb-ca73-4877-a001-64efabea4e6c}, !- Handle
  {0359e7ab-6e68-4670-a6ec-9a70947c759a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff3097c4-36e1-4ef6-826f-6d94fb84b9df}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {0359e7ab-6e68-4670-a6ec-9a70947c759a}, !- Thermal Zone
  {f80296b3-15c5-448c-9d10-65b80fa38307}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5205b992-cff3-4191-86fe-c23dd3d4d915}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a2b6c7c1-579d-4065-8c02-12749f5d792c}, !- Handle
  Space Function Storage area Thermostat 14, !- Name
  {8f20ff62-092d-4b87-93e5-ef81e8500de4}, !- Heating Setpoint Temperature Schedule Name
  {480ab7fd-1fc9-4e10-8c86-8770c247f3c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d065efc9-ed77-43de-a7b1-ff632a091302}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8972d41e-2265-4a8a-9f8c-6ba1e304a2c5}, !- Zone Air Inlet Port List
  {f3bfef2f-ad8a-4bad-af71-22c0fc78a1bd}, !- Zone Air Exhaust Port List
  {a3b4d9b5-a79a-4307-af7e-34677eb99a89}, !- Zone Air Node Name
  {5ae88c0b-e0ac-427f-85ab-f265959296c2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b344d14d-bb92-4951-a7a3-1722fd606f64}, !- Group Rendering Name
  {6dbc91d8-9218-4c82-bd26-edb634e7ca49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab07295d-7737-487d-a190-c2b27c16f16b}, !- Handle
  Node 31,                                !- Name
  {a3b4d9b5-a79a-4307-af7e-34677eb99a89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3b4d9b5-a79a-4307-af7e-34677eb99a89}, !- Handle
  {21d4053f-4942-40eb-8d07-f20573b4e577}, !- Name
  {d065efc9-ed77-43de-a7b1-ff632a091302}, !- Source Object
  11,                                     !- Outlet Port
  {ab07295d-7737-487d-a190-c2b27c16f16b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8972d41e-2265-4a8a-9f8c-6ba1e304a2c5}, !- Handle
  Port List 61,                           !- Name
  {d065efc9-ed77-43de-a7b1-ff632a091302}, !- HVAC Component
  {d2fe802d-e840-47fd-91c7-efc6830d5241}; !- Port 1

OS:PortList,
  {f3bfef2f-ad8a-4bad-af71-22c0fc78a1bd}, !- Handle
  Port List 62,                           !- Name
  {d065efc9-ed77-43de-a7b1-ff632a091302}; !- HVAC Component

OS:Sizing:Zone,
  {32430ed5-4aa1-449d-b522-4c2b67e82e4a}, !- Handle
  {d065efc9-ed77-43de-a7b1-ff632a091302}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20a2d1db-d1b2-405c-8e5e-c12e54eafa0d}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {d065efc9-ed77-43de-a7b1-ff632a091302}, !- Thermal Zone
  {623af492-a931-4cbe-aa19-32be5c98d767}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {df19e14d-1dc9-4b44-afab-8b2ffcdb8b5a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6dbc91d8-9218-4c82-bd26-edb634e7ca49}, !- Handle
  Space Function Storage area Thermostat 15, !- Name
  {8f20ff62-092d-4b87-93e5-ef81e8500de4}, !- Heating Setpoint Temperature Schedule Name
  {480ab7fd-1fc9-4e10-8c86-8770c247f3c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d622a239-87c2-4bb8-9f63-8d449e3c10ad}, !- Handle
  Sys-4 Flr-4 Sch-F HPlcmt-east,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc7ab260-2ab6-42fb-b330-7f05554957c1}, !- Zone Air Inlet Port List
  {cfabdf47-bf16-45be-ba76-0c7d346af346}, !- Zone Air Exhaust Port List
  {8df28b73-56f6-4875-9616-df02fde676fd}, !- Zone Air Node Name
  {d24e36f9-472b-432b-a1bd-76e38751fe27}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {386ee8bf-c9ce-4140-a33a-0e0d4b01e3fe}, !- Group Rendering Name
  {8310debf-9021-40f1-bed1-db9f1843f7ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {438781b9-e538-4e62-86e1-41338d7a82df}, !- Handle
  Node 32,                                !- Name
  {8df28b73-56f6-4875-9616-df02fde676fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8df28b73-56f6-4875-9616-df02fde676fd}, !- Handle
  {9bb0c339-99dc-492f-8281-e0dc54c23577}, !- Name
  {d622a239-87c2-4bb8-9f63-8d449e3c10ad}, !- Source Object
  11,                                     !- Outlet Port
  {438781b9-e538-4e62-86e1-41338d7a82df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc7ab260-2ab6-42fb-b330-7f05554957c1}, !- Handle
  Port List 63,                           !- Name
  {d622a239-87c2-4bb8-9f63-8d449e3c10ad}, !- HVAC Component
  {e8953896-79be-4d47-ac30-1afe9d3094c8}; !- Port 1

OS:PortList,
  {cfabdf47-bf16-45be-ba76-0c7d346af346}, !- Handle
  Port List 64,                           !- Name
  {d622a239-87c2-4bb8-9f63-8d449e3c10ad}; !- HVAC Component

OS:Sizing:Zone,
  {89f01d4a-e5b2-4857-bd63-9c9939bc4e8e}, !- Handle
  {d622a239-87c2-4bb8-9f63-8d449e3c10ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a02b8564-b15e-48af-be80-4a3925a2b6d1}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {d622a239-87c2-4bb8-9f63-8d449e3c10ad}, !- Thermal Zone
  {5d4807bc-98d0-4750-9921-7af5198e0c58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b951e3ba-7a27-4686-921c-ca278df184cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8310debf-9021-40f1-bed1-db9f1843f7ef}, !- Handle
  Space Function Stairway-sch-F Thermostat 16, !- Name
  {6dc59603-a88b-48df-aa82-1b5502eee662}, !- Heating Setpoint Temperature Schedule Name
  {0789b555-5415-4976-9295-38c5e6561b1a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {02d655eb-2904-46bb-b762-01c92fb0335b}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-west,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10e1fdc0-b96a-4a16-882c-642c27781000}, !- Zone Air Inlet Port List
  {e3daab0f-6cd7-4208-b1c6-d8295ce36522}, !- Zone Air Exhaust Port List
  {4b59402c-9629-4170-befa-0d3a65e88288}, !- Zone Air Node Name
  {209dc673-bad4-481e-a7ff-9660488232a4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {828c2384-da2a-46ed-bf2b-7865b25db9f4}, !- Group Rendering Name
  {096eed42-2af9-4a84-b6de-674377b3e632}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1a39684-e804-4dbd-a646-31260c8134b2}, !- Handle
  Node 33,                                !- Name
  {4b59402c-9629-4170-befa-0d3a65e88288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b59402c-9629-4170-befa-0d3a65e88288}, !- Handle
  {b6c37c9b-c174-4794-8c48-5ecb0b435680}, !- Name
  {02d655eb-2904-46bb-b762-01c92fb0335b}, !- Source Object
  11,                                     !- Outlet Port
  {b1a39684-e804-4dbd-a646-31260c8134b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10e1fdc0-b96a-4a16-882c-642c27781000}, !- Handle
  Port List 65,                           !- Name
  {02d655eb-2904-46bb-b762-01c92fb0335b}, !- HVAC Component
  {e73958a9-ba18-470b-b888-9f087d3c7e30}; !- Port 1

OS:PortList,
  {e3daab0f-6cd7-4208-b1c6-d8295ce36522}, !- Handle
  Port List 66,                           !- Name
  {02d655eb-2904-46bb-b762-01c92fb0335b}; !- HVAC Component

OS:Sizing:Zone,
  {e49e4487-37f0-4715-882c-bef0d936a687}, !- Handle
  {02d655eb-2904-46bb-b762-01c92fb0335b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc9ae537-1ef0-4c8e-a3aa-7ccbb39ba55a}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {02d655eb-2904-46bb-b762-01c92fb0335b}, !- Thermal Zone
  {e0c4564f-7368-492c-9d16-c88bfe536da5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9f6ce040-7f3a-4e15-bf79-db75cd99fa91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {096eed42-2af9-4a84-b6de-674377b3e632}, !- Handle
  Space Function Storage area Thermostat 16, !- Name
  {8f20ff62-092d-4b87-93e5-ef81e8500de4}, !- Heating Setpoint Temperature Schedule Name
  {480ab7fd-1fc9-4e10-8c86-8770c247f3c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc951f1f-e45a-4198-bd53-1c024ef43172}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b27accf3-52d2-495a-8fdb-304c93a2ff4c}, !- Zone Air Inlet Port List
  {2d10e9f2-8981-4309-a6aa-a74e380ce032}, !- Zone Air Exhaust Port List
  {68ec3967-2d1e-457f-9f14-ad1a552021e9}, !- Zone Air Node Name
  {3ec96f28-3456-4b6c-9bc0-44f19067eb17}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19ae0d7c-b9e8-4038-b813-f5438e228a77}, !- Group Rendering Name
  {81189f2b-a48c-47fc-af23-45fc42d55bb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a001498-d1a2-4015-ae5c-3d3c2ee8842c}, !- Handle
  Node 34,                                !- Name
  {68ec3967-2d1e-457f-9f14-ad1a552021e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68ec3967-2d1e-457f-9f14-ad1a552021e9}, !- Handle
  {0d63c4c5-e6f3-4fed-bbe4-8ba067c614b2}, !- Name
  {dc951f1f-e45a-4198-bd53-1c024ef43172}, !- Source Object
  11,                                     !- Outlet Port
  {1a001498-d1a2-4015-ae5c-3d3c2ee8842c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b27accf3-52d2-495a-8fdb-304c93a2ff4c}, !- Handle
  Port List 67,                           !- Name
  {dc951f1f-e45a-4198-bd53-1c024ef43172}, !- HVAC Component
  {6ba1fdd5-7e07-4407-bd01-cb3d88b29730}; !- Port 1

OS:PortList,
  {2d10e9f2-8981-4309-a6aa-a74e380ce032}, !- Handle
  Port List 68,                           !- Name
  {dc951f1f-e45a-4198-bd53-1c024ef43172}; !- HVAC Component

OS:Sizing:Zone,
  {fe22fcc6-a514-428e-8a04-f214f8fa7d73}, !- Handle
  {dc951f1f-e45a-4198-bd53-1c024ef43172}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2aa97acd-27f1-463f-ae40-53be7ddded0c}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {dc951f1f-e45a-4198-bd53-1c024ef43172}, !- Thermal Zone
  {e2161464-6127-469f-a60c-b392aac3de9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0240ab9d-5b3a-4d11-88e6-819e36e3d0b6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {81189f2b-a48c-47fc-af23-45fc42d55bb0}, !- Handle
  Space Function Storage area Thermostat 17, !- Name
  {8f20ff62-092d-4b87-93e5-ef81e8500de4}, !- Heating Setpoint Temperature Schedule Name
  {480ab7fd-1fc9-4e10-8c86-8770c247f3c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40861331-39c8-4169-bd68-d9f9627fdd3f}, !- Handle
  Sys-6 Flr-1 Sch-B HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9646da5b-19d9-4fd1-843d-da6707f219c8}, !- Zone Air Inlet Port List
  {72d99836-1ac2-4516-a470-efb35149b7d1}, !- Zone Air Exhaust Port List
  {e65bb5c8-6449-4b18-8407-f22322952c27}, !- Zone Air Node Name
  {90126f4d-21be-4037-a223-b633f445471d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45e35331-1210-4f3d-be29-7a5a6200bbb0}, !- Group Rendering Name
  {11f4c632-cf7b-42bf-a07d-60cedf011e84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {896b051b-d64f-44e6-ad54-3c3cf94c0c72}, !- Handle
  Node 35,                                !- Name
  {e65bb5c8-6449-4b18-8407-f22322952c27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e65bb5c8-6449-4b18-8407-f22322952c27}, !- Handle
  {f3f2bf36-4b98-48e0-93a9-65b6e1160612}, !- Name
  {40861331-39c8-4169-bd68-d9f9627fdd3f}, !- Source Object
  11,                                     !- Outlet Port
  {896b051b-d64f-44e6-ad54-3c3cf94c0c72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9646da5b-19d9-4fd1-843d-da6707f219c8}, !- Handle
  Port List 69,                           !- Name
  {40861331-39c8-4169-bd68-d9f9627fdd3f}, !- HVAC Component
  {beded8af-4354-4613-bc0a-6f72b0354d4e}; !- Port 1

OS:PortList,
  {72d99836-1ac2-4516-a470-efb35149b7d1}, !- Handle
  Port List 70,                           !- Name
  {40861331-39c8-4169-bd68-d9f9627fdd3f}; !- HVAC Component

OS:Sizing:Zone,
  {138a679c-f65b-4dcd-88f9-2f3bf559a57b}, !- Handle
  {40861331-39c8-4169-bd68-d9f9627fdd3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0dd9117e-f6f7-4088-96d4-547d9c1e033f}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {40861331-39c8-4169-bd68-d9f9627fdd3f}, !- Thermal Zone
  {25ebd8aa-a39d-46af-8dee-0c8bbc0abe43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {87e24b94-cccc-4849-b5af-12c6042395c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {11f4c632-cf7b-42bf-a07d-60cedf011e84}, !- Handle
  Space Function Gym - fitness Thermostat 2, !- Name
  {3e25ceb5-57f8-4e2b-98e4-e9e8d2b41d65}, !- Heating Setpoint Temperature Schedule Name
  {fdc732eb-e672-48cb-a4a1-22363df3bb27}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e11260a-bb01-44f6-aefe-039607f3ef27}, !- Handle
  Sys-6 Flr-1 Sch-A HPlcmt-south,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9988f1bb-3948-42db-8cdf-70f78fcfe75a}, !- Zone Air Inlet Port List
  {d4f851cf-ba05-48e4-87ee-67df4c3b645b}, !- Zone Air Exhaust Port List
  {6ed95e4e-619a-4e23-98c9-abd6cace46ea}, !- Zone Air Node Name
  {979e128f-8477-4958-8b93-50ed33586a96}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf0a271f-183e-4f61-9d0b-32d9ba06b8d4}, !- Group Rendering Name
  {02d16e6e-1ee0-42e3-a0ab-61c7f273e568}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31b28aba-19d8-4472-93c3-4cb3b1237706}, !- Handle
  Node 36,                                !- Name
  {6ed95e4e-619a-4e23-98c9-abd6cace46ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ed95e4e-619a-4e23-98c9-abd6cace46ea}, !- Handle
  {959d5845-9170-45f2-a1ad-97ade690abb1}, !- Name
  {3e11260a-bb01-44f6-aefe-039607f3ef27}, !- Source Object
  11,                                     !- Outlet Port
  {31b28aba-19d8-4472-93c3-4cb3b1237706}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9988f1bb-3948-42db-8cdf-70f78fcfe75a}, !- Handle
  Port List 71,                           !- Name
  {3e11260a-bb01-44f6-aefe-039607f3ef27}, !- HVAC Component
  {3558c204-89bc-4055-b0ed-eaf81f6eb357}; !- Port 1

OS:PortList,
  {d4f851cf-ba05-48e4-87ee-67df4c3b645b}, !- Handle
  Port List 72,                           !- Name
  {3e11260a-bb01-44f6-aefe-039607f3ef27}; !- HVAC Component

OS:Sizing:Zone,
  {921dd276-7259-4b3a-8375-23d7ef3523a8}, !- Handle
  {3e11260a-bb01-44f6-aefe-039607f3ef27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b66d3f59-4281-4f79-9b6c-49e439adc566}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {3e11260a-bb01-44f6-aefe-039607f3ef27}, !- Thermal Zone
  {8bac3353-fced-405a-a8c1-ef12a6056963}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c82732a5-664b-4c2d-8acb-3fb0441bb294}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {02d16e6e-1ee0-42e3-a0ab-61c7f273e568}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {eae9870a-0c4f-465e-9c84-4ef6bc22f872}, !- Heating Setpoint Temperature Schedule Name
  {97b7cdc0-f8b8-47ed-9091-c47493c70f00}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {e9603dd5-4f0f-4960-885d-00c6e8169529}, !- Schedule Type Limits Name
  {70b52276-98a2-4ec9-861f-c9b4bbee56c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70b52276-98a2-4ec9-861f-c9b4bbee56c3}, !- Handle
  Schedule Day 3,                         !- Name
  {e9603dd5-4f0f-4960-885d-00c6e8169529}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {56837ceb-09c1-4edf-87b2-5faa2f0134b1}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {179429b1-7e3f-48ab-92ab-df164b6e7f5c}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {56837ceb-09c1-4edf-87b2-5faa2f0134b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {57d3c50d-7eb2-4ab0-a452-be108bcf0b7d}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {56837ceb-09c1-4edf-87b2-5faa2f0134b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c68934d6-ef41-452c-9a3d-a175145ad54e}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {56837ceb-09c1-4edf-87b2-5faa2f0134b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f3a7ff22-56a0-4c9a-9a58-c2ea5eca81d6}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b7dd13a8-d993-4840-a6cb-1776c3ea9a1c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7dd13a8-d993-4840-a6cb-1776c3ea9a1c}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {e9603dd5-4f0f-4960-885d-00c6e8169529}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4434239f-ec44-4ba9-9625-28a12a49219e}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bbc4d4a-7f69-432e-a133-5c06115979a7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bbc4d4a-7f69-432e-a133-5c06115979a7}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {e9603dd5-4f0f-4960-885d-00c6e8169529}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3f36909c-9022-4e0b-ab9c-ace33ecd8e54}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd161d1f-6378-40a5-889c-b7b9392fb807}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd161d1f-6378-40a5-889c-b7b9392fb807}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {e9603dd5-4f0f-4960-885d-00c6e8169529}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:PlantLoop,
  {9f5bf7d5-7afc-458e-962d-84ab90e12c1a}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c1e4b64f-3d46-45ff-a6ff-2516e9e052b2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {097bba86-4315-4826-b3c9-4dac85107e83}, !- Plant Side Inlet Node Name
  {549bea09-10e4-49d8-86ea-f35ddaa65f2c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a080a154-c26a-4ad2-9e75-e2900ec7010e}, !- Demand Side Inlet Node Name
  {9956fe44-9a55-4405-994a-8430ba59a956}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {7fde628b-7264-4d32-9afe-705f725831ac}, !- Handle
  {9f5bf7d5-7afc-458e-962d-84ab90e12c1a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {2c639fe4-dc4b-42c5-94ab-4cf979876e0e}, !- Handle
  Node 37,                                !- Name
  {097bba86-4315-4826-b3c9-4dac85107e83}, !- Inlet Port
  {f2573a86-6ba1-453b-8502-24cd186ba100}; !- Outlet Port

OS:Node,
  {c1e4b64f-3d46-45ff-a6ff-2516e9e052b2}, !- Handle
  Node 38,                                !- Name
  {6170c89a-658a-4976-8366-a4e9ff7d1314}, !- Inlet Port
  {549bea09-10e4-49d8-86ea-f35ddaa65f2c}; !- Outlet Port

OS:Node,
  {a03809fc-2bc5-4dd8-b36f-f6e890e8725d}, !- Handle
  Node 39,                                !- Name
  {07387c11-3e2a-412f-850e-567a205d360b}, !- Inlet Port
  {5d11493c-60e7-4ff1-8358-cf4ef2082483}; !- Outlet Port

OS:Connector:Mixer,
  {8e556166-1faa-4252-aa83-2611ea52ea78}, !- Handle
  Connector Mixer 1,                      !- Name
  {a3ebeb57-81a4-4635-bb97-fb0e7f20c323}, !- Outlet Branch Name
  {cc82b78f-4c85-4e92-b9f4-27ce8ece188d}, !- Inlet Branch Name 1
  {76fa40b4-aeea-44b3-944d-2903a194a2d9}, !- Inlet Branch Name 2
  {918903a1-31f1-40f4-84a2-f0634cd0538a}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5c7dd674-be3b-4ad9-b627-b85ec76c4f55}, !- Handle
  Connector Splitter 1,                   !- Name
  {bbf3a257-9315-4ef9-a52d-f7800ab49ceb}, !- Inlet Branch Name
  {07387c11-3e2a-412f-850e-567a205d360b}, !- Outlet Branch Name 1
  {ca869286-f295-4de2-a502-8b20c6639188}, !- Outlet Branch Name 2
  {7ef33d4e-2140-40c6-90a1-4e9da329d242}; !- Outlet Branch Name 3

OS:Connection,
  {097bba86-4315-4826-b3c9-4dac85107e83}, !- Handle
  {e08fac69-0cbf-4e54-b8f5-252331edc4d6}, !- Name
  {9f5bf7d5-7afc-458e-962d-84ab90e12c1a}, !- Source Object
  13,                                     !- Outlet Port
  {2c639fe4-dc4b-42c5-94ab-4cf979876e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07387c11-3e2a-412f-850e-567a205d360b}, !- Handle
  {ea2f5969-7f5d-4555-8cae-c9b7971365d5}, !- Name
  {5c7dd674-be3b-4ad9-b627-b85ec76c4f55}, !- Source Object
  3,                                      !- Outlet Port
  {a03809fc-2bc5-4dd8-b36f-f6e890e8725d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549bea09-10e4-49d8-86ea-f35ddaa65f2c}, !- Handle
  {318e0da7-dd74-426e-ab91-4dc827698dae}, !- Name
  {c1e4b64f-3d46-45ff-a6ff-2516e9e052b2}, !- Source Object
  3,                                      !- Outlet Port
  {9f5bf7d5-7afc-458e-962d-84ab90e12c1a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {e1f0a548-0bf9-4c80-91c8-6f4a2e2aca48}, !- Handle
  Node 40,                                !- Name
  {a080a154-c26a-4ad2-9e75-e2900ec7010e}, !- Inlet Port
  {c1970824-31eb-4f37-8e46-bab094c5e0a5}; !- Outlet Port

OS:Node,
  {3d764364-8bf9-438b-b331-5dc90910588e}, !- Handle
  Node 41,                                !- Name
  {3b9efccf-5639-4412-9112-632dfa12ab4e}, !- Inlet Port
  {9956fe44-9a55-4405-994a-8430ba59a956}; !- Outlet Port

OS:Node,
  {00d463d2-5f0a-4929-b44f-223d1c8122ec}, !- Handle
  Node 42,                                !- Name
  {6cf7a837-42f2-4cab-bad4-09ec6e8063d6}, !- Inlet Port
  {3fee4d70-96c2-4e4c-b5b5-12100cac3fb5}; !- Outlet Port

OS:Connector:Mixer,
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Handle
  Connector Mixer 2,                      !- Name
  {3b9efccf-5639-4412-9112-632dfa12ab4e}, !- Outlet Branch Name
  {ca39ad30-2f9c-4345-b29e-cbc1abae9df0}, !- Inlet Branch Name 1
  {cd89c4b3-5ee0-49ef-aab6-9280b61bd3f1}, !- Inlet Branch Name 2
  {d6afa092-a3c8-4ea6-ab67-f6593e644e26}, !- Inlet Branch Name 3
  {5420d2ee-fbe6-4bb2-992e-abae6026cfb0}, !- Inlet Branch Name 4
  {474b0aef-70b9-44ca-843b-c3a65cdbcf8d}, !- Inlet Branch Name 5
  {2441acc5-1509-4dcb-924c-6f7264732208}, !- Inlet Branch Name 6
  {8688ded1-4502-4f60-aac1-04fc071352e2}, !- Inlet Branch Name 7
  {f2c6e303-27ee-4273-9b69-bcd9e188d71a}, !- Inlet Branch Name 8
  {2e83a52c-913c-497b-a2f3-feba092662db}, !- Inlet Branch Name 9
  {a948a5fd-4bed-4229-8b39-0145bd79f1c5}, !- Inlet Branch Name 10
  {7c5f22c8-ac5d-4166-b1b8-029c2b9b1cae}, !- Inlet Branch Name 11
  {bacbd6f5-f6f9-4f1f-8805-2fcc2feb2395}, !- Inlet Branch Name 12
  {cccde7b2-fec1-472a-bb52-85972fd4bd23}, !- Inlet Branch Name 13
  {bfd987fc-43f5-4a41-8b1a-be5db34eb31a}, !- Inlet Branch Name 14
  {41585a65-3706-42d1-bf3f-c66ba648d451}, !- Inlet Branch Name 15
  {9c8c3bee-d44a-4a70-8ead-51077c941438}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Handle
  Connector Splitter 2,                   !- Name
  {c1970824-31eb-4f37-8e46-bab094c5e0a5}, !- Inlet Branch Name
  {6cf7a837-42f2-4cab-bad4-09ec6e8063d6}, !- Outlet Branch Name 1
  {c89f02fb-a49f-4719-a7e4-6423cf3c4898}, !- Outlet Branch Name 2
  {a29bf06e-6adc-4952-9850-cfa1dc39dd16}, !- Outlet Branch Name 3
  {1c7e1370-ae25-4f9d-981d-e13c904ae960}, !- Outlet Branch Name 4
  {a6712ebf-31ef-4dbd-9a2e-5d35c6494a2b}, !- Outlet Branch Name 5
  {bf66fed8-aa61-434d-b01b-6520d46f9bc5}, !- Outlet Branch Name 6
  {186eae88-4c56-410a-92ef-d336e60642ee}, !- Outlet Branch Name 7
  {d769f5cd-af1e-473a-bbb1-2cc0dc635e29}, !- Outlet Branch Name 8
  {ced76a47-3f92-4b45-87ce-403250b974f9}, !- Outlet Branch Name 9
  {f25a5543-4565-4aac-ae91-bcd980aaeaa4}, !- Outlet Branch Name 10
  {67b28b00-3fd6-41cd-9394-c3217fc0d913}, !- Outlet Branch Name 11
  {8030c89f-6c0d-4572-ad69-e9731bc41b82}, !- Outlet Branch Name 12
  {7a9d3f67-5614-45f1-aa86-4febc9778a9e}, !- Outlet Branch Name 13
  {0af7a14e-bde5-4ddd-978b-ee099e0599cf}, !- Outlet Branch Name 14
  {dbbb608b-0fec-4fd6-93d5-7a61c495b3d6}, !- Outlet Branch Name 15
  {e4311aad-155e-46e0-9049-f9545b08be8c}; !- Outlet Branch Name 16

OS:Connection,
  {a080a154-c26a-4ad2-9e75-e2900ec7010e}, !- Handle
  {fbd03c66-d6a9-400d-9c72-22527c08294a}, !- Name
  {9f5bf7d5-7afc-458e-962d-84ab90e12c1a}, !- Source Object
  16,                                     !- Outlet Port
  {e1f0a548-0bf9-4c80-91c8-6f4a2e2aca48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1970824-31eb-4f37-8e46-bab094c5e0a5}, !- Handle
  {baca47aa-77f9-4ef4-b1d1-54f7ed58a2be}, !- Name
  {e1f0a548-0bf9-4c80-91c8-6f4a2e2aca48}, !- Source Object
  3,                                      !- Outlet Port
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf7a837-42f2-4cab-bad4-09ec6e8063d6}, !- Handle
  {ba676bef-41c0-4ab7-bdd8-d9a2159ad3ee}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  3,                                      !- Outlet Port
  {00d463d2-5f0a-4929-b44f-223d1c8122ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9efccf-5639-4412-9112-632dfa12ab4e}, !- Handle
  {71b80837-d413-4014-9f64-88bbfc51de32}, !- Name
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Source Object
  2,                                      !- Outlet Port
  {3d764364-8bf9-438b-b331-5dc90910588e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9956fe44-9a55-4405-994a-8430ba59a956}, !- Handle
  {bbcc09de-0c45-4d01-9bf4-cb8e77ec7c70}, !- Name
  {3d764364-8bf9-438b-b331-5dc90910588e}, !- Source Object
  3,                                      !- Outlet Port
  {9f5bf7d5-7afc-458e-962d-84ab90e12c1a}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {2242a7ef-5041-4ba2-989c-a825819df016}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {f2573a86-6ba1-453b-8502-24cd186ba100}, !- Inlet Node Name
  {798db4d2-f82a-4af2-9b36-7be6f48c0254}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Boiler:HotWater,
  {127f3858-b899-41cb-a63b-c9cbb6f70808}, !- Handle
  Primary Boiler 1268kBtu/hr 0.834 Thermal Eff, !- Name
  FuelOil#2,                              !- Fuel Type
  371669.416622628,                       !- Nominal Capacity {W}
  0.834,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {80c77291-2169-4219-9a40-c51a267284c5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {5d11493c-60e7-4ff1-8358-cf4ef2082483}, !- Boiler Water Inlet Node Name
  {883365df-72e4-4bac-acd7-4564cc80a55b}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {c490372c-14be-4939-83ef-8cdf0e40d930}, !- Handle
  Secondary Boiler 0kBtu/hr 0.8 AFUE,     !- Name
  FuelOil#2,                              !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {c0b7bc93-232c-4074-9dc6-9b31989c888b}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {9b78607f-14aa-485e-92ea-6b204caa0f7f}, !- Boiler Water Inlet Node Name
  {0da639ea-ade5-4546-813e-2f41195c73a8}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {ba895bc1-23df-42a4-acc7-6dc96d2c1204}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {541557c3-6fb3-44bf-ba59-02f2f16f16ce}, !- Inlet Node Name
  {ea4eede9-138e-494c-8f8b-8d5c96a8773f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {3a3e97c4-dfd7-4e53-9368-a8051187dfd5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {022beb7b-231d-442e-8de1-d752ec9071db}, !- Inlet Node Name
  {6170c89a-658a-4976-8366-a4e9ff7d1314}; !- Outlet Node Name

OS:Node,
  {a5370154-b7b0-4e44-bb4c-ab2d9e8c9ffa}, !- Handle
  Node 43,                                !- Name
  {798db4d2-f82a-4af2-9b36-7be6f48c0254}, !- Inlet Port
  {bbf3a257-9315-4ef9-a52d-f7800ab49ceb}; !- Outlet Port

OS:Connection,
  {f2573a86-6ba1-453b-8502-24cd186ba100}, !- Handle
  {9f136251-c1f1-4a1e-bdf5-9af71b1d6e8d}, !- Name
  {2c639fe4-dc4b-42c5-94ab-4cf979876e0e}, !- Source Object
  3,                                      !- Outlet Port
  {2242a7ef-5041-4ba2-989c-a825819df016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798db4d2-f82a-4af2-9b36-7be6f48c0254}, !- Handle
  {468aaf71-a941-49aa-af65-846c09e214a7}, !- Name
  {2242a7ef-5041-4ba2-989c-a825819df016}, !- Source Object
  3,                                      !- Outlet Port
  {a5370154-b7b0-4e44-bb4c-ab2d9e8c9ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf3a257-9315-4ef9-a52d-f7800ab49ceb}, !- Handle
  {3e445b0e-4db8-4e6f-9687-6b271a9eabf3}, !- Name
  {a5370154-b7b0-4e44-bb4c-ab2d9e8c9ffa}, !- Source Object
  3,                                      !- Outlet Port
  {5c7dd674-be3b-4ad9-b627-b85ec76c4f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b392e12e-2520-417f-bf64-1887f4fdddf1}, !- Handle
  Node 44,                                !- Name
  {883365df-72e4-4bac-acd7-4564cc80a55b}, !- Inlet Port
  {cc82b78f-4c85-4e92-b9f4-27ce8ece188d}; !- Outlet Port

OS:Connection,
  {5d11493c-60e7-4ff1-8358-cf4ef2082483}, !- Handle
  {98b9f2c0-7e96-4b62-bf54-8d8543c565b2}, !- Name
  {a03809fc-2bc5-4dd8-b36f-f6e890e8725d}, !- Source Object
  3,                                      !- Outlet Port
  {127f3858-b899-41cb-a63b-c9cbb6f70808}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {883365df-72e4-4bac-acd7-4564cc80a55b}, !- Handle
  {a919081a-3176-4231-8144-a6bb642f6c66}, !- Name
  {127f3858-b899-41cb-a63b-c9cbb6f70808}, !- Source Object
  13,                                     !- Outlet Port
  {b392e12e-2520-417f-bf64-1887f4fdddf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc82b78f-4c85-4e92-b9f4-27ce8ece188d}, !- Handle
  {05045098-1b69-4551-af49-0018d6279f95}, !- Name
  {b392e12e-2520-417f-bf64-1887f4fdddf1}, !- Source Object
  3,                                      !- Outlet Port
  {8e556166-1faa-4252-aa83-2611ea52ea78}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50f45107-c298-42be-ae12-41ab411a98e4}, !- Handle
  Node 45,                                !- Name
  {ca869286-f295-4de2-a502-8b20c6639188}, !- Inlet Port
  {9b78607f-14aa-485e-92ea-6b204caa0f7f}; !- Outlet Port

OS:Connection,
  {ca869286-f295-4de2-a502-8b20c6639188}, !- Handle
  {add50ed6-701a-443d-ba6c-613fec7bd445}, !- Name
  {5c7dd674-be3b-4ad9-b627-b85ec76c4f55}, !- Source Object
  4,                                      !- Outlet Port
  {50f45107-c298-42be-ae12-41ab411a98e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ea72e73-8b12-404e-b678-b83d032177ab}, !- Handle
  Node 46,                                !- Name
  {0da639ea-ade5-4546-813e-2f41195c73a8}, !- Inlet Port
  {76fa40b4-aeea-44b3-944d-2903a194a2d9}; !- Outlet Port

OS:Connection,
  {9b78607f-14aa-485e-92ea-6b204caa0f7f}, !- Handle
  {c16e98ac-aad0-4b66-a32d-56cc07fbce84}, !- Name
  {50f45107-c298-42be-ae12-41ab411a98e4}, !- Source Object
  3,                                      !- Outlet Port
  {c490372c-14be-4939-83ef-8cdf0e40d930}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0da639ea-ade5-4546-813e-2f41195c73a8}, !- Handle
  {ab17083b-0552-4187-bb2a-afc6c66c0acf}, !- Name
  {c490372c-14be-4939-83ef-8cdf0e40d930}, !- Source Object
  13,                                     !- Outlet Port
  {7ea72e73-8b12-404e-b678-b83d032177ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fa40b4-aeea-44b3-944d-2903a194a2d9}, !- Handle
  {0817a847-3127-49d0-9791-953a1d3d9852}, !- Name
  {7ea72e73-8b12-404e-b678-b83d032177ab}, !- Source Object
  3,                                      !- Outlet Port
  {8e556166-1faa-4252-aa83-2611ea52ea78}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {381ea26c-ad2b-4425-8c57-abda6565f7fa}, !- Handle
  Node 47,                                !- Name
  {7ef33d4e-2140-40c6-90a1-4e9da329d242}, !- Inlet Port
  {541557c3-6fb3-44bf-ba59-02f2f16f16ce}; !- Outlet Port

OS:Connection,
  {7ef33d4e-2140-40c6-90a1-4e9da329d242}, !- Handle
  {ce7ee281-a1f0-4038-826f-36e19ff27248}, !- Name
  {5c7dd674-be3b-4ad9-b627-b85ec76c4f55}, !- Source Object
  5,                                      !- Outlet Port
  {381ea26c-ad2b-4425-8c57-abda6565f7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8934d36-ee51-460d-8a99-ff27f785f303}, !- Handle
  Node 48,                                !- Name
  {ea4eede9-138e-494c-8f8b-8d5c96a8773f}, !- Inlet Port
  {918903a1-31f1-40f4-84a2-f0634cd0538a}; !- Outlet Port

OS:Connection,
  {541557c3-6fb3-44bf-ba59-02f2f16f16ce}, !- Handle
  {004dbba0-3a9e-4874-b0e5-0382d6dcfcec}, !- Name
  {381ea26c-ad2b-4425-8c57-abda6565f7fa}, !- Source Object
  3,                                      !- Outlet Port
  {ba895bc1-23df-42a4-acc7-6dc96d2c1204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4eede9-138e-494c-8f8b-8d5c96a8773f}, !- Handle
  {e7a68121-ecb1-4ff0-8d9f-f46b9920d236}, !- Name
  {ba895bc1-23df-42a4-acc7-6dc96d2c1204}, !- Source Object
  3,                                      !- Outlet Port
  {e8934d36-ee51-460d-8a99-ff27f785f303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918903a1-31f1-40f4-84a2-f0634cd0538a}, !- Handle
  {84881b83-0745-4ed7-8905-876c6d34ca8e}, !- Name
  {e8934d36-ee51-460d-8a99-ff27f785f303}, !- Source Object
  3,                                      !- Outlet Port
  {8e556166-1faa-4252-aa83-2611ea52ea78}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {17f98b46-23da-489f-84f9-c7f4471c1d11}, !- Handle
  Node 49,                                !- Name
  {a3ebeb57-81a4-4635-bb97-fb0e7f20c323}, !- Inlet Port
  {022beb7b-231d-442e-8de1-d752ec9071db}; !- Outlet Port

OS:Connection,
  {a3ebeb57-81a4-4635-bb97-fb0e7f20c323}, !- Handle
  {7c4da486-2c39-4384-9ccf-cd37f03d63bc}, !- Name
  {8e556166-1faa-4252-aa83-2611ea52ea78}, !- Source Object
  2,                                      !- Outlet Port
  {17f98b46-23da-489f-84f9-c7f4471c1d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022beb7b-231d-442e-8de1-d752ec9071db}, !- Handle
  {68e294d6-771e-47a8-ae6c-320a6864840b}, !- Name
  {17f98b46-23da-489f-84f9-c7f4471c1d11}, !- Source Object
  3,                                      !- Outlet Port
  {3a3e97c4-dfd7-4e53-9368-a8051187dfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6170c89a-658a-4976-8366-a4e9ff7d1314}, !- Handle
  {110364c0-84d3-49f5-89d3-b6fc1154e894}, !- Name
  {3a3e97c4-dfd7-4e53-9368-a8051187dfd5}, !- Source Object
  3,                                      !- Outlet Port
  {c1e4b64f-3d46-45ff-a6ff-2516e9e052b2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {728883cb-bea6-4aab-b99b-4ae8212f2701}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {c1e4b64f-3d46-45ff-a6ff-2516e9e052b2}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {db756784-d8b0-485a-8a53-d18826b75e6d}, !- Handle
  Make-up air unit,                       !- Name
  ,                                       !- Controller List Name
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Availability Schedule
  {e9908a73-74eb-49fc-b1d3-1eab4d6bec13}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b97709e-016e-451d-bee1-db6d141924cd}, !- Supply Side Inlet Node Name
  {3f6ac90d-8228-4466-9ed5-8af0386335a2}, !- Demand Side Outlet Node Name
  {5abbc71f-f7ef-4d1b-ab5f-03b07abf7b94}, !- Demand Side Inlet Node A
  {3de82b34-f19c-4bb3-ac24-72c0b827c721}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8503646c-f07d-46d0-abcd-261656e1075d}, !- Handle
  Node 50,                                !- Name
  {8b97709e-016e-451d-bee1-db6d141924cd}, !- Inlet Port
  {24c758c9-9003-4b74-9e23-2f77e215ec06}; !- Outlet Port

OS:Node,
  {41a22004-b936-40ca-825d-68173e34d382}, !- Handle
  Node 51,                                !- Name
  {573961ce-bccc-4ffa-b393-9fa2a64cb4b8}, !- Inlet Port
  {3de82b34-f19c-4bb3-ac24-72c0b827c721}; !- Outlet Port

OS:Connection,
  {8b97709e-016e-451d-bee1-db6d141924cd}, !- Handle
  {ee6d764b-38a0-4caf-bc7b-877b17060bca}, !- Name
  {db756784-d8b0-485a-8a53-d18826b75e6d}, !- Source Object
  8,                                      !- Outlet Port
  {8503646c-f07d-46d0-abcd-261656e1075d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de82b34-f19c-4bb3-ac24-72c0b827c721}, !- Handle
  {f599e215-d582-405a-896d-9d3689dba79d}, !- Name
  {41a22004-b936-40ca-825d-68173e34d382}, !- Source Object
  3,                                      !- Outlet Port
  {db756784-d8b0-485a-8a53-d18826b75e6d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b5931bac-5238-4f70-9766-a30acf7fcb72}, !- Handle
  Node 52,                                !- Name
  {5abbc71f-f7ef-4d1b-ab5f-03b07abf7b94}, !- Inlet Port
  {0b3b36e3-7885-40ef-bd4b-bd1bd6892f98}; !- Outlet Port

OS:Node,
  {673b85ec-8dcf-4c6c-8144-25a753e7c330}, !- Handle
  Node 53,                                !- Name
  {28687b0c-5a55-426f-bfba-eb46d47a2ccf}, !- Inlet Port
  {3f6ac90d-8228-4466-9ed5-8af0386335a2}; !- Outlet Port

OS:Node,
  {a3bdc970-3dd5-43ad-99e0-f9e6ad6e01fe}, !- Handle
  Node 54,                                !- Name
  {b39a778e-c957-4dae-a270-e8aa34ee65b3}, !- Inlet Port
  {806eca4e-a6e2-437b-bd82-4ec590e32a7f}; !- Outlet Port

OS:Connection,
  {5abbc71f-f7ef-4d1b-ab5f-03b07abf7b94}, !- Handle
  {abbbd79d-13d7-4acc-8ca7-f56f3e95117e}, !- Name
  {db756784-d8b0-485a-8a53-d18826b75e6d}, !- Source Object
  10,                                     !- Outlet Port
  {b5931bac-5238-4f70-9766-a30acf7fcb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6ac90d-8228-4466-9ed5-8af0386335a2}, !- Handle
  {d6e92760-840e-4dbf-9233-80ccc36270f6}, !- Name
  {673b85ec-8dcf-4c6c-8144-25a753e7c330}, !- Source Object
  3,                                      !- Outlet Port
  {db756784-d8b0-485a-8a53-d18826b75e6d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {0b3b36e3-7885-40ef-bd4b-bd1bd6892f98}, !- Inlet Node Name
  {25badfa9-d50b-4b0c-8464-4e083c371a0a}, !- Outlet Node Name 1
  {4a423214-1018-45a6-8aa4-dd3561793af3}, !- Outlet Node Name 2
  {75ffb4f9-6e9b-4df3-a935-3ed13e0d9cb2}, !- Outlet Node Name 3
  {7e9fe2a1-4d1b-4b52-9840-3334873ff78a}, !- Outlet Node Name 4
  {90b5730b-baa8-4965-a9e5-59928e0e75dd}, !- Outlet Node Name 5
  {59f6563d-6a6f-4c7d-9b24-5c1599f325dc}, !- Outlet Node Name 6
  {14037eb2-bb3f-4963-8d6a-c60ec189c3ac}, !- Outlet Node Name 7
  {b0c9e0c1-37c6-45c9-a804-0de22e9faa82}, !- Outlet Node Name 8
  {3aafed5e-4824-4ecc-8a6f-ba148508256b}, !- Outlet Node Name 9
  {eee67986-7c97-4ef3-9575-81c8c2de1ec7}, !- Outlet Node Name 10
  {b1ad2073-f9b4-482d-819a-7c21dbb22dde}, !- Outlet Node Name 11
  {059370a7-e078-40b8-8e46-f07f7729cf55}, !- Outlet Node Name 12
  {385cdc19-e99b-441c-9ebf-ba3e1b308bed}, !- Outlet Node Name 13
  {cde72135-e941-42ee-8e8f-d76b18f84e9a}, !- Outlet Node Name 14
  {8e4cfdf1-25b1-4838-b21f-557538a384fc}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {28687b0c-5a55-426f-bfba-eb46d47a2ccf}, !- Outlet Node Name
  {9f941710-3f39-4226-8337-8868221b4f22}, !- Inlet Node Name 1
  {0673e587-75d9-4c8e-806b-777b2332cbc2}, !- Inlet Node Name 2
  {cc9029fc-87b7-41d9-a116-2d14ff196380}, !- Inlet Node Name 3
  {956661d4-1b78-461a-8238-0f6b6191aa1d}, !- Inlet Node Name 4
  {cf67b7fa-c7e7-43e2-bc33-0208f72ca552}, !- Inlet Node Name 5
  {3776422a-6dee-473d-9c2c-65bf3001e82a}, !- Inlet Node Name 6
  {8ffa2d11-99a2-453d-8631-e43e6d919d4d}, !- Inlet Node Name 7
  {a409c974-bd71-476c-ba4c-60c94391ef01}, !- Inlet Node Name 8
  {104425d1-3c10-41f9-87c3-382b5f1e7f39}, !- Inlet Node Name 9
  {48333878-0c6c-42bb-ae1f-1bd20a022554}, !- Inlet Node Name 10
  {a074b05c-1cf6-48eb-bf78-40d5188dc807}, !- Inlet Node Name 11
  {6b488e18-fddc-4282-b71f-ce99d4720c6e}, !- Inlet Node Name 12
  {c155bf0d-7a2d-49b6-a6e3-1d5c5ecb4382}, !- Inlet Node Name 13
  {90d4008a-768d-42a2-af8a-26233bc5e5e5}, !- Inlet Node Name 14
  {9ed3dfad-838d-416e-90dd-25f4bcfdaf16}; !- Inlet Node Name 15

OS:Connection,
  {0b3b36e3-7885-40ef-bd4b-bd1bd6892f98}, !- Handle
  {1bf27135-4aa4-4553-8143-5a4d52a61271}, !- Name
  {b5931bac-5238-4f70-9766-a30acf7fcb72}, !- Source Object
  3,                                      !- Outlet Port
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28687b0c-5a55-426f-bfba-eb46d47a2ccf}, !- Handle
  {d03b231b-60df-469a-a96d-0ce278b5823e}, !- Name
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Source Object
  2,                                      !- Outlet Port
  {673b85ec-8dcf-4c6c-8144-25a753e7c330}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d466f36d-bd71-4912-b108-e19503f53f5a}, !- Handle
  {db756784-d8b0-485a-8a53-d18826b75e6d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {e92e5406-d176-4639-8f49-2f879dd9ad8b}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2f10a97e-58bc-44af-97c9-5cfe93da080b}, !- Air Inlet Node Name
  {573961ce-bccc-4ffa-b393-9fa2a64cb4b8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f5f9d78b-8ce2-40b0-a93c-790cc2f2d021}, !- Handle
  Coil Heating Water 1,                   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3fee4d70-96c2-4e4c-b5b5-12100cac3fb5}, !- Water Inlet Node Name
  {19712c02-fc49-4956-bd9d-df69de816c2d}, !- Water Outlet Node Name
  {009ce067-43dd-4a4c-91dd-4efeb3afcee7}, !- Air Inlet Node Name
  {59df78f4-ca12-4441-853b-bf452c8db3b5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {78301813-4976-42f0-8b0a-7e2866285fc9}, !- Handle
  Node 55,                                !- Name
  {19712c02-fc49-4956-bd9d-df69de816c2d}, !- Inlet Port
  {ca39ad30-2f9c-4345-b29e-cbc1abae9df0}; !- Outlet Port

OS:Connection,
  {3fee4d70-96c2-4e4c-b5b5-12100cac3fb5}, !- Handle
  {2fb975d8-0d19-40e2-a8f8-04d6b3fd5edb}, !- Name
  {00d463d2-5f0a-4929-b44f-223d1c8122ec}, !- Source Object
  3,                                      !- Outlet Port
  {f5f9d78b-8ce2-40b0-a93c-790cc2f2d021}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19712c02-fc49-4956-bd9d-df69de816c2d}, !- Handle
  {e713cc38-35ab-4314-8d03-f07dbf4c5987}, !- Name
  {f5f9d78b-8ce2-40b0-a93c-790cc2f2d021}, !- Source Object
  6,                                      !- Outlet Port
  {78301813-4976-42f0-8b0a-7e2866285fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca39ad30-2f9c-4345-b29e-cbc1abae9df0}, !- Handle
  {ac0bfa59-6f69-4134-a112-610d6d6ddbae}, !- Name
  {78301813-4976-42f0-8b0a-7e2866285fc9}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {5b66de4e-457f-480c-8044-e690b0a414d5}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e510abcb-a4dc-4c64-832b-d98744f9835c}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7880c6fe-11ea-4b14-8a25-5b2be25515c0}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92f45e63-eb29-42b4-a440-d8ac1555bbea}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5e37e081-e134-4421-8cf1-77863195ae1a}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a2fc3ba6-a3b7-4ff1-ba58-8c8d69cd3113}, !- Handle
  Coil Cooling DX Single Speed 1 276kBtu/hr 8.21EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.95247530201731,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3eea8e9c-dfd9-46c7-9714-f883d8ac4869}, !- Air Inlet Node Name
  {b8911772-e1b3-42f0-80e2-0dcb3e92fa73}, !- Air Outlet Node Name
  {cd2a8b5c-abef-447b-a20d-ec3794ec3440}, !- Total Cooling Capacity Function of Temperature Curve Name
  {191715f9-ce13-4837-b820-6fc1e446d52e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {090f108b-6716-47af-839f-4ed042dca6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4d97e73a-df6d-4e5d-8c25-50d779b2b145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7741877b-8bde-4742-a2d0-da5a317ce972}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f5038c66-33b0-4219-bb1d-79a166b233f4}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4e81bacb-686e-4d5c-875f-803c04e80c4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4e81bacb-686e-4d5c-875f-803c04e80c4a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2899d997-1334-434b-9779-94bdd0250c81}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f5038c66-33b0-4219-bb1d-79a166b233f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cf3edd4a-0ff9-4a7a-ab14-eeff656b1636}, !- Mixed Air Node Name
  {2b35fa4e-adc5-4ec6-8e11-94017601f89c}, !- Outdoor Air Stream Node Name
  {2b0b21c0-faa4-4e60-abd9-cd5109589eb4}, !- Relief Air Stream Node Name
  {24c758c9-9003-4b74-9e23-2f77e215ec06}; !- Return Air Stream Node Name

OS:Node,
  {b786e131-30cb-4198-926b-50b41440262f}, !- Handle
  Node 56,                                !- Name
  ,                                       !- Inlet Port
  {2b35fa4e-adc5-4ec6-8e11-94017601f89c}; !- Outlet Port

OS:Connection,
  {2b35fa4e-adc5-4ec6-8e11-94017601f89c}, !- Handle
  {5e254a59-ae97-4d4d-af2b-b8bd716bbb7e}, !- Name
  {b786e131-30cb-4198-926b-50b41440262f}, !- Source Object
  3,                                      !- Outlet Port
  {2899d997-1334-434b-9779-94bdd0250c81}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbc80209-1ca3-4695-983c-424c9bccf813}, !- Handle
  Node 57,                                !- Name
  {2b0b21c0-faa4-4e60-abd9-cd5109589eb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b0b21c0-faa4-4e60-abd9-cd5109589eb4}, !- Handle
  {8a9d2f43-5b70-4ad4-9a1a-6b8d9dd5521d}, !- Name
  {2899d997-1334-434b-9779-94bdd0250c81}, !- Source Object
  7,                                      !- Outlet Port
  {cbc80209-1ca3-4695-983c-424c9bccf813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {573961ce-bccc-4ffa-b393-9fa2a64cb4b8}, !- Handle
  {a439d5ed-eb5e-4271-bc65-6ca742cbc57e}, !- Name
  {e92e5406-d176-4639-8f49-2f879dd9ad8b}, !- Source Object
  9,                                      !- Outlet Port
  {41a22004-b936-40ca-825d-68173e34d382}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5c82473-40dc-45f3-9982-3465becdc526}, !- Handle
  Node 58,                                !- Name
  {59df78f4-ca12-4441-853b-bf452c8db3b5}, !- Inlet Port
  {2f10a97e-58bc-44af-97c9-5cfe93da080b}; !- Outlet Port

OS:Connection,
  {59df78f4-ca12-4441-853b-bf452c8db3b5}, !- Handle
  {26d04df3-4687-4211-a66b-62ae816d24dc}, !- Name
  {f5f9d78b-8ce2-40b0-a93c-790cc2f2d021}, !- Source Object
  8,                                      !- Outlet Port
  {a5c82473-40dc-45f3-9982-3465becdc526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f10a97e-58bc-44af-97c9-5cfe93da080b}, !- Handle
  {9ee37078-a28b-4130-9770-ffba04b8e23a}, !- Name
  {a5c82473-40dc-45f3-9982-3465becdc526}, !- Source Object
  3,                                      !- Outlet Port
  {e92e5406-d176-4639-8f49-2f879dd9ad8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d57281f2-eaa1-4294-b6bb-907ae05531bb}, !- Handle
  Controller Water Coil 1,                !- Name
  {f5f9d78b-8ce2-40b0-a93c-790cc2f2d021}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {536ce4bb-5ae3-4867-9f97-a9d7dcc374b2}, !- Handle
  Node 59,                                !- Name
  {b8911772-e1b3-42f0-80e2-0dcb3e92fa73}, !- Inlet Port
  {009ce067-43dd-4a4c-91dd-4efeb3afcee7}; !- Outlet Port

OS:Connection,
  {b8911772-e1b3-42f0-80e2-0dcb3e92fa73}, !- Handle
  {ac4679cb-079c-48fe-97f5-9bdd3be23ffc}, !- Name
  {a2fc3ba6-a3b7-4ff1-ba58-8c8d69cd3113}, !- Source Object
  9,                                      !- Outlet Port
  {536ce4bb-5ae3-4867-9f97-a9d7dcc374b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009ce067-43dd-4a4c-91dd-4efeb3afcee7}, !- Handle
  {1b12b736-cee3-4d0b-95d9-b514bd7da570}, !- Name
  {536ce4bb-5ae3-4867-9f97-a9d7dcc374b2}, !- Source Object
  3,                                      !- Outlet Port
  {f5f9d78b-8ce2-40b0-a93c-790cc2f2d021}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {93a2ab22-8d40-40b2-acbd-fa54648455dd}, !- Handle
  Node 60,                                !- Name
  {cf3edd4a-0ff9-4a7a-ab14-eeff656b1636}, !- Inlet Port
  {3eea8e9c-dfd9-46c7-9714-f883d8ac4869}; !- Outlet Port

OS:Connection,
  {24c758c9-9003-4b74-9e23-2f77e215ec06}, !- Handle
  {f1b9bca6-2f8d-43e5-832a-d7e765c6ea2b}, !- Name
  {8503646c-f07d-46d0-abcd-261656e1075d}, !- Source Object
  3,                                      !- Outlet Port
  {2899d997-1334-434b-9779-94bdd0250c81}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cf3edd4a-0ff9-4a7a-ab14-eeff656b1636}, !- Handle
  {54871886-c452-4fa3-968d-537ada246124}, !- Name
  {2899d997-1334-434b-9779-94bdd0250c81}, !- Source Object
  5,                                      !- Outlet Port
  {93a2ab22-8d40-40b2-acbd-fa54648455dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eea8e9c-dfd9-46c7-9714-f883d8ac4869}, !- Handle
  {07303229-6ed6-40db-9584-a182a8c67285}, !- Name
  {93a2ab22-8d40-40b2-acbd-fa54648455dd}, !- Source Object
  3,                                      !- Outlet Port
  {a2fc3ba6-a3b7-4ff1-ba58-8c8d69cd3113}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5633bdbd-9e1e-402b-9ca3-002141e48458}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {e092131f-7f2a-498f-bc57-4e579475467a}, !- Control Zone Name
  {41a22004-b936-40ca-825d-68173e34d382}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {61b095a3-2a4f-4523-8202-e3c8fb3efe9f}, !- Handle
  Coil Heating Electric 1,                !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c5d19a62-2180-492f-a5c0-b6846663aa5f}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff9674a2-9507-4b06-bbe5-018bbf26cc17}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff8c6481-b91e-481b-84a3-d1ffc13ae1d1}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18d0fa1b-4f81-4777-8b72-f84ce0d4c419}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3053e1a5-9ea4-4247-a2ab-6c93b62cdb1a}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a1eef5b6-438a-47da-baa0-134f021e602d}, !- Handle
  Coil Cooling DX Single Speed 2 11kBtu/hr 10.2EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.4535961940903,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01e3f17e-cdec-4689-8eac-1d5be1e5961b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {98323087-4bf4-42a1-936d-3ade002de3e3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {067428cc-4633-40bc-8df2-0944a8e76846}, !- Energy Input Ratio Function of Temperature Curve Name
  {57896660-d50d-4478-bbaa-8aadbcf79781}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3d487b9e-c336-47d7-8d93-b57776b24ac3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3d8f300b-617b-4355-b5b5-d09181e42c49}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9fd98ad2-9a1f-4fcd-a454-53e10ce3b942}, !- Handle
  Sys-1 Flr-1 Sch-F HPlcmt-north PTAC,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {f04764bb-6946-4e94-82cf-0a098a5e54b9}, !- Air Inlet Node Name
  {c4de463f-d942-4a44-9696-57ceacd982ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d8f300b-617b-4355-b5b5-d09181e42c49}, !- Supply Air Fan Name
  {61b095a3-2a4f-4523-8202-e3c8fb3efe9f}, !- Heating Coil Name
  {a1eef5b6-438a-47da-baa0-134f021e602d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {31f68ab8-8e9f-4b43-ac91-36b9b7ed3241}, !- Handle
  Node 61,                                !- Name
  {24d0b138-4972-47ec-9a1e-dba5c8006c39}, !- Inlet Port
  {f04764bb-6946-4e94-82cf-0a098a5e54b9}; !- Outlet Port

OS:Connection,
  {24d0b138-4972-47ec-9a1e-dba5c8006c39}, !- Handle
  {8c6a5d3f-de4a-461e-a23e-dc0a424dd544}, !- Name
  {f9ac598f-3ecc-4e64-a2f4-0b260ad5935b}, !- Source Object
  3,                                      !- Outlet Port
  {31f68ab8-8e9f-4b43-ac91-36b9b7ed3241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04764bb-6946-4e94-82cf-0a098a5e54b9}, !- Handle
  {7bc53911-c721-4588-bdc7-e84e966cbc4e}, !- Name
  {31f68ab8-8e9f-4b43-ac91-36b9b7ed3241}, !- Source Object
  3,                                      !- Outlet Port
  {9fd98ad2-9a1f-4fcd-a454-53e10ce3b942}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0d3686c-45ae-43ca-99d0-3a378ec65567}, !- Handle
  Node 62,                                !- Name
  {c4de463f-d942-4a44-9696-57ceacd982ba}, !- Inlet Port
  {329a3bdf-4271-447f-ba8f-96b289628982}; !- Outlet Port

OS:Connection,
  {329a3bdf-4271-447f-ba8f-96b289628982}, !- Handle
  {91b6d0b2-ec3b-4aaa-978a-78b249273e94}, !- Name
  {c0d3686c-45ae-43ca-99d0-3a378ec65567}, !- Source Object
  3,                                      !- Outlet Port
  {b937ba40-ba6a-4495-80a8-780446729c5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4de463f-d942-4a44-9696-57ceacd982ba}, !- Handle
  {251e9280-08c2-4134-88a2-ae936c9b9dce}, !- Name
  {9fd98ad2-9a1f-4fcd-a454-53e10ce3b942}, !- Source Object
  4,                                      !- Outlet Port
  {c0d3686c-45ae-43ca-99d0-3a378ec65567}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {695d9476-2093-4e61-8a55-a4d22312c25f}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e2a62eab-cb65-41f2-9dac-894d09eef0aa}, !- Water Inlet Node Name
  {3658aad5-430e-4d01-8f09-056279070e95}; !- Water Outlet Node Name

OS:Node,
  {d72ce545-c99a-498d-8fb7-0da8898e8c77}, !- Handle
  Node 63,                                !- Name
  {c89f02fb-a49f-4719-a7e4-6423cf3c4898}, !- Inlet Port
  {e2a62eab-cb65-41f2-9dac-894d09eef0aa}; !- Outlet Port

OS:Connection,
  {c89f02fb-a49f-4719-a7e4-6423cf3c4898}, !- Handle
  {e73fbd5c-7105-4322-882c-a0363702aaf3}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  4,                                      !- Outlet Port
  {d72ce545-c99a-498d-8fb7-0da8898e8c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f582a18-e030-493d-a983-9f1a51a87e09}, !- Handle
  Node 64,                                !- Name
  {3658aad5-430e-4d01-8f09-056279070e95}, !- Inlet Port
  {cd89c4b3-5ee0-49ef-aab6-9280b61bd3f1}; !- Outlet Port

OS:Connection,
  {e2a62eab-cb65-41f2-9dac-894d09eef0aa}, !- Handle
  {027f33a9-e2c9-4719-b07c-3d84eca6b3f9}, !- Name
  {d72ce545-c99a-498d-8fb7-0da8898e8c77}, !- Source Object
  3,                                      !- Outlet Port
  {695d9476-2093-4e61-8a55-a4d22312c25f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3658aad5-430e-4d01-8f09-056279070e95}, !- Handle
  {0121680a-536e-4263-bec1-1f50ad477e7b}, !- Name
  {695d9476-2093-4e61-8a55-a4d22312c25f}, !- Source Object
  10,                                     !- Outlet Port
  {7f582a18-e030-493d-a983-9f1a51a87e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd89c4b3-5ee0-49ef-aab6-9280b61bd3f1}, !- Handle
  {43acf7db-e2cc-4ca8-8e2d-3f14960ad8eb}, !- Name
  {7f582a18-e030-493d-a983-9f1a51a87e09}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {69ea983d-82c0-487a-b9e1-2559f8f6a432}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {695d9476-2093-4e61-8a55-a4d22312c25f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2b8a2b6e-eb70-4035-b204-e9f143a81c0b}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {25badfa9-d50b-4b0c-8464-4e083c371a0a}, !- Inlet Air Node Name
  {b39a778e-c957-4dae-a270-e8aa34ee65b3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64bc721e-ab25-4ffe-9d6b-5a7ac36aecae}, !- Handle
  Node 65,                                !- Name
  {55b8fa8a-5a89-42f7-93b5-d65208c7ea2a}, !- Inlet Port
  {9f941710-3f39-4226-8337-8868221b4f22}; !- Outlet Port

OS:Connection,
  {806eca4e-a6e2-437b-bd82-4ec590e32a7f}, !- Handle
  {dc5ca48e-c00e-4671-ae0c-aaad4a54b685}, !- Name
  {a3bdc970-3dd5-43ad-99e0-f9e6ad6e01fe}, !- Source Object
  3,                                      !- Outlet Port
  {b937ba40-ba6a-4495-80a8-780446729c5c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {55b8fa8a-5a89-42f7-93b5-d65208c7ea2a}, !- Handle
  {547e4e0b-96e7-4bf9-8e02-b22053293667}, !- Name
  {e092131f-7f2a-498f-bc57-4e579475467a}, !- Source Object
  12,                                     !- Outlet Port
  {64bc721e-ab25-4ffe-9d6b-5a7ac36aecae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f941710-3f39-4226-8337-8868221b4f22}, !- Handle
  {827268be-6c91-4dd2-88a9-c04b03de9aa3}, !- Name
  {64bc721e-ab25-4ffe-9d6b-5a7ac36aecae}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25badfa9-d50b-4b0c-8464-4e083c371a0a}, !- Handle
  {0e38f468-ccbf-4d08-b574-e712622580ba}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  3,                                      !- Outlet Port
  {2b8a2b6e-eb70-4035-b204-e9f143a81c0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b39a778e-c957-4dae-a270-e8aa34ee65b3}, !- Handle
  {8caa8eed-bb22-42dc-a671-e4b67c3248d5}, !- Name
  {2b8a2b6e-eb70-4035-b204-e9f143a81c0b}, !- Source Object
  4,                                      !- Outlet Port
  {a3bdc970-3dd5-43ad-99e0-f9e6ad6e01fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9c2e6e7b-56d1-4376-8210-53224ea6a04f}, !- Handle
  Coil Heating Electric 2,                !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {aff253a9-f5a7-43ad-ac9d-2ffe6b61740f}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c716a42-6de1-499e-bcb8-5a1efdf3b23d}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94fdce6c-d809-470e-8a27-d5037b471e16}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a667a1b1-20ba-4c55-898d-fd1acf20fe2e}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cd5d8746-238b-4096-9fa4-58c00b385ffb}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a66046e5-d734-40bd-a022-33efc56f6fed}, !- Handle
  Coil Cooling DX Single Speed 3 6kBtu/hr 11.0EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72612935303128,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f669dabc-f50d-4822-aa4a-b72ab6fc4e36}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a35f32b7-5ea2-4b23-a4b8-2cf7c1744d26}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {78ac1b4d-5171-4ec4-9e18-69d1ff815f5e}, !- Energy Input Ratio Function of Temperature Curve Name
  {02be34e1-527e-4a94-895f-8f7dae8d4fd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c778a758-255a-491c-9feb-a3fc851645ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4bb80d4e-392a-43c8-b0c0-4ab13a83e3fc}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {301ec4b9-4fff-4170-ae49-51afe861b8d8}, !- Handle
  Sys-1 Flr-1 Sch-F HPlcmt-west PTAC,     !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {ae04a88e-94cf-4bf0-9652-127e8b6bb7e1}, !- Air Inlet Node Name
  {cb2356e6-2525-44bd-83e7-fc2948959eaa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4bb80d4e-392a-43c8-b0c0-4ab13a83e3fc}, !- Supply Air Fan Name
  {9c2e6e7b-56d1-4376-8210-53224ea6a04f}, !- Heating Coil Name
  {a66046e5-d734-40bd-a022-33efc56f6fed}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {990f9029-13ab-4970-a21a-0d6fe5a82719}, !- Handle
  Node 66,                                !- Name
  {e3afe2fb-3d88-451a-854c-d001cd470249}, !- Inlet Port
  {ae04a88e-94cf-4bf0-9652-127e8b6bb7e1}; !- Outlet Port

OS:Connection,
  {e3afe2fb-3d88-451a-854c-d001cd470249}, !- Handle
  {5c01ecfa-0f44-45bd-8f21-ea928491cf1b}, !- Name
  {78de6648-4db6-431f-95ed-a4dec8e25bf4}, !- Source Object
  3,                                      !- Outlet Port
  {990f9029-13ab-4970-a21a-0d6fe5a82719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae04a88e-94cf-4bf0-9652-127e8b6bb7e1}, !- Handle
  {68c6ea80-9e2b-4882-9877-62da6a41c8e1}, !- Name
  {990f9029-13ab-4970-a21a-0d6fe5a82719}, !- Source Object
  3,                                      !- Outlet Port
  {301ec4b9-4fff-4170-ae49-51afe861b8d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2678f492-f7df-4385-ac93-a599630d62b1}, !- Handle
  Node 67,                                !- Name
  {cb2356e6-2525-44bd-83e7-fc2948959eaa}, !- Inlet Port
  {380b352a-c580-476a-9336-b86e64e43553}; !- Outlet Port

OS:Connection,
  {380b352a-c580-476a-9336-b86e64e43553}, !- Handle
  {b289321b-3a78-4978-8026-bf8bdf8e52b5}, !- Name
  {2678f492-f7df-4385-ac93-a599630d62b1}, !- Source Object
  3,                                      !- Outlet Port
  {35fbdc13-b42d-4abd-95ea-e20644c71c1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb2356e6-2525-44bd-83e7-fc2948959eaa}, !- Handle
  {fb3c82b7-0f38-43ff-a3cf-4d4863b54288}, !- Name
  {301ec4b9-4fff-4170-ae49-51afe861b8d8}, !- Source Object
  4,                                      !- Outlet Port
  {2678f492-f7df-4385-ac93-a599630d62b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a47f75f5-45ec-4472-b609-1ae19795dea2}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {295468ec-4291-449a-8402-d0306af254c2}, !- Water Inlet Node Name
  {ae1ad41c-368b-4d12-82d6-7872ad65072a}; !- Water Outlet Node Name

OS:Node,
  {7f0fc58f-d5ca-4286-8580-c8f390c3bfad}, !- Handle
  Node 68,                                !- Name
  {a29bf06e-6adc-4952-9850-cfa1dc39dd16}, !- Inlet Port
  {295468ec-4291-449a-8402-d0306af254c2}; !- Outlet Port

OS:Connection,
  {a29bf06e-6adc-4952-9850-cfa1dc39dd16}, !- Handle
  {330273d6-67b0-44af-9352-3b90ea4a85d6}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  5,                                      !- Outlet Port
  {7f0fc58f-d5ca-4286-8580-c8f390c3bfad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecf64737-03af-404c-9851-d636a387b8d5}, !- Handle
  Node 69,                                !- Name
  {ae1ad41c-368b-4d12-82d6-7872ad65072a}, !- Inlet Port
  {d6afa092-a3c8-4ea6-ab67-f6593e644e26}; !- Outlet Port

OS:Connection,
  {295468ec-4291-449a-8402-d0306af254c2}, !- Handle
  {303ef0d9-524d-43e4-806e-0551af173392}, !- Name
  {7f0fc58f-d5ca-4286-8580-c8f390c3bfad}, !- Source Object
  3,                                      !- Outlet Port
  {a47f75f5-45ec-4472-b609-1ae19795dea2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ae1ad41c-368b-4d12-82d6-7872ad65072a}, !- Handle
  {24cf8eda-db4b-4e7a-97e3-26b44f1a25ff}, !- Name
  {a47f75f5-45ec-4472-b609-1ae19795dea2}, !- Source Object
  10,                                     !- Outlet Port
  {ecf64737-03af-404c-9851-d636a387b8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6afa092-a3c8-4ea6-ab67-f6593e644e26}, !- Handle
  {752e9eaf-0dc0-4281-9e07-f2ef2819294d}, !- Name
  {ecf64737-03af-404c-9851-d636a387b8d5}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {60dd68a5-25de-4b3e-b5cb-88f3bc6022f6}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {a47f75f5-45ec-4472-b609-1ae19795dea2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8fd62f79-7801-4196-9e40-bd6313981150}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {4a423214-1018-45a6-8aa4-dd3561793af3}, !- Inlet Air Node Name
  {6f35af1a-64a2-4ede-91d3-064ce1a8f24b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf382ced-d944-421a-ae83-11b20fe86d13}, !- Handle
  Node 70,                                !- Name
  {6f35af1a-64a2-4ede-91d3-064ce1a8f24b}, !- Inlet Port
  {bfc37dd1-587c-4378-afbd-874abe72abe2}; !- Outlet Port

OS:Node,
  {439ea954-ece6-4fcc-b7db-5380e8c0ce35}, !- Handle
  Node 71,                                !- Name
  {2f75d127-f319-476e-8cda-4b9f21c006d5}, !- Inlet Port
  {0673e587-75d9-4c8e-806b-777b2332cbc2}; !- Outlet Port

OS:Connection,
  {bfc37dd1-587c-4378-afbd-874abe72abe2}, !- Handle
  {f4c57d46-f44a-414c-8ed8-60f963ed6b1e}, !- Name
  {cf382ced-d944-421a-ae83-11b20fe86d13}, !- Source Object
  3,                                      !- Outlet Port
  {35fbdc13-b42d-4abd-95ea-e20644c71c1f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2f75d127-f319-476e-8cda-4b9f21c006d5}, !- Handle
  {049d8a07-0c78-4e02-926f-da36c990bb3e}, !- Name
  {a4c9332b-8c52-41e6-a62d-0f715a2a852a}, !- Source Object
  12,                                     !- Outlet Port
  {439ea954-ece6-4fcc-b7db-5380e8c0ce35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0673e587-75d9-4c8e-806b-777b2332cbc2}, !- Handle
  {d4e26189-002d-47af-a160-1a7ece9ac667}, !- Name
  {439ea954-ece6-4fcc-b7db-5380e8c0ce35}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4a423214-1018-45a6-8aa4-dd3561793af3}, !- Handle
  {aaa531ba-4e4f-4710-b6dd-fda07e49dfb3}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  4,                                      !- Outlet Port
  {8fd62f79-7801-4196-9e40-bd6313981150}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f35af1a-64a2-4ede-91d3-064ce1a8f24b}, !- Handle
  {f3b0e4f0-50f1-4856-92d7-db6b7cee0e48}, !- Name
  {8fd62f79-7801-4196-9e40-bd6313981150}, !- Source Object
  4,                                      !- Outlet Port
  {cf382ced-d944-421a-ae83-11b20fe86d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf5a501b-75df-4333-a533-9c6998482484}, !- Handle
  Coil Heating Electric 3,                !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {decabd4b-c915-422c-ba05-07f2a7dcf040}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {023eb745-661c-436a-928d-81b6d6685e84}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af57e251-f3da-4897-81a0-168bd36c2758}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b7c36fa-deb1-49d8-8ace-859ef30cde29}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {85938bb4-dc50-4ff3-9bd2-13b938f25f26}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7b18da28-e14f-4601-8f26-a3d8c4216c49}, !- Handle
  Coil Cooling DX Single Speed 4 7kBtu/hr 10.9EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69794768253027,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5daac2a-6ad5-42bb-832f-2febe87a1077}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c963619-d657-4fa5-8eab-3e73e816c75c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bcf3b5b7-d4ca-494f-b85b-b8021e8a2968}, !- Energy Input Ratio Function of Temperature Curve Name
  {03bb3e1f-f686-4bc1-bbb8-bbc4b69d28be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {703d24f4-c964-4774-b11f-c22f460a1fee}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c1c9fe8c-1450-4da7-ab95-35835af80555}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8b8b2476-2c29-48d3-a4c4-00581dade3a8}, !- Handle
  Sys-1 Flr-1 Sch-F HPlcmt-south PTAC,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {5d79a8c2-e355-4102-939d-f3d6123a1ab8}, !- Air Inlet Node Name
  {0bfcddfc-2b63-48b8-8dc7-5c9a65a3496d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c1c9fe8c-1450-4da7-ab95-35835af80555}, !- Supply Air Fan Name
  {cf5a501b-75df-4333-a533-9c6998482484}, !- Heating Coil Name
  {7b18da28-e14f-4601-8f26-a3d8c4216c49}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8e162d41-7e95-4525-94c3-ba681a1e3519}, !- Handle
  Node 72,                                !- Name
  {a0247dc1-2b87-4a2c-8b17-3d0f35ab8648}, !- Inlet Port
  {5d79a8c2-e355-4102-939d-f3d6123a1ab8}; !- Outlet Port

OS:Connection,
  {a0247dc1-2b87-4a2c-8b17-3d0f35ab8648}, !- Handle
  {4b9e59cf-7ea9-43db-82eb-6a062e999f17}, !- Name
  {d5cd9b24-194a-4e31-833f-b6dba740c679}, !- Source Object
  3,                                      !- Outlet Port
  {8e162d41-7e95-4525-94c3-ba681a1e3519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d79a8c2-e355-4102-939d-f3d6123a1ab8}, !- Handle
  {086b9ba8-314f-4e7c-ae67-d850ed822dee}, !- Name
  {8e162d41-7e95-4525-94c3-ba681a1e3519}, !- Source Object
  3,                                      !- Outlet Port
  {8b8b2476-2c29-48d3-a4c4-00581dade3a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {671be1b5-d202-4271-a79b-f7e070d3befb}, !- Handle
  Node 73,                                !- Name
  {0bfcddfc-2b63-48b8-8dc7-5c9a65a3496d}, !- Inlet Port
  {34f6148c-4138-492d-bffe-25fcd65aec4a}; !- Outlet Port

OS:Connection,
  {34f6148c-4138-492d-bffe-25fcd65aec4a}, !- Handle
  {977c6d5c-a07c-462f-895e-cc5d21e436cb}, !- Name
  {671be1b5-d202-4271-a79b-f7e070d3befb}, !- Source Object
  3,                                      !- Outlet Port
  {ca831ece-523c-4b03-a778-53d09bc7e387}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bfcddfc-2b63-48b8-8dc7-5c9a65a3496d}, !- Handle
  {e9c3dd5d-01f1-4c23-96df-b35bd4a078b9}, !- Name
  {8b8b2476-2c29-48d3-a4c4-00581dade3a8}, !- Source Object
  4,                                      !- Outlet Port
  {671be1b5-d202-4271-a79b-f7e070d3befb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d6fcc4bc-5732-45ed-89b6-95a5acda3566}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {250c7f70-da07-46ab-9ddd-3047166d60d4}, !- Water Inlet Node Name
  {6443a063-de3a-4f27-9729-809aaeb90ba1}; !- Water Outlet Node Name

OS:Node,
  {c10468ea-04a1-4e2e-96ef-69568959a1ee}, !- Handle
  Node 74,                                !- Name
  {1c7e1370-ae25-4f9d-981d-e13c904ae960}, !- Inlet Port
  {250c7f70-da07-46ab-9ddd-3047166d60d4}; !- Outlet Port

OS:Connection,
  {1c7e1370-ae25-4f9d-981d-e13c904ae960}, !- Handle
  {7370ce00-f556-438d-9a00-746edd194fdf}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  6,                                      !- Outlet Port
  {c10468ea-04a1-4e2e-96ef-69568959a1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3e3766a-2dfa-4d76-813b-8a5153f9fdf6}, !- Handle
  Node 75,                                !- Name
  {6443a063-de3a-4f27-9729-809aaeb90ba1}, !- Inlet Port
  {5420d2ee-fbe6-4bb2-992e-abae6026cfb0}; !- Outlet Port

OS:Connection,
  {250c7f70-da07-46ab-9ddd-3047166d60d4}, !- Handle
  {117018ee-b965-4924-9fa1-5e5e88ad986a}, !- Name
  {c10468ea-04a1-4e2e-96ef-69568959a1ee}, !- Source Object
  3,                                      !- Outlet Port
  {d6fcc4bc-5732-45ed-89b6-95a5acda3566}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6443a063-de3a-4f27-9729-809aaeb90ba1}, !- Handle
  {762f8314-f1f0-43fc-9bd0-3531f78de7ac}, !- Name
  {d6fcc4bc-5732-45ed-89b6-95a5acda3566}, !- Source Object
  10,                                     !- Outlet Port
  {c3e3766a-2dfa-4d76-813b-8a5153f9fdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5420d2ee-fbe6-4bb2-992e-abae6026cfb0}, !- Handle
  {f9742340-960c-47b2-8eec-99aa44af7925}, !- Name
  {c3e3766a-2dfa-4d76-813b-8a5153f9fdf6}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0dd8f424-9fd9-406f-8dbc-83240a01160a}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {d6fcc4bc-5732-45ed-89b6-95a5acda3566}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3aef33f9-8047-4571-8ce8-fc182673a438}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {75ffb4f9-6e9b-4df3-a935-3ed13e0d9cb2}, !- Inlet Air Node Name
  {270bca45-160d-49c0-8a6f-fd33b4d92c03}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa2d0007-31ae-4194-ac80-85ea778641da}, !- Handle
  Node 76,                                !- Name
  {270bca45-160d-49c0-8a6f-fd33b4d92c03}, !- Inlet Port
  {106d73ab-2462-4b9f-a0a7-22b8dc0efbcb}; !- Outlet Port

OS:Node,
  {97f277c0-8b62-40c2-8237-e7e54c172799}, !- Handle
  Node 77,                                !- Name
  {88be729f-c896-4ed4-b4f5-efb6af0d31eb}, !- Inlet Port
  {cc9029fc-87b7-41d9-a116-2d14ff196380}; !- Outlet Port

OS:Connection,
  {106d73ab-2462-4b9f-a0a7-22b8dc0efbcb}, !- Handle
  {d9969335-b677-425c-b4c7-1ed9fc78b8a6}, !- Name
  {aa2d0007-31ae-4194-ac80-85ea778641da}, !- Source Object
  3,                                      !- Outlet Port
  {ca831ece-523c-4b03-a778-53d09bc7e387}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {88be729f-c896-4ed4-b4f5-efb6af0d31eb}, !- Handle
  {c98117b8-247d-4cf4-81fd-aa9d59c4e3a9}, !- Name
  {9517c7b3-f859-448f-9c8a-02a2efd20620}, !- Source Object
  12,                                     !- Outlet Port
  {97f277c0-8b62-40c2-8237-e7e54c172799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9029fc-87b7-41d9-a116-2d14ff196380}, !- Handle
  {2606cb3b-8ed7-42c3-a724-9ed3e74f21ef}, !- Name
  {97f277c0-8b62-40c2-8237-e7e54c172799}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75ffb4f9-6e9b-4df3-a935-3ed13e0d9cb2}, !- Handle
  {eaa63d27-76fc-446b-a1df-a1185f4db655}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  5,                                      !- Outlet Port
  {3aef33f9-8047-4571-8ce8-fc182673a438}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {270bca45-160d-49c0-8a6f-fd33b4d92c03}, !- Handle
  {f9774ac4-6374-4004-bd5c-a29925c05ec3}, !- Name
  {3aef33f9-8047-4571-8ce8-fc182673a438}, !- Source Object
  4,                                      !- Outlet Port
  {aa2d0007-31ae-4194-ac80-85ea778641da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6ba45818-f977-4989-9a8d-55cdd2be0b0c}, !- Handle
  Coil Heating Electric 4,                !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0a49abc7-7e51-449e-85f3-18b4adc2fb29}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35960825-5a0e-4c45-af2e-1f208279a562}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f226c0d-fc3b-491b-a4eb-bafcab21f000}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34a755de-d93c-4cc6-95de-6c9f6d51efd7}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d8770fe5-5bae-4568-96a9-4018216083c3}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bc5d4e12-7a67-43f5-b471-250b28905121}, !- Handle
  Coil Cooling DX Single Speed 5 81kBtu/hr 9.3EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.20386736834029,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {906ace89-722c-4cf6-824e-d8f6361044f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d1a7edce-82d5-4a93-b54e-ff8c5f37bee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b97b3ef9-b6cc-47d6-bbf5-74e41bd76723}, !- Energy Input Ratio Function of Temperature Curve Name
  {e5c6d266-27b4-46a2-ae6f-0f0e604f143d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b83c631d-0bd1-482c-bc4f-9b5a3edfe13b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2c4ebaed-723c-48f4-991e-92bd07f92865}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bcc82876-4fdb-49e7-bdda-02ae2363454d}, !- Handle
  Sys-1 Flr-2 Sch-F HPlcmt-north PTAC,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {79a44f2b-3d9c-4820-85f8-95cfa000befe}, !- Air Inlet Node Name
  {6e6967b3-9b8b-441f-807c-c073fa470e1e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2c4ebaed-723c-48f4-991e-92bd07f92865}, !- Supply Air Fan Name
  {6ba45818-f977-4989-9a8d-55cdd2be0b0c}, !- Heating Coil Name
  {bc5d4e12-7a67-43f5-b471-250b28905121}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cfa921e7-dbe8-4f35-a739-8049448b9170}, !- Handle
  Node 78,                                !- Name
  {9dd3c9de-6bec-4903-8a5d-4a767db80e12}, !- Inlet Port
  {79a44f2b-3d9c-4820-85f8-95cfa000befe}; !- Outlet Port

OS:Connection,
  {9dd3c9de-6bec-4903-8a5d-4a767db80e12}, !- Handle
  {972fbc3b-2399-4666-8888-ea082ebc6015}, !- Name
  {b9c7223b-eaa6-477a-ac29-35dc1a4cbf5b}, !- Source Object
  3,                                      !- Outlet Port
  {cfa921e7-dbe8-4f35-a739-8049448b9170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a44f2b-3d9c-4820-85f8-95cfa000befe}, !- Handle
  {ab027880-d4f3-43f7-8da4-ec4cf8c6ef5b}, !- Name
  {cfa921e7-dbe8-4f35-a739-8049448b9170}, !- Source Object
  3,                                      !- Outlet Port
  {bcc82876-4fdb-49e7-bdda-02ae2363454d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b007c948-93ac-4ecf-8c53-4bb21c002b98}, !- Handle
  Node 79,                                !- Name
  {6e6967b3-9b8b-441f-807c-c073fa470e1e}, !- Inlet Port
  {b704f938-50d6-409e-a283-95a30641b5c8}; !- Outlet Port

OS:Connection,
  {b704f938-50d6-409e-a283-95a30641b5c8}, !- Handle
  {418612be-870e-4c83-92de-811a0b40e806}, !- Name
  {b007c948-93ac-4ecf-8c53-4bb21c002b98}, !- Source Object
  3,                                      !- Outlet Port
  {b053c882-f49b-407b-8792-7c633cce873e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e6967b3-9b8b-441f-807c-c073fa470e1e}, !- Handle
  {cffc4391-acc8-41e8-85f8-ef814e95e2bf}, !- Name
  {bcc82876-4fdb-49e7-bdda-02ae2363454d}, !- Source Object
  4,                                      !- Outlet Port
  {b007c948-93ac-4ecf-8c53-4bb21c002b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {14172f40-51ff-4069-bd67-ce5dce501448}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f2b41e62-5a2f-4f2a-b526-b3c6caf66abf}, !- Water Inlet Node Name
  {aa3d3497-932f-4423-9c60-abc4c7d809e2}; !- Water Outlet Node Name

OS:Node,
  {9f5a6f23-45af-4e2a-849f-1aaaaad9b7d7}, !- Handle
  Node 80,                                !- Name
  {a6712ebf-31ef-4dbd-9a2e-5d35c6494a2b}, !- Inlet Port
  {f2b41e62-5a2f-4f2a-b526-b3c6caf66abf}; !- Outlet Port

OS:Connection,
  {a6712ebf-31ef-4dbd-9a2e-5d35c6494a2b}, !- Handle
  {ea46975e-3e77-414e-82a7-e45ebeb048c2}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  7,                                      !- Outlet Port
  {9f5a6f23-45af-4e2a-849f-1aaaaad9b7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9460d03-f4bb-4f4f-8537-bbf60bbdd0c3}, !- Handle
  Node 81,                                !- Name
  {aa3d3497-932f-4423-9c60-abc4c7d809e2}, !- Inlet Port
  {474b0aef-70b9-44ca-843b-c3a65cdbcf8d}; !- Outlet Port

OS:Connection,
  {f2b41e62-5a2f-4f2a-b526-b3c6caf66abf}, !- Handle
  {41a8692b-8f9a-4b56-9541-ceb4bdb4198b}, !- Name
  {9f5a6f23-45af-4e2a-849f-1aaaaad9b7d7}, !- Source Object
  3,                                      !- Outlet Port
  {14172f40-51ff-4069-bd67-ce5dce501448}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aa3d3497-932f-4423-9c60-abc4c7d809e2}, !- Handle
  {e3ef3e9e-3acc-437d-b40d-d52680a1b2d0}, !- Name
  {14172f40-51ff-4069-bd67-ce5dce501448}, !- Source Object
  10,                                     !- Outlet Port
  {c9460d03-f4bb-4f4f-8537-bbf60bbdd0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474b0aef-70b9-44ca-843b-c3a65cdbcf8d}, !- Handle
  {bb5fa1e0-f450-435b-bbad-f0e30b61bf6a}, !- Name
  {c9460d03-f4bb-4f4f-8537-bbf60bbdd0c3}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {745a663f-4c9e-4344-9f3f-b7dbc1eb9342}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {14172f40-51ff-4069-bd67-ce5dce501448}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {49fd0aae-4bd1-47ec-9f7a-b3958668b736}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {7e9fe2a1-4d1b-4b52-9840-3334873ff78a}, !- Inlet Air Node Name
  {d97a4ee3-c694-4d84-9592-a8e067468292}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {14ff1c4e-b99d-4363-a668-c3f7bfbb18d7}, !- Handle
  Node 82,                                !- Name
  {d97a4ee3-c694-4d84-9592-a8e067468292}, !- Inlet Port
  {537c0e5f-fc37-432c-bdc6-34d67a59b682}; !- Outlet Port

OS:Node,
  {e286aa08-08b7-4a1c-a3b5-8b0f83f0fac9}, !- Handle
  Node 83,                                !- Name
  {06cd9f22-0301-4192-9d1a-c93abfe560a7}, !- Inlet Port
  {956661d4-1b78-461a-8238-0f6b6191aa1d}; !- Outlet Port

OS:Connection,
  {537c0e5f-fc37-432c-bdc6-34d67a59b682}, !- Handle
  {92771ce2-5139-401d-b6a4-ddee5ed54800}, !- Name
  {14ff1c4e-b99d-4363-a668-c3f7bfbb18d7}, !- Source Object
  3,                                      !- Outlet Port
  {b053c882-f49b-407b-8792-7c633cce873e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {06cd9f22-0301-4192-9d1a-c93abfe560a7}, !- Handle
  {9bcdd5ad-1e45-423d-a08b-3c067a3fde17}, !- Name
  {c131d163-ad77-4649-b8a7-04ff2c4ba78e}, !- Source Object
  12,                                     !- Outlet Port
  {e286aa08-08b7-4a1c-a3b5-8b0f83f0fac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956661d4-1b78-461a-8238-0f6b6191aa1d}, !- Handle
  {5d277f59-d1de-4373-9753-870ad31de676}, !- Name
  {e286aa08-08b7-4a1c-a3b5-8b0f83f0fac9}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7e9fe2a1-4d1b-4b52-9840-3334873ff78a}, !- Handle
  {ed534e82-1fbd-43e5-a88e-4abd15677a26}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  6,                                      !- Outlet Port
  {49fd0aae-4bd1-47ec-9f7a-b3958668b736}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d97a4ee3-c694-4d84-9592-a8e067468292}, !- Handle
  {dd5d19bd-5f89-48a4-9746-7c3743cb7bf3}, !- Name
  {49fd0aae-4bd1-47ec-9f7a-b3958668b736}, !- Source Object
  4,                                      !- Outlet Port
  {14ff1c4e-b99d-4363-a668-c3f7bfbb18d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {77c35348-485f-43f1-8329-94473c8bff7b}, !- Handle
  Coil Heating Electric 5,                !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fa5f2d9b-3b0e-4dfb-af29-a51c2824aa0f}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec57dd38-af14-408a-bfc5-4413a23b1e03}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92cc5843-0fc7-4530-9fe5-2a99265d391a}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {033ece40-279a-47cc-962e-0b98aad8bfec}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a58016b-44e6-4e97-a9cb-8d198155951a}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3ca96bc9-f427-47e7-86aa-cb35d69d94d6}, !- Handle
  Coil Cooling DX Single Speed 6 11kBtu/hr 10.2EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46281105102125,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0eff47a9-0cdf-4cec-b8d7-4a0f1d99681f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a7f4ed95-6b13-462d-b9b2-a32de51a65ac}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4690887f-7365-4c60-8d9a-b6bb56fe8688}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d8739bb-1e67-4a9d-b463-8fc98e4ff60e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0c50726-296e-4314-8942-bc1eb1a01787}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {df1705e7-9823-4906-aa6a-eb586d438e7b}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60b4d032-bccf-415b-be8d-73a5464e3fde}, !- Handle
  Sys-1 Flr-2 Sch-F HPlcmt-east PTAC,     !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {8eab4fc4-4ad8-4819-91d7-5f3725a63f7a}, !- Air Inlet Node Name
  {8d73819e-abd9-4545-b037-85802a8520b1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df1705e7-9823-4906-aa6a-eb586d438e7b}, !- Supply Air Fan Name
  {77c35348-485f-43f1-8329-94473c8bff7b}, !- Heating Coil Name
  {3ca96bc9-f427-47e7-86aa-cb35d69d94d6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fac718b3-fe8c-4337-9412-9c789ae14f32}, !- Handle
  Node 84,                                !- Name
  {4a5e9641-f958-46ea-a0e3-dfd4ab26ee6e}, !- Inlet Port
  {8eab4fc4-4ad8-4819-91d7-5f3725a63f7a}; !- Outlet Port

OS:Connection,
  {4a5e9641-f958-46ea-a0e3-dfd4ab26ee6e}, !- Handle
  {a5129e42-b0cb-4d27-bb6d-c788c20f922e}, !- Name
  {62b80a54-32fc-4062-8a47-140b893a8b4a}, !- Source Object
  3,                                      !- Outlet Port
  {fac718b3-fe8c-4337-9412-9c789ae14f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eab4fc4-4ad8-4819-91d7-5f3725a63f7a}, !- Handle
  {fe1b2ad2-ea83-4bb5-88fd-e81f420d237f}, !- Name
  {fac718b3-fe8c-4337-9412-9c789ae14f32}, !- Source Object
  3,                                      !- Outlet Port
  {60b4d032-bccf-415b-be8d-73a5464e3fde}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90bab0b6-461a-426c-b8a5-1977b8f7ddad}, !- Handle
  Node 85,                                !- Name
  {8d73819e-abd9-4545-b037-85802a8520b1}, !- Inlet Port
  {3555b9df-14dd-4efb-9068-a48bf63c29b5}; !- Outlet Port

OS:Connection,
  {3555b9df-14dd-4efb-9068-a48bf63c29b5}, !- Handle
  {ec5cd62d-771f-48b2-a7ac-01ecbf371804}, !- Name
  {90bab0b6-461a-426c-b8a5-1977b8f7ddad}, !- Source Object
  3,                                      !- Outlet Port
  {7a7a16f9-8576-4ff8-97ee-773786586b39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d73819e-abd9-4545-b037-85802a8520b1}, !- Handle
  {02fba242-b8a1-4db6-ace0-8d96dd5ca274}, !- Name
  {60b4d032-bccf-415b-be8d-73a5464e3fde}, !- Source Object
  4,                                      !- Outlet Port
  {90bab0b6-461a-426c-b8a5-1977b8f7ddad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {81b24828-0049-49f5-9293-a95ca79d658c}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {340eb8b0-6c83-40c8-a003-3556b92782a0}, !- Water Inlet Node Name
  {944542b9-1645-487c-a786-86039756a13e}; !- Water Outlet Node Name

OS:Node,
  {024c82ed-9e99-4279-8e2f-2012d8ca47d8}, !- Handle
  Node 86,                                !- Name
  {bf66fed8-aa61-434d-b01b-6520d46f9bc5}, !- Inlet Port
  {340eb8b0-6c83-40c8-a003-3556b92782a0}; !- Outlet Port

OS:Connection,
  {bf66fed8-aa61-434d-b01b-6520d46f9bc5}, !- Handle
  {e1a42b3b-8209-436a-a5b4-3d1ad8e82f85}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  8,                                      !- Outlet Port
  {024c82ed-9e99-4279-8e2f-2012d8ca47d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68edab44-6adc-41d9-8e1a-539322474e75}, !- Handle
  Node 87,                                !- Name
  {944542b9-1645-487c-a786-86039756a13e}, !- Inlet Port
  {2441acc5-1509-4dcb-924c-6f7264732208}; !- Outlet Port

OS:Connection,
  {340eb8b0-6c83-40c8-a003-3556b92782a0}, !- Handle
  {888545e0-01b7-4321-8a52-eca2700d39fa}, !- Name
  {024c82ed-9e99-4279-8e2f-2012d8ca47d8}, !- Source Object
  3,                                      !- Outlet Port
  {81b24828-0049-49f5-9293-a95ca79d658c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {944542b9-1645-487c-a786-86039756a13e}, !- Handle
  {bc27164e-8bd6-4554-ac7e-5d9ccdf76620}, !- Name
  {81b24828-0049-49f5-9293-a95ca79d658c}, !- Source Object
  10,                                     !- Outlet Port
  {68edab44-6adc-41d9-8e1a-539322474e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2441acc5-1509-4dcb-924c-6f7264732208}, !- Handle
  {5245a5cf-10fd-4a65-935d-478bcca2aff6}, !- Name
  {68edab44-6adc-41d9-8e1a-539322474e75}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a62ff142-0ebb-4d98-831d-cf6e129ad9fd}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {81b24828-0049-49f5-9293-a95ca79d658c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1d770d17-b963-4f7a-b6e9-8cc7e956d3b9}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {90b5730b-baa8-4965-a9e5-59928e0e75dd}, !- Inlet Air Node Name
  {98e097f7-fcc2-48bc-a4ba-6eb3d5c7e538}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9abbd15-4c7f-45be-a1e5-b15532dc9b5a}, !- Handle
  Node 88,                                !- Name
  {98e097f7-fcc2-48bc-a4ba-6eb3d5c7e538}, !- Inlet Port
  {398cffc3-720e-4cf9-9c83-43225648210c}; !- Outlet Port

OS:Node,
  {8ed5ee98-0990-462d-be8b-74b7352ef165}, !- Handle
  Node 89,                                !- Name
  {91a70482-ffe9-42b1-8909-164933d3337b}, !- Inlet Port
  {cf67b7fa-c7e7-43e2-bc33-0208f72ca552}; !- Outlet Port

OS:Connection,
  {398cffc3-720e-4cf9-9c83-43225648210c}, !- Handle
  {2a664998-ba45-40a2-9768-b00d3cca9c4b}, !- Name
  {e9abbd15-4c7f-45be-a1e5-b15532dc9b5a}, !- Source Object
  3,                                      !- Outlet Port
  {7a7a16f9-8576-4ff8-97ee-773786586b39}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {91a70482-ffe9-42b1-8909-164933d3337b}, !- Handle
  {2bc0355b-ca06-4482-b05c-61cffb3a4bf9}, !- Name
  {4af74559-e583-408f-81e0-65fbc713bb33}, !- Source Object
  12,                                     !- Outlet Port
  {8ed5ee98-0990-462d-be8b-74b7352ef165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf67b7fa-c7e7-43e2-bc33-0208f72ca552}, !- Handle
  {6fa87687-567d-4c25-ba95-03ef60601a4e}, !- Name
  {8ed5ee98-0990-462d-be8b-74b7352ef165}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {90b5730b-baa8-4965-a9e5-59928e0e75dd}, !- Handle
  {200969ee-ee90-4622-8457-e1641fb00a47}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  7,                                      !- Outlet Port
  {1d770d17-b963-4f7a-b6e9-8cc7e956d3b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98e097f7-fcc2-48bc-a4ba-6eb3d5c7e538}, !- Handle
  {1d41a644-11c5-405b-846e-cbddde20c462}, !- Name
  {1d770d17-b963-4f7a-b6e9-8cc7e956d3b9}, !- Source Object
  4,                                      !- Outlet Port
  {e9abbd15-4c7f-45be-a1e5-b15532dc9b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e2251b9b-b699-4f24-ba7d-1bde95c054d8}, !- Handle
  Coil Heating Electric 6,                !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e829e507-40a9-42fc-92e2-7149ac95af1c}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4232fbfd-925f-40b1-a2d0-e8faf7bf23c5}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {568fa340-8453-4b47-a147-1dcc1857cadf}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7348762a-4a87-4943-a0c1-18b878acc36f}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6623819-65a1-4f48-b20d-bbf3f3417ad5}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4e74cc09-4151-4a34-852d-5513137b1d76}, !- Handle
  Coil Cooling DX Single Speed 7 5kBtu/hr 11.0EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72561144169898,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc1060f9-68b1-45d8-baf0-dd1e1173c1e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b2e4bcec-f1c4-4adc-b6b2-1f09752db13b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bc23e7ea-4977-465a-be05-2f66065be984}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7afeb8b-0560-48a3-85d6-474dc0d7b418}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {177ad53c-5c8e-48c4-92e9-cf79aaf150c4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {16031063-b786-4860-a3c0-819275c552c7}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b7709f90-abc5-464c-b6d8-782fe272b29e}, !- Handle
  Sys-1 Flr-2 Sch-F HPlcmt-west PTAC,     !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {da8206f1-0404-4d8c-8f24-a955c73b3063}, !- Air Inlet Node Name
  {f39dc621-4541-435a-aaf2-41f345b168f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16031063-b786-4860-a3c0-819275c552c7}, !- Supply Air Fan Name
  {e2251b9b-b699-4f24-ba7d-1bde95c054d8}, !- Heating Coil Name
  {4e74cc09-4151-4a34-852d-5513137b1d76}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {83d29ea3-2ef6-490b-884d-8258b193645a}, !- Handle
  Node 90,                                !- Name
  {b0dd845e-3eab-4c73-9d23-52e47badf1b9}, !- Inlet Port
  {da8206f1-0404-4d8c-8f24-a955c73b3063}; !- Outlet Port

OS:Connection,
  {b0dd845e-3eab-4c73-9d23-52e47badf1b9}, !- Handle
  {f4c2bfc9-4d9d-43f2-af87-80fb64fc9fc8}, !- Name
  {0c4ef251-23ad-4f3a-a51c-6a9f264cd7b0}, !- Source Object
  3,                                      !- Outlet Port
  {83d29ea3-2ef6-490b-884d-8258b193645a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8206f1-0404-4d8c-8f24-a955c73b3063}, !- Handle
  {3173cccc-90e1-4fd8-b225-7030a7b38c3a}, !- Name
  {83d29ea3-2ef6-490b-884d-8258b193645a}, !- Source Object
  3,                                      !- Outlet Port
  {b7709f90-abc5-464c-b6d8-782fe272b29e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {100d1ef1-717f-4ebc-8ffe-877e21f6af23}, !- Handle
  Node 91,                                !- Name
  {f39dc621-4541-435a-aaf2-41f345b168f0}, !- Inlet Port
  {efe4a0d1-0ee8-42bd-988f-6081a8df8401}; !- Outlet Port

OS:Connection,
  {efe4a0d1-0ee8-42bd-988f-6081a8df8401}, !- Handle
  {889d994d-f47c-44ed-9533-dc72c41cf3b4}, !- Name
  {100d1ef1-717f-4ebc-8ffe-877e21f6af23}, !- Source Object
  3,                                      !- Outlet Port
  {46b961c2-5d3a-4fdc-8522-c2eff35b1f64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f39dc621-4541-435a-aaf2-41f345b168f0}, !- Handle
  {1c2de589-7ce2-4c99-a5af-753962fb9a59}, !- Name
  {b7709f90-abc5-464c-b6d8-782fe272b29e}, !- Source Object
  4,                                      !- Outlet Port
  {100d1ef1-717f-4ebc-8ffe-877e21f6af23}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {110615b0-5602-4bd1-a652-ffc29a9a6fa3}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9059db47-5e28-42c9-a153-4aaa82934cbf}, !- Water Inlet Node Name
  {4ba6d9ab-b6f6-4810-bd23-8bfda3a889a8}; !- Water Outlet Node Name

OS:Node,
  {40a72677-6052-4364-a650-b5c93affc39f}, !- Handle
  Node 92,                                !- Name
  {186eae88-4c56-410a-92ef-d336e60642ee}, !- Inlet Port
  {9059db47-5e28-42c9-a153-4aaa82934cbf}; !- Outlet Port

OS:Connection,
  {186eae88-4c56-410a-92ef-d336e60642ee}, !- Handle
  {c924e0b4-7a67-4baa-b989-1a0f320e1587}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  9,                                      !- Outlet Port
  {40a72677-6052-4364-a650-b5c93affc39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a3091fa-cb4b-402f-a039-7b92294d396a}, !- Handle
  Node 93,                                !- Name
  {4ba6d9ab-b6f6-4810-bd23-8bfda3a889a8}, !- Inlet Port
  {8688ded1-4502-4f60-aac1-04fc071352e2}; !- Outlet Port

OS:Connection,
  {9059db47-5e28-42c9-a153-4aaa82934cbf}, !- Handle
  {1f6b89d0-8cea-492a-b749-1c15ecba8ed0}, !- Name
  {40a72677-6052-4364-a650-b5c93affc39f}, !- Source Object
  3,                                      !- Outlet Port
  {110615b0-5602-4bd1-a652-ffc29a9a6fa3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4ba6d9ab-b6f6-4810-bd23-8bfda3a889a8}, !- Handle
  {eb7ea2d6-5a73-4a08-937e-e71773cdcf6d}, !- Name
  {110615b0-5602-4bd1-a652-ffc29a9a6fa3}, !- Source Object
  10,                                     !- Outlet Port
  {6a3091fa-cb4b-402f-a039-7b92294d396a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8688ded1-4502-4f60-aac1-04fc071352e2}, !- Handle
  {6aa0da25-e89b-419a-ab11-c42f277c068b}, !- Name
  {6a3091fa-cb4b-402f-a039-7b92294d396a}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {192547e6-a608-4943-9847-e309b403ec15}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {110615b0-5602-4bd1-a652-ffc29a9a6fa3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d4f24cd8-6837-488d-a5e8-ed48c9a10a63}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {59f6563d-6a6f-4c7d-9b24-5c1599f325dc}, !- Inlet Air Node Name
  {3699e6e2-01ea-437a-ba53-10d3cc703633}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8bb11570-065d-481f-a1cc-656aff89976f}, !- Handle
  Node 94,                                !- Name
  {3699e6e2-01ea-437a-ba53-10d3cc703633}, !- Inlet Port
  {36d2b8a3-ea8d-45a0-a92d-45d4031632e1}; !- Outlet Port

OS:Node,
  {0e156853-3a4c-40dd-89d8-006dded1b15d}, !- Handle
  Node 95,                                !- Name
  {4209a70d-9c21-41f7-b371-f37f56ba3d37}, !- Inlet Port
  {3776422a-6dee-473d-9c2c-65bf3001e82a}; !- Outlet Port

OS:Connection,
  {36d2b8a3-ea8d-45a0-a92d-45d4031632e1}, !- Handle
  {55f484b5-9c10-40b9-bc67-7a7ea19e619a}, !- Name
  {8bb11570-065d-481f-a1cc-656aff89976f}, !- Source Object
  3,                                      !- Outlet Port
  {46b961c2-5d3a-4fdc-8522-c2eff35b1f64}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4209a70d-9c21-41f7-b371-f37f56ba3d37}, !- Handle
  {d87d93e3-49f7-4d2e-be12-d037480cf554}, !- Name
  {e04b20f8-3687-43c0-a9f2-ceb9ccec361e}, !- Source Object
  12,                                     !- Outlet Port
  {0e156853-3a4c-40dd-89d8-006dded1b15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3776422a-6dee-473d-9c2c-65bf3001e82a}, !- Handle
  {77e0e677-9f76-44c8-9d2c-5eed262fa978}, !- Name
  {0e156853-3a4c-40dd-89d8-006dded1b15d}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {59f6563d-6a6f-4c7d-9b24-5c1599f325dc}, !- Handle
  {3950c38f-2e24-45aa-b9b5-9874e4bf20c4}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  8,                                      !- Outlet Port
  {d4f24cd8-6837-488d-a5e8-ed48c9a10a63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3699e6e2-01ea-437a-ba53-10d3cc703633}, !- Handle
  {b3d6663c-64e7-4753-be85-008eaed785c5}, !- Name
  {d4f24cd8-6837-488d-a5e8-ed48c9a10a63}, !- Source Object
  4,                                      !- Outlet Port
  {8bb11570-065d-481f-a1cc-656aff89976f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {40a7dba7-ced8-48f0-bae0-10014f5e502e}, !- Handle
  Coil Heating Electric 7,                !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9c910735-5aed-4bc2-a9d2-b23090cd5cd0}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8493d4b1-5848-436e-b565-9ee63dd8fd4a}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2af4905c-ac02-4d06-971d-877fb330c415}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bbda6aca-c6aa-4e4c-80fc-3914ea404b3c}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ea59b06f-2ff8-4849-aa33-e4a47314abbc}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f5bd3eae-453a-4bf8-9f5d-601138bea71e}, !- Handle
  Coil Cooling DX Single Speed 8 65kBtu/hr 9.3EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.19218053799172,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {179c7b92-054f-4dd2-bb89-50710a975d62}, !- Total Cooling Capacity Function of Temperature Curve Name
  {482e5d77-b804-4898-809d-88e6238ef68d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be5c807f-99ac-4e69-b16d-8cd4f2b1c255}, !- Energy Input Ratio Function of Temperature Curve Name
  {17336073-8bbd-4e20-8cd6-29c178f92468}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95d5aac5-e2b4-434a-8866-800229f02286}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {71c28560-50de-4e85-a61b-99e9642794b2}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ca31ba2a-5a44-4d41-bb0d-685775ef6d20}, !- Handle
  Sys-1 Flr-2 Sch-F HPlcmt-south PTAC,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {2b10a421-2e3d-4e33-9e46-b3a80737869d}, !- Air Inlet Node Name
  {761fbc2f-176d-4318-9390-3528f17218bc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {71c28560-50de-4e85-a61b-99e9642794b2}, !- Supply Air Fan Name
  {40a7dba7-ced8-48f0-bae0-10014f5e502e}, !- Heating Coil Name
  {f5bd3eae-453a-4bf8-9f5d-601138bea71e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {90c2960a-befe-4fbe-9f3c-ddff73ca4173}, !- Handle
  Node 96,                                !- Name
  {ea9700bd-8c50-4d6f-b23f-dbaf9a777ef8}, !- Inlet Port
  {2b10a421-2e3d-4e33-9e46-b3a80737869d}; !- Outlet Port

OS:Connection,
  {ea9700bd-8c50-4d6f-b23f-dbaf9a777ef8}, !- Handle
  {c4046a86-3144-4060-af66-65a54e471e41}, !- Name
  {4c217c88-70cb-4342-ba67-8c76ceac782f}, !- Source Object
  3,                                      !- Outlet Port
  {90c2960a-befe-4fbe-9f3c-ddff73ca4173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b10a421-2e3d-4e33-9e46-b3a80737869d}, !- Handle
  {fac08301-c0c5-47de-9961-25247eb3c03e}, !- Name
  {90c2960a-befe-4fbe-9f3c-ddff73ca4173}, !- Source Object
  3,                                      !- Outlet Port
  {ca31ba2a-5a44-4d41-bb0d-685775ef6d20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {892afef6-b9b7-492d-adaa-ff68a207f2af}, !- Handle
  Node 97,                                !- Name
  {761fbc2f-176d-4318-9390-3528f17218bc}, !- Inlet Port
  {70399535-f57a-4dad-8684-74d0631015e7}; !- Outlet Port

OS:Connection,
  {70399535-f57a-4dad-8684-74d0631015e7}, !- Handle
  {4ceb4e4e-2e8a-404a-a6cc-3b1dd4f87851}, !- Name
  {892afef6-b9b7-492d-adaa-ff68a207f2af}, !- Source Object
  3,                                      !- Outlet Port
  {43dab961-726e-47ae-adff-bcef40c8e042}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {761fbc2f-176d-4318-9390-3528f17218bc}, !- Handle
  {f595e6bc-3e10-408e-bb59-74c93c15c347}, !- Name
  {ca31ba2a-5a44-4d41-bb0d-685775ef6d20}, !- Source Object
  4,                                      !- Outlet Port
  {892afef6-b9b7-492d-adaa-ff68a207f2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {52c04124-8812-46ec-a1b7-f4a751153d8f}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5f9f17c6-4b06-42c4-9a2b-ab87a624be58}, !- Water Inlet Node Name
  {f440769d-1180-462b-a6b4-ed724d62a2ee}; !- Water Outlet Node Name

OS:Node,
  {76a34e66-11ee-43c0-8719-92637bc148bf}, !- Handle
  Node 98,                                !- Name
  {d769f5cd-af1e-473a-bbb1-2cc0dc635e29}, !- Inlet Port
  {5f9f17c6-4b06-42c4-9a2b-ab87a624be58}; !- Outlet Port

OS:Connection,
  {d769f5cd-af1e-473a-bbb1-2cc0dc635e29}, !- Handle
  {1611f4cd-3ec8-4c0a-852e-672c32a4d42d}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  10,                                     !- Outlet Port
  {76a34e66-11ee-43c0-8719-92637bc148bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75a64958-2363-4a98-96f4-9cf0e50285d1}, !- Handle
  Node 99,                                !- Name
  {f440769d-1180-462b-a6b4-ed724d62a2ee}, !- Inlet Port
  {f2c6e303-27ee-4273-9b69-bcd9e188d71a}; !- Outlet Port

OS:Connection,
  {5f9f17c6-4b06-42c4-9a2b-ab87a624be58}, !- Handle
  {4745f782-3f34-477a-ac9e-192da4076673}, !- Name
  {76a34e66-11ee-43c0-8719-92637bc148bf}, !- Source Object
  3,                                      !- Outlet Port
  {52c04124-8812-46ec-a1b7-f4a751153d8f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f440769d-1180-462b-a6b4-ed724d62a2ee}, !- Handle
  {29d19ed1-768b-42ae-a6b3-4365856b3b7e}, !- Name
  {52c04124-8812-46ec-a1b7-f4a751153d8f}, !- Source Object
  10,                                     !- Outlet Port
  {75a64958-2363-4a98-96f4-9cf0e50285d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c6e303-27ee-4273-9b69-bcd9e188d71a}, !- Handle
  {d1ca9665-4031-46de-9a44-6782f0070c67}, !- Name
  {75a64958-2363-4a98-96f4-9cf0e50285d1}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1c917f8a-0c25-425d-ace7-4cb6174df13e}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {52c04124-8812-46ec-a1b7-f4a751153d8f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3d4a3aa5-03ac-406d-b54c-dde4fa2c8bd7}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {14037eb2-bb3f-4963-8d6a-c60ec189c3ac}, !- Inlet Air Node Name
  {750f9886-57d7-4679-9a4b-7ce6b60ee6f9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {afd7d7b2-067e-4e87-8cc5-a420c637b8c7}, !- Handle
  Node 100,                               !- Name
  {750f9886-57d7-4679-9a4b-7ce6b60ee6f9}, !- Inlet Port
  {e67a56f7-d73d-4196-8bf6-2c79da50f01a}; !- Outlet Port

OS:Node,
  {a7314bce-6c46-467d-8a9a-4c453cb70faa}, !- Handle
  Node 101,                               !- Name
  {c083f058-cd69-4192-809a-c4daa381cb85}, !- Inlet Port
  {8ffa2d11-99a2-453d-8631-e43e6d919d4d}; !- Outlet Port

OS:Connection,
  {e67a56f7-d73d-4196-8bf6-2c79da50f01a}, !- Handle
  {4209d467-993f-4cfe-a843-8e1b4d34459d}, !- Name
  {afd7d7b2-067e-4e87-8cc5-a420c637b8c7}, !- Source Object
  3,                                      !- Outlet Port
  {43dab961-726e-47ae-adff-bcef40c8e042}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c083f058-cd69-4192-809a-c4daa381cb85}, !- Handle
  {8964df24-e781-4793-95a7-ef304df41320}, !- Name
  {ead5d131-d356-4301-8ee1-281c0b530aad}, !- Source Object
  12,                                     !- Outlet Port
  {a7314bce-6c46-467d-8a9a-4c453cb70faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ffa2d11-99a2-453d-8631-e43e6d919d4d}, !- Handle
  {a2600fad-3b6e-46e8-9856-a67b50184c34}, !- Name
  {a7314bce-6c46-467d-8a9a-4c453cb70faa}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {14037eb2-bb3f-4963-8d6a-c60ec189c3ac}, !- Handle
  {2626ac3b-85d4-4e51-a869-1070fdf7b72f}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  9,                                      !- Outlet Port
  {3d4a3aa5-03ac-406d-b54c-dde4fa2c8bd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {750f9886-57d7-4679-9a4b-7ce6b60ee6f9}, !- Handle
  {acf7cf2b-129a-4ac7-9872-0c7e39dfe3aa}, !- Name
  {3d4a3aa5-03ac-406d-b54c-dde4fa2c8bd7}, !- Source Object
  4,                                      !- Outlet Port
  {afd7d7b2-067e-4e87-8cc5-a420c637b8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {de4e5749-7fc8-4fcd-a725-68d88242c008}, !- Handle
  Coil Heating Electric 8,                !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4dad9d0c-8ad0-4bdd-82ce-ac985b1a70b6}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65e2d53a-a661-42d8-8adb-40e491c29b3c}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f94db16b-6ce6-41b5-9d52-3c058fe47ee8}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5893ccc8-f19d-4800-9579-07213bb0801d}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {db7401c0-66f4-4f65-a0c1-ec0e5799aca8}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9ee9ec2e-eeac-4b4a-9232-a72084f2dd72}, !- Handle
  Coil Cooling DX Single Speed 9 42kBtu/hr 9.3EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.17601308473944,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39604880-ab11-4326-9578-d5aa0932ce22}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da9aa7f1-9051-4ec7-966e-28a7becad8c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82a0767c-5cac-46d2-98f9-d5f439e3b7a5}, !- Energy Input Ratio Function of Temperature Curve Name
  {76415231-5d47-4e05-ba31-ea5e9c5eb760}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d6bf499e-7574-4203-b6e6-bb6e4c480638}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3a139401-19d8-471b-a0f8-05bb10840b3e}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b3ddb056-6cf0-44ae-a503-b41bd7e456ec}, !- Handle
  Sys-1 Flr-3 Sch-F HPlcmt-north PTAC,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {70f18af0-ad57-4c8d-a26c-1132df251475}, !- Air Inlet Node Name
  {116bc785-fbe6-4a6f-aabd-47cfdd869400}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a139401-19d8-471b-a0f8-05bb10840b3e}, !- Supply Air Fan Name
  {de4e5749-7fc8-4fcd-a725-68d88242c008}, !- Heating Coil Name
  {9ee9ec2e-eeac-4b4a-9232-a72084f2dd72}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {83a3c79f-7742-43ba-bd8e-8e5198f2b457}, !- Handle
  Node 102,                               !- Name
  {96607b08-1c18-4ab0-92f0-21170d51a89d}, !- Inlet Port
  {70f18af0-ad57-4c8d-a26c-1132df251475}; !- Outlet Port

OS:Connection,
  {96607b08-1c18-4ab0-92f0-21170d51a89d}, !- Handle
  {d4653998-504a-4e34-bf19-f476184bda35}, !- Name
  {4698ce33-712c-47fa-8687-be90ce222c8c}, !- Source Object
  3,                                      !- Outlet Port
  {83a3c79f-7742-43ba-bd8e-8e5198f2b457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f18af0-ad57-4c8d-a26c-1132df251475}, !- Handle
  {82fa121f-e7ff-4fbd-afa5-2e31ce1262c6}, !- Name
  {83a3c79f-7742-43ba-bd8e-8e5198f2b457}, !- Source Object
  3,                                      !- Outlet Port
  {b3ddb056-6cf0-44ae-a503-b41bd7e456ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {feab6e43-fdb4-4a33-8804-5f91bfe537d6}, !- Handle
  Node 103,                               !- Name
  {116bc785-fbe6-4a6f-aabd-47cfdd869400}, !- Inlet Port
  {380b125e-aa35-49cf-bc1d-c7bd11eaaeea}; !- Outlet Port

OS:Connection,
  {380b125e-aa35-49cf-bc1d-c7bd11eaaeea}, !- Handle
  {5dc551ca-20b5-4752-8d03-db51ab7124e1}, !- Name
  {feab6e43-fdb4-4a33-8804-5f91bfe537d6}, !- Source Object
  3,                                      !- Outlet Port
  {7750806b-8b61-4e60-8779-d03f9619fe0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {116bc785-fbe6-4a6f-aabd-47cfdd869400}, !- Handle
  {0ab54738-1bc6-4638-8a2d-3b6dd6ab63a9}, !- Name
  {b3ddb056-6cf0-44ae-a503-b41bd7e456ec}, !- Source Object
  4,                                      !- Outlet Port
  {feab6e43-fdb4-4a33-8804-5f91bfe537d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {be41a91f-1c06-496d-9898-2ce95f8a6318}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {88f1ae52-1460-4533-aa88-7bc813349b52}, !- Water Inlet Node Name
  {d27ffbe1-6cbc-4af5-a364-55d8b2e6d377}; !- Water Outlet Node Name

OS:Node,
  {61e8d20d-e3c5-461e-9ac8-23762ac970ee}, !- Handle
  Node 104,                               !- Name
  {ced76a47-3f92-4b45-87ce-403250b974f9}, !- Inlet Port
  {88f1ae52-1460-4533-aa88-7bc813349b52}; !- Outlet Port

OS:Connection,
  {ced76a47-3f92-4b45-87ce-403250b974f9}, !- Handle
  {ed70481b-69c4-4651-b985-af4b1dc52648}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  11,                                     !- Outlet Port
  {61e8d20d-e3c5-461e-9ac8-23762ac970ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {785ca739-0262-4fd1-9f04-b6275347b2dd}, !- Handle
  Node 105,                               !- Name
  {d27ffbe1-6cbc-4af5-a364-55d8b2e6d377}, !- Inlet Port
  {2e83a52c-913c-497b-a2f3-feba092662db}; !- Outlet Port

OS:Connection,
  {88f1ae52-1460-4533-aa88-7bc813349b52}, !- Handle
  {327ec06d-fc95-461d-9486-d1801266dbb2}, !- Name
  {61e8d20d-e3c5-461e-9ac8-23762ac970ee}, !- Source Object
  3,                                      !- Outlet Port
  {be41a91f-1c06-496d-9898-2ce95f8a6318}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d27ffbe1-6cbc-4af5-a364-55d8b2e6d377}, !- Handle
  {660cef68-8c86-44f0-8398-affd39532ee2}, !- Name
  {be41a91f-1c06-496d-9898-2ce95f8a6318}, !- Source Object
  10,                                     !- Outlet Port
  {785ca739-0262-4fd1-9f04-b6275347b2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e83a52c-913c-497b-a2f3-feba092662db}, !- Handle
  {c2a5a514-7e10-44d5-8460-60ef19626470}, !- Name
  {785ca739-0262-4fd1-9f04-b6275347b2dd}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f303be38-caf5-42b0-b2c4-e249b98d0afc}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {be41a91f-1c06-496d-9898-2ce95f8a6318}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1e47e74c-169d-4f80-9f33-cda2b041fe5b}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {b0c9e0c1-37c6-45c9-a804-0de22e9faa82}, !- Inlet Air Node Name
  {3cacf0bb-0ec4-4358-b1b8-56f21764ab7e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93a8e0ef-adfd-4664-bd86-9a8fb8386afa}, !- Handle
  Node 106,                               !- Name
  {3cacf0bb-0ec4-4358-b1b8-56f21764ab7e}, !- Inlet Port
  {27c8f393-c8ea-4dc3-bce8-821d68b27e12}; !- Outlet Port

OS:Node,
  {e82a1ffb-6ab6-464b-b634-abfd30311b58}, !- Handle
  Node 107,                               !- Name
  {857d126c-bd42-46d4-8383-bec4f669622e}, !- Inlet Port
  {a409c974-bd71-476c-ba4c-60c94391ef01}; !- Outlet Port

OS:Connection,
  {27c8f393-c8ea-4dc3-bce8-821d68b27e12}, !- Handle
  {d1e85151-5181-435c-94a5-59a58fa629f7}, !- Name
  {93a8e0ef-adfd-4664-bd86-9a8fb8386afa}, !- Source Object
  3,                                      !- Outlet Port
  {7750806b-8b61-4e60-8779-d03f9619fe0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {857d126c-bd42-46d4-8383-bec4f669622e}, !- Handle
  {e0609f3a-8dfa-4718-8431-b3b831869a20}, !- Name
  {7ed02724-4331-4bcb-9f8c-a57c0dc8af3c}, !- Source Object
  12,                                     !- Outlet Port
  {e82a1ffb-6ab6-464b-b634-abfd30311b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a409c974-bd71-476c-ba4c-60c94391ef01}, !- Handle
  {895cd2dc-bb49-4547-a784-ed76eb5b95c8}, !- Name
  {e82a1ffb-6ab6-464b-b634-abfd30311b58}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b0c9e0c1-37c6-45c9-a804-0de22e9faa82}, !- Handle
  {412ef885-922f-4f3a-9412-a5330118ca10}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  10,                                     !- Outlet Port
  {1e47e74c-169d-4f80-9f33-cda2b041fe5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cacf0bb-0ec4-4358-b1b8-56f21764ab7e}, !- Handle
  {eea11f1a-d43a-4329-9fd8-8c015d9ed891}, !- Name
  {1e47e74c-169d-4f80-9f33-cda2b041fe5b}, !- Source Object
  4,                                      !- Outlet Port
  {93a8e0ef-adfd-4664-bd86-9a8fb8386afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {faf53c51-e2f6-4fe4-aef9-e890a3d212b1}, !- Handle
  Coil Heating Electric 9,                !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b0957a6b-d14f-4f10-a9f9-e5b93eb7a42c}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb3e9be1-a974-488b-9278-384d137bc21b}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c2956c4-9d7e-49c6-8990-bb5ec99d537e}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff2e7c73-39e0-4b8a-b98a-25347976957f}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33712c6a-a8f5-4585-a570-a5209fea4a4f}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {20c5f1bc-2071-46b8-af82-1e86ed89a23b}, !- Handle
  Coil Cooling DX Single Speed 10 7kBtu/hr 10.9EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69340262810421,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb94ac17-5077-4ae3-9db3-89b4333881d8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab834eea-c85b-44d3-a514-be82275d0b7a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3bdbec71-720f-4d3e-a44d-f0a7c96e4ff4}, !- Energy Input Ratio Function of Temperature Curve Name
  {678fe94d-9049-4714-9f3b-6a8efe59d8a3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {18e8a771-1706-4de8-83d1-1da1717c8831}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2bf03b89-2b28-4eed-874e-b69a14494d3d}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a5881718-4d66-4e21-8156-df0195ea5384}, !- Handle
  Sys-1 Flr-3 Sch-F HPlcmt-east PTAC,     !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {afceb15e-a3fc-4ef9-b089-18cfedcde708}, !- Air Inlet Node Name
  {734df321-aa06-42ff-abc6-adcb4a142687}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2bf03b89-2b28-4eed-874e-b69a14494d3d}, !- Supply Air Fan Name
  {faf53c51-e2f6-4fe4-aef9-e890a3d212b1}, !- Heating Coil Name
  {20c5f1bc-2071-46b8-af82-1e86ed89a23b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7b189906-dc3f-48dc-a766-044976f429da}, !- Handle
  Node 108,                               !- Name
  {7f27c4dd-63b2-4a08-93d8-22f9379a86ec}, !- Inlet Port
  {afceb15e-a3fc-4ef9-b089-18cfedcde708}; !- Outlet Port

OS:Connection,
  {7f27c4dd-63b2-4a08-93d8-22f9379a86ec}, !- Handle
  {ce44b27e-ff57-4e8a-87c6-51f8735a4122}, !- Name
  {14d69e19-391b-4b0c-bfc0-f339f0651aea}, !- Source Object
  3,                                      !- Outlet Port
  {7b189906-dc3f-48dc-a766-044976f429da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afceb15e-a3fc-4ef9-b089-18cfedcde708}, !- Handle
  {8028c0ca-9e7d-42d1-827d-cd9a204418d1}, !- Name
  {7b189906-dc3f-48dc-a766-044976f429da}, !- Source Object
  3,                                      !- Outlet Port
  {a5881718-4d66-4e21-8156-df0195ea5384}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c45276c7-cd81-48f5-8f6c-37c052fa9312}, !- Handle
  Node 109,                               !- Name
  {734df321-aa06-42ff-abc6-adcb4a142687}, !- Inlet Port
  {68f981c6-01f6-452a-8640-250e3134994d}; !- Outlet Port

OS:Connection,
  {68f981c6-01f6-452a-8640-250e3134994d}, !- Handle
  {a5fc53c6-a311-4167-9b8c-74379d8202b7}, !- Name
  {c45276c7-cd81-48f5-8f6c-37c052fa9312}, !- Source Object
  3,                                      !- Outlet Port
  {858bb6aa-9fea-4695-88b3-48074da29d57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {734df321-aa06-42ff-abc6-adcb4a142687}, !- Handle
  {1fadcc76-016a-4990-b86f-8171fddf53be}, !- Name
  {a5881718-4d66-4e21-8156-df0195ea5384}, !- Source Object
  4,                                      !- Outlet Port
  {c45276c7-cd81-48f5-8f6c-37c052fa9312}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f0388a80-ff3a-407a-a575-24e8d642cd80}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bf3b2def-a8ce-4707-9085-03bb98152afc}, !- Water Inlet Node Name
  {8ae6100f-7e36-4d1a-a516-f7e6217577d5}; !- Water Outlet Node Name

OS:Node,
  {95570027-f463-47fe-84b5-44573710fb29}, !- Handle
  Node 110,                               !- Name
  {f25a5543-4565-4aac-ae91-bcd980aaeaa4}, !- Inlet Port
  {bf3b2def-a8ce-4707-9085-03bb98152afc}; !- Outlet Port

OS:Connection,
  {f25a5543-4565-4aac-ae91-bcd980aaeaa4}, !- Handle
  {7433d4af-244b-4317-ba7c-9cf4635687f6}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  12,                                     !- Outlet Port
  {95570027-f463-47fe-84b5-44573710fb29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98b1102b-2876-48ad-a6b7-005913fe71f6}, !- Handle
  Node 111,                               !- Name
  {8ae6100f-7e36-4d1a-a516-f7e6217577d5}, !- Inlet Port
  {a948a5fd-4bed-4229-8b39-0145bd79f1c5}; !- Outlet Port

OS:Connection,
  {bf3b2def-a8ce-4707-9085-03bb98152afc}, !- Handle
  {73e919d3-f753-44d7-8a65-9ff8acfee9cd}, !- Name
  {95570027-f463-47fe-84b5-44573710fb29}, !- Source Object
  3,                                      !- Outlet Port
  {f0388a80-ff3a-407a-a575-24e8d642cd80}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ae6100f-7e36-4d1a-a516-f7e6217577d5}, !- Handle
  {3ff831df-650d-4804-8b5e-a5a84ec18c24}, !- Name
  {f0388a80-ff3a-407a-a575-24e8d642cd80}, !- Source Object
  10,                                     !- Outlet Port
  {98b1102b-2876-48ad-a6b7-005913fe71f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a948a5fd-4bed-4229-8b39-0145bd79f1c5}, !- Handle
  {484d48fd-e130-410d-8498-e67c14aefa97}, !- Name
  {98b1102b-2876-48ad-a6b7-005913fe71f6}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {993baa49-a420-4536-8f1a-e51d7ba7ee28}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {f0388a80-ff3a-407a-a575-24e8d642cd80}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f5f97dee-0b3a-42c1-8d27-dfef99ad3c69}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {3aafed5e-4824-4ecc-8a6f-ba148508256b}, !- Inlet Air Node Name
  {dcd32a54-9111-462b-a18a-8300ccd48484}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {306e27f9-44cf-4f9b-9887-a32bcb719575}, !- Handle
  Node 112,                               !- Name
  {dcd32a54-9111-462b-a18a-8300ccd48484}, !- Inlet Port
  {fcbb8db8-f48b-49d2-9503-d5754e7069a1}; !- Outlet Port

OS:Node,
  {639c478f-fe28-46f0-9993-867469d891ce}, !- Handle
  Node 113,                               !- Name
  {29115f10-2185-4df2-aaff-d3805019a6c3}, !- Inlet Port
  {104425d1-3c10-41f9-87c3-382b5f1e7f39}; !- Outlet Port

OS:Connection,
  {fcbb8db8-f48b-49d2-9503-d5754e7069a1}, !- Handle
  {3152587a-ac2c-4360-9f03-2693932c6409}, !- Name
  {306e27f9-44cf-4f9b-9887-a32bcb719575}, !- Source Object
  3,                                      !- Outlet Port
  {858bb6aa-9fea-4695-88b3-48074da29d57}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {29115f10-2185-4df2-aaff-d3805019a6c3}, !- Handle
  {fc9d5720-65b9-4bc4-b1fa-d6f5e2cbfd6b}, !- Name
  {1129b718-9a48-4149-9516-4631d91ea843}, !- Source Object
  12,                                     !- Outlet Port
  {639c478f-fe28-46f0-9993-867469d891ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104425d1-3c10-41f9-87c3-382b5f1e7f39}, !- Handle
  {58b05b6a-6ed5-432a-b2f0-8e1a13d0bc68}, !- Name
  {639c478f-fe28-46f0-9993-867469d891ce}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3aafed5e-4824-4ecc-8a6f-ba148508256b}, !- Handle
  {f9544bb8-e5fc-4b5f-ac69-9bd460ee3682}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  11,                                     !- Outlet Port
  {f5f97dee-0b3a-42c1-8d27-dfef99ad3c69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcd32a54-9111-462b-a18a-8300ccd48484}, !- Handle
  {9c7889cf-133a-4b0f-9345-a87b92241158}, !- Name
  {f5f97dee-0b3a-42c1-8d27-dfef99ad3c69}, !- Source Object
  4,                                      !- Outlet Port
  {306e27f9-44cf-4f9b-9887-a32bcb719575}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {04e2ae0a-e477-44ce-bbcd-ec9e9840fdfe}, !- Handle
  Coil Heating Electric 10,               !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b4c4ad70-2855-4c7a-b397-9ee36ae3910e}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {348bfe3c-4af7-409b-b0df-25909255cb7a}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a505ebcc-897e-4111-8d78-9bc876ec4696}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f128f133-69da-4193-8dcc-35c2c94f01b7}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e8e5ed34-eab6-4bb2-bd33-1186ba62e3a0}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {05a024ac-8b5f-4367-8bbc-0905cad673fb}, !- Handle
  Coil Cooling DX Single Speed 11 6kBtu/hr 11.0EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72605035660567,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fee32053-8295-4c9c-8bdf-09b056eda012}, !- Total Cooling Capacity Function of Temperature Curve Name
  {99000665-1ab5-4adb-a525-611d8aed75be}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {901b4c5b-a68c-4e26-a071-b7303a150d05}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5304d3d-4f71-4879-b53d-ba7a776fcd93}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ca24fb4-1c48-4df0-b03d-126f5c9f1ed9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8cfc2a45-f3fd-46ef-aa39-8d1e9e2de8ed}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {12416d92-f1ea-4bf6-9396-ed3bb8d14a66}, !- Handle
  Sys-1 Flr-3 Sch-F HPlcmt-west PTAC,     !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {bec4642a-76a6-4045-9e41-14dbdc784c2b}, !- Air Inlet Node Name
  {734e350e-b0f6-40f9-ab4e-a166f0db4d8e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8cfc2a45-f3fd-46ef-aa39-8d1e9e2de8ed}, !- Supply Air Fan Name
  {04e2ae0a-e477-44ce-bbcd-ec9e9840fdfe}, !- Heating Coil Name
  {05a024ac-8b5f-4367-8bbc-0905cad673fb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0fd5ae3b-f962-4560-8481-20519cb03cc1}, !- Handle
  Node 114,                               !- Name
  {e0573ef3-ace5-4433-9b92-e43c093ecceb}, !- Inlet Port
  {bec4642a-76a6-4045-9e41-14dbdc784c2b}; !- Outlet Port

OS:Connection,
  {e0573ef3-ace5-4433-9b92-e43c093ecceb}, !- Handle
  {b6a75621-1061-46d8-a557-865fc5851466}, !- Name
  {9dd263ee-dc73-4382-873b-b658ddd911e7}, !- Source Object
  3,                                      !- Outlet Port
  {0fd5ae3b-f962-4560-8481-20519cb03cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec4642a-76a6-4045-9e41-14dbdc784c2b}, !- Handle
  {2afa1578-e387-487a-8619-9f29d427313f}, !- Name
  {0fd5ae3b-f962-4560-8481-20519cb03cc1}, !- Source Object
  3,                                      !- Outlet Port
  {12416d92-f1ea-4bf6-9396-ed3bb8d14a66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa1b5f9c-9e97-420b-8c42-763060bb2ee4}, !- Handle
  Node 115,                               !- Name
  {734e350e-b0f6-40f9-ab4e-a166f0db4d8e}, !- Inlet Port
  {dd168b09-0a14-49c4-800f-fa4aa06c853d}; !- Outlet Port

OS:Connection,
  {dd168b09-0a14-49c4-800f-fa4aa06c853d}, !- Handle
  {1f9f1fa7-f652-411d-9518-ffe4643c18f0}, !- Name
  {aa1b5f9c-9e97-420b-8c42-763060bb2ee4}, !- Source Object
  3,                                      !- Outlet Port
  {5f9ac663-62db-42b9-a9f3-7231679bac6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {734e350e-b0f6-40f9-ab4e-a166f0db4d8e}, !- Handle
  {ebe5f8c6-84ca-4d31-b865-896152c0b46f}, !- Name
  {12416d92-f1ea-4bf6-9396-ed3bb8d14a66}, !- Source Object
  4,                                      !- Outlet Port
  {aa1b5f9c-9e97-420b-8c42-763060bb2ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2007fe94-3e6c-4c5f-91ad-11a6d282d3a7}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2188a26f-ce19-47ac-8c12-09522fd75d63}, !- Water Inlet Node Name
  {d7a63ade-bc03-4329-9f82-050367afe2aa}; !- Water Outlet Node Name

OS:Node,
  {999600e8-6c7d-49fb-a51b-8067acf5f0eb}, !- Handle
  Node 116,                               !- Name
  {67b28b00-3fd6-41cd-9394-c3217fc0d913}, !- Inlet Port
  {2188a26f-ce19-47ac-8c12-09522fd75d63}; !- Outlet Port

OS:Connection,
  {67b28b00-3fd6-41cd-9394-c3217fc0d913}, !- Handle
  {3c16318e-b53f-44ef-88ee-0301e1a18bcb}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  13,                                     !- Outlet Port
  {999600e8-6c7d-49fb-a51b-8067acf5f0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {731ebfaf-63e1-4b48-b694-2ff63f83b033}, !- Handle
  Node 117,                               !- Name
  {d7a63ade-bc03-4329-9f82-050367afe2aa}, !- Inlet Port
  {7c5f22c8-ac5d-4166-b1b8-029c2b9b1cae}; !- Outlet Port

OS:Connection,
  {2188a26f-ce19-47ac-8c12-09522fd75d63}, !- Handle
  {5f838876-10c9-4ef4-97b4-d71abf9a589b}, !- Name
  {999600e8-6c7d-49fb-a51b-8067acf5f0eb}, !- Source Object
  3,                                      !- Outlet Port
  {2007fe94-3e6c-4c5f-91ad-11a6d282d3a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d7a63ade-bc03-4329-9f82-050367afe2aa}, !- Handle
  {d15a6919-40c7-4c37-84ec-74156d0ed102}, !- Name
  {2007fe94-3e6c-4c5f-91ad-11a6d282d3a7}, !- Source Object
  10,                                     !- Outlet Port
  {731ebfaf-63e1-4b48-b694-2ff63f83b033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5f22c8-ac5d-4166-b1b8-029c2b9b1cae}, !- Handle
  {c3368544-8bf3-4772-b487-e654d614e372}, !- Name
  {731ebfaf-63e1-4b48-b694-2ff63f83b033}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ced140f7-b08b-4c8c-b667-25a4734ac4ed}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {2007fe94-3e6c-4c5f-91ad-11a6d282d3a7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b2374be0-4567-43e7-8261-879e0777fb30}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {eee67986-7c97-4ef3-9575-81c8c2de1ec7}, !- Inlet Air Node Name
  {ddd39a02-06bf-4676-b63d-0576fc215612}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e4d1728-ce31-4806-866c-fdb19c9d62d1}, !- Handle
  Node 118,                               !- Name
  {ddd39a02-06bf-4676-b63d-0576fc215612}, !- Inlet Port
  {45cfe425-3b88-4212-bac5-a101e86cf69a}; !- Outlet Port

OS:Node,
  {b3035130-32ab-48fc-8dd6-f1e6fc1acf96}, !- Handle
  Node 119,                               !- Name
  {1ddcc306-4b7d-431f-8277-263e8d537d36}, !- Inlet Port
  {48333878-0c6c-42bb-ae1f-1bd20a022554}; !- Outlet Port

OS:Connection,
  {45cfe425-3b88-4212-bac5-a101e86cf69a}, !- Handle
  {bedf7b05-a9c1-4090-bb29-4cbf3dd13d1b}, !- Name
  {6e4d1728-ce31-4806-866c-fdb19c9d62d1}, !- Source Object
  3,                                      !- Outlet Port
  {5f9ac663-62db-42b9-a9f3-7231679bac6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1ddcc306-4b7d-431f-8277-263e8d537d36}, !- Handle
  {e1b3fe28-6a08-4bf3-96d7-fe274dbac17d}, !- Name
  {787cb9ea-5b56-4996-9a18-1a360ac79d2f}, !- Source Object
  12,                                     !- Outlet Port
  {b3035130-32ab-48fc-8dd6-f1e6fc1acf96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48333878-0c6c-42bb-ae1f-1bd20a022554}, !- Handle
  {b63dfc52-03e1-48d3-9d01-eb95102bc642}, !- Name
  {b3035130-32ab-48fc-8dd6-f1e6fc1acf96}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eee67986-7c97-4ef3-9575-81c8c2de1ec7}, !- Handle
  {e5d08dc7-a179-4acb-8033-639ba897069f}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  12,                                     !- Outlet Port
  {b2374be0-4567-43e7-8261-879e0777fb30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddd39a02-06bf-4676-b63d-0576fc215612}, !- Handle
  {3e136e1b-f6ac-4886-8813-9cea3a8e61ae}, !- Name
  {b2374be0-4567-43e7-8261-879e0777fb30}, !- Source Object
  4,                                      !- Outlet Port
  {6e4d1728-ce31-4806-866c-fdb19c9d62d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d151c710-8a88-4ba1-ab43-aeac5fe99ab2}, !- Handle
  Coil Heating Electric 11,               !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6a7351ae-155e-4aa0-a1fc-174c85ba6b89}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5da3ddb6-ab78-441e-8ca1-d16773522f42}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2d0d065-c5b0-4eb9-b767-63dcfd71ff5f}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19379c18-f9ce-462b-972c-8f22a8019c01}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2b9f610b-6129-4d02-81f8-b53970b4596b}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c2d0dc83-bb57-4c48-af03-00a7103d27bc}, !- Handle
  Coil Cooling DX Single Speed 12 48kBtu/hr 9.3EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.18004481089731,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7a4f39a-7054-4669-b46f-f3217f3f5b7e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {49596d4e-bd01-459f-a91e-2170b0c6efd8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6138d71a-8097-4828-b24c-06cab9701b4d}, !- Energy Input Ratio Function of Temperature Curve Name
  {52938940-6f87-44d2-8e61-b0d53b56e68a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5642b80b-221b-4016-b355-6c238a926ae1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b1627cc0-d188-4a63-8445-9a0a02e3b370}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0d12a71d-31f7-4fd3-aed9-13cbb1730285}, !- Handle
  Sys-1 Flr-3 Sch-F HPlcmt-south PTAC,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {815f582c-87cb-443a-9c99-00256e2bfd9d}, !- Air Inlet Node Name
  {2ecb7e96-557e-4ff3-bb3e-507e70fc475b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1627cc0-d188-4a63-8445-9a0a02e3b370}, !- Supply Air Fan Name
  {d151c710-8a88-4ba1-ab43-aeac5fe99ab2}, !- Heating Coil Name
  {c2d0dc83-bb57-4c48-af03-00a7103d27bc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {28929dd7-2869-4ac1-86e8-6687e1f8aaf3}, !- Handle
  Node 120,                               !- Name
  {b2802061-b2bb-48e6-84f5-49e2b3a335ed}, !- Inlet Port
  {815f582c-87cb-443a-9c99-00256e2bfd9d}; !- Outlet Port

OS:Connection,
  {b2802061-b2bb-48e6-84f5-49e2b3a335ed}, !- Handle
  {c167be3a-3b49-48f4-8361-aaf6a5d57103}, !- Name
  {f63d7555-574a-49a7-81a3-22340250e0ca}, !- Source Object
  3,                                      !- Outlet Port
  {28929dd7-2869-4ac1-86e8-6687e1f8aaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815f582c-87cb-443a-9c99-00256e2bfd9d}, !- Handle
  {8b316b8d-ff65-4340-bc7a-f41786a0737e}, !- Name
  {28929dd7-2869-4ac1-86e8-6687e1f8aaf3}, !- Source Object
  3,                                      !- Outlet Port
  {0d12a71d-31f7-4fd3-aed9-13cbb1730285}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b045133f-81f6-44bd-9905-cf2b4605bc41}, !- Handle
  Node 121,                               !- Name
  {2ecb7e96-557e-4ff3-bb3e-507e70fc475b}, !- Inlet Port
  {ce0b4da9-4e46-4c52-a85f-c0ba1825f98a}; !- Outlet Port

OS:Connection,
  {ce0b4da9-4e46-4c52-a85f-c0ba1825f98a}, !- Handle
  {5935e540-a697-4096-b2f8-09669a917e37}, !- Name
  {b045133f-81f6-44bd-9905-cf2b4605bc41}, !- Source Object
  3,                                      !- Outlet Port
  {a554b480-fae0-46fc-8f5c-b7a471682d90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ecb7e96-557e-4ff3-bb3e-507e70fc475b}, !- Handle
  {8166df41-0ff9-4be2-b383-400a4f6169a8}, !- Name
  {0d12a71d-31f7-4fd3-aed9-13cbb1730285}, !- Source Object
  4,                                      !- Outlet Port
  {b045133f-81f6-44bd-9905-cf2b4605bc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d8203bde-992e-4459-b361-3d0253df64b3}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d82ac1f2-d6ac-42d0-987e-424b7b5dfa1d}, !- Water Inlet Node Name
  {3629ec1b-15e7-429d-be79-2cffe486ebfd}; !- Water Outlet Node Name

OS:Node,
  {07ade2fa-49a6-4f14-b5b6-29cd206030d0}, !- Handle
  Node 122,                               !- Name
  {8030c89f-6c0d-4572-ad69-e9731bc41b82}, !- Inlet Port
  {d82ac1f2-d6ac-42d0-987e-424b7b5dfa1d}; !- Outlet Port

OS:Connection,
  {8030c89f-6c0d-4572-ad69-e9731bc41b82}, !- Handle
  {bfd93b91-5a34-44e7-8dca-0c8c14ad47ff}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  14,                                     !- Outlet Port
  {07ade2fa-49a6-4f14-b5b6-29cd206030d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2952df16-3cf1-4e77-8aab-66fc7b4e7a5c}, !- Handle
  Node 123,                               !- Name
  {3629ec1b-15e7-429d-be79-2cffe486ebfd}, !- Inlet Port
  {bacbd6f5-f6f9-4f1f-8805-2fcc2feb2395}; !- Outlet Port

OS:Connection,
  {d82ac1f2-d6ac-42d0-987e-424b7b5dfa1d}, !- Handle
  {cdd54452-7cbf-42f0-bec1-9f4d0d6c4081}, !- Name
  {07ade2fa-49a6-4f14-b5b6-29cd206030d0}, !- Source Object
  3,                                      !- Outlet Port
  {d8203bde-992e-4459-b361-3d0253df64b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3629ec1b-15e7-429d-be79-2cffe486ebfd}, !- Handle
  {6079e8f0-af59-41f8-9795-c1b91f2043ab}, !- Name
  {d8203bde-992e-4459-b361-3d0253df64b3}, !- Source Object
  10,                                     !- Outlet Port
  {2952df16-3cf1-4e77-8aab-66fc7b4e7a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bacbd6f5-f6f9-4f1f-8805-2fcc2feb2395}, !- Handle
  {9c2e8f35-5ccc-426b-8437-760c2e09d5e4}, !- Name
  {2952df16-3cf1-4e77-8aab-66fc7b4e7a5c}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7fa84918-1439-4b1b-94a9-48a787909261}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {d8203bde-992e-4459-b361-3d0253df64b3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c5398025-b8c7-43c7-a1d3-24fcb39d3b56}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {b1ad2073-f9b4-482d-819a-7c21dbb22dde}, !- Inlet Air Node Name
  {02a7db14-2c06-42a6-ae43-3020a278e59e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb35958a-c802-438e-a81c-5dbb6ec3feeb}, !- Handle
  Node 124,                               !- Name
  {02a7db14-2c06-42a6-ae43-3020a278e59e}, !- Inlet Port
  {9a0c97a9-421a-40af-bef0-1eab710bfe83}; !- Outlet Port

OS:Node,
  {7b818d7b-217e-4029-84ee-86eab58b5f42}, !- Handle
  Node 125,                               !- Name
  {929ad896-2382-415d-b921-5783752074a0}, !- Inlet Port
  {a074b05c-1cf6-48eb-bf78-40d5188dc807}; !- Outlet Port

OS:Connection,
  {9a0c97a9-421a-40af-bef0-1eab710bfe83}, !- Handle
  {0989ec96-6d0c-47b3-aaaf-29b5866ff683}, !- Name
  {fb35958a-c802-438e-a81c-5dbb6ec3feeb}, !- Source Object
  3,                                      !- Outlet Port
  {a554b480-fae0-46fc-8f5c-b7a471682d90}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {929ad896-2382-415d-b921-5783752074a0}, !- Handle
  {7c100fad-f704-4394-a0cb-12be59d4f77c}, !- Name
  {ffa46531-b945-4a8f-8300-25d209841ff7}, !- Source Object
  12,                                     !- Outlet Port
  {7b818d7b-217e-4029-84ee-86eab58b5f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a074b05c-1cf6-48eb-bf78-40d5188dc807}, !- Handle
  {58220951-5905-424a-a12b-3673c0030f9f}, !- Name
  {7b818d7b-217e-4029-84ee-86eab58b5f42}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {b1ad2073-f9b4-482d-819a-7c21dbb22dde}, !- Handle
  {0bccefa0-8fb0-496c-a982-5ad3c6868c08}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  13,                                     !- Outlet Port
  {c5398025-b8c7-43c7-a1d3-24fcb39d3b56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02a7db14-2c06-42a6-ae43-3020a278e59e}, !- Handle
  {3aa0a254-48b4-4c30-ae34-c4174d2f454d}, !- Name
  {c5398025-b8c7-43c7-a1d3-24fcb39d3b56}, !- Source Object
  4,                                      !- Outlet Port
  {fb35958a-c802-438e-a81c-5dbb6ec3feeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c2fa1a1d-4ffe-4c12-9a34-aeec353db0d7}, !- Handle
  Coil Heating Electric 12,               !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {422952c5-8264-4857-b156-3cb267dfa3ff}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5cbd223-1681-4277-8555-ee94039d225e}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ab6ff57-3cb6-4646-80ce-c235adff90f6}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5fbb8ffd-3ad5-4249-85a3-b695439d9a5c}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1cb92edd-1aea-4ba0-94ae-6e8b5fdf1125}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {00410e64-a78b-46a4-a05c-b0cf8bd89a59}, !- Handle
  Coil Cooling DX Single Speed 13 37kBtu/hr 9.3EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.171738592461,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c198d6aa-00fe-4e1c-a0bd-89cb51c80bab}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f13e85ed-728a-4725-a8dc-58e59dddfa87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b40081-5ef4-4879-a8d5-63b2c03c1871}, !- Energy Input Ratio Function of Temperature Curve Name
  {e955ba68-5bd1-4aca-8210-7d0840438c4b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {985de07b-be89-4a09-ab0b-02f06c37b166}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9f801bc4-4107-4e09-b513-eac715ed5ef7}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2e4690c7-12f5-41fd-9003-211e5a88741f}, !- Handle
  Sys-1 Flr-4 Sch-F HPlcmt-north PTAC,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {66d8edaa-0f6e-4fe1-acb4-06e6a4213706}, !- Air Inlet Node Name
  {d520018a-6ead-4de5-a787-4246e57396e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f801bc4-4107-4e09-b513-eac715ed5ef7}, !- Supply Air Fan Name
  {c2fa1a1d-4ffe-4c12-9a34-aeec353db0d7}, !- Heating Coil Name
  {00410e64-a78b-46a4-a05c-b0cf8bd89a59}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cea82e97-413a-42ed-82da-75f44b9ee551}, !- Handle
  Node 126,                               !- Name
  {af3272bd-eaac-4905-9bc9-ae01d947519b}, !- Inlet Port
  {66d8edaa-0f6e-4fe1-acb4-06e6a4213706}; !- Outlet Port

OS:Connection,
  {af3272bd-eaac-4905-9bc9-ae01d947519b}, !- Handle
  {7e75122d-1346-4dab-8e18-d025d233971f}, !- Name
  {aac0bc06-91ec-4c29-bd60-7985387acdd6}, !- Source Object
  3,                                      !- Outlet Port
  {cea82e97-413a-42ed-82da-75f44b9ee551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d8edaa-0f6e-4fe1-acb4-06e6a4213706}, !- Handle
  {829061b2-4ee3-4047-873c-bb0884e43cc5}, !- Name
  {cea82e97-413a-42ed-82da-75f44b9ee551}, !- Source Object
  3,                                      !- Outlet Port
  {2e4690c7-12f5-41fd-9003-211e5a88741f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f91f04da-14f0-43ea-9502-236d446a9378}, !- Handle
  Node 127,                               !- Name
  {d520018a-6ead-4de5-a787-4246e57396e6}, !- Inlet Port
  {8a0fb075-f16c-47d0-8099-96f95322da5a}; !- Outlet Port

OS:Connection,
  {8a0fb075-f16c-47d0-8099-96f95322da5a}, !- Handle
  {9c3d0bb0-c217-44c9-8b36-fce231197eef}, !- Name
  {f91f04da-14f0-43ea-9502-236d446a9378}, !- Source Object
  3,                                      !- Outlet Port
  {6e8168f5-0090-425b-baa9-7c7649b6dd59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d520018a-6ead-4de5-a787-4246e57396e6}, !- Handle
  {c308e40d-b01f-491f-9991-dcd03652efb8}, !- Name
  {2e4690c7-12f5-41fd-9003-211e5a88741f}, !- Source Object
  4,                                      !- Outlet Port
  {f91f04da-14f0-43ea-9502-236d446a9378}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {37045a95-34e3-400c-8479-e093e4a2dddb}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {daebac3f-eae1-4d12-a277-3dea7f2f2eca}, !- Water Inlet Node Name
  {24857059-c742-4ad4-b862-8f8a8599d1b0}; !- Water Outlet Node Name

OS:Node,
  {a3bea784-0d0a-47f6-8006-80b127370b69}, !- Handle
  Node 128,                               !- Name
  {7a9d3f67-5614-45f1-aa86-4febc9778a9e}, !- Inlet Port
  {daebac3f-eae1-4d12-a277-3dea7f2f2eca}; !- Outlet Port

OS:Connection,
  {7a9d3f67-5614-45f1-aa86-4febc9778a9e}, !- Handle
  {d32ba1a2-ccbe-4ef6-a4dc-969f59b51877}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  15,                                     !- Outlet Port
  {a3bea784-0d0a-47f6-8006-80b127370b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f2ebb17-3f37-43b0-9b8a-90c4ca26ec0b}, !- Handle
  Node 129,                               !- Name
  {24857059-c742-4ad4-b862-8f8a8599d1b0}, !- Inlet Port
  {cccde7b2-fec1-472a-bb52-85972fd4bd23}; !- Outlet Port

OS:Connection,
  {daebac3f-eae1-4d12-a277-3dea7f2f2eca}, !- Handle
  {1e3531da-6cb0-4e49-bd52-8a1d1f614ea1}, !- Name
  {a3bea784-0d0a-47f6-8006-80b127370b69}, !- Source Object
  3,                                      !- Outlet Port
  {37045a95-34e3-400c-8479-e093e4a2dddb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {24857059-c742-4ad4-b862-8f8a8599d1b0}, !- Handle
  {32d263e2-fdcf-45ff-8bd1-d7ba49774d07}, !- Name
  {37045a95-34e3-400c-8479-e093e4a2dddb}, !- Source Object
  10,                                     !- Outlet Port
  {1f2ebb17-3f37-43b0-9b8a-90c4ca26ec0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cccde7b2-fec1-472a-bb52-85972fd4bd23}, !- Handle
  {7edf5923-a4f9-4170-a2fc-7a382da2d850}, !- Name
  {1f2ebb17-3f37-43b0-9b8a-90c4ca26ec0b}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2463e5c5-089a-4bc3-80f8-624b094a44d8}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {37045a95-34e3-400c-8479-e093e4a2dddb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bcb83a69-a85c-4744-a99a-dd9b33eecb13}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {059370a7-e078-40b8-8e46-f07f7729cf55}, !- Inlet Air Node Name
  {69990880-f25f-4485-8f00-cbb31a92d5a5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2eeb90e5-8a81-446d-bfc9-25268f132afa}, !- Handle
  Node 130,                               !- Name
  {69990880-f25f-4485-8f00-cbb31a92d5a5}, !- Inlet Port
  {00939238-efd9-4887-b29c-c7fbb11a226c}; !- Outlet Port

OS:Node,
  {76e2b545-c01b-43e5-89db-3fb89ea83015}, !- Handle
  Node 131,                               !- Name
  {3c71f0bc-5742-4d5d-952f-5dda71b47167}, !- Inlet Port
  {6b488e18-fddc-4282-b71f-ce99d4720c6e}; !- Outlet Port

OS:Connection,
  {00939238-efd9-4887-b29c-c7fbb11a226c}, !- Handle
  {ece378fe-9d37-404e-99b3-7bec83b86434}, !- Name
  {2eeb90e5-8a81-446d-bfc9-25268f132afa}, !- Source Object
  3,                                      !- Outlet Port
  {6e8168f5-0090-425b-baa9-7c7649b6dd59}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3c71f0bc-5742-4d5d-952f-5dda71b47167}, !- Handle
  {70b62b8a-a7a1-4bab-b335-2ca5e97bcd86}, !- Name
  {c8451723-6369-47f0-a1cf-d5e44d66aa5e}, !- Source Object
  12,                                     !- Outlet Port
  {76e2b545-c01b-43e5-89db-3fb89ea83015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b488e18-fddc-4282-b71f-ce99d4720c6e}, !- Handle
  {3c545966-e98b-48f6-be10-e9e3eda71527}, !- Name
  {76e2b545-c01b-43e5-89db-3fb89ea83015}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {059370a7-e078-40b8-8e46-f07f7729cf55}, !- Handle
  {c4d763fd-9f0f-4aed-8dab-112f85405429}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  14,                                     !- Outlet Port
  {bcb83a69-a85c-4744-a99a-dd9b33eecb13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69990880-f25f-4485-8f00-cbb31a92d5a5}, !- Handle
  {2a61389f-ae01-48a4-be10-1ccc963fd484}, !- Name
  {bcb83a69-a85c-4744-a99a-dd9b33eecb13}, !- Source Object
  4,                                      !- Outlet Port
  {2eeb90e5-8a81-446d-bfc9-25268f132afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {49c198c9-ce3e-4705-bedc-b612900d2cc9}, !- Handle
  Coil Heating Electric 13,               !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f2af515d-c9ed-441e-a7bf-a644fac8db2f}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3cfd1c70-8b3d-4a61-a1a0-7edbde4f6473}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7006c811-360c-4373-bc6e-ebf44334edb8}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {240f3800-64ca-40b6-ac46-a0c46b54d271}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b066613c-cafd-49a3-9c2d-6619e09991cd}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {84bba8b1-eef8-44d7-9953-8006813a6073}, !- Handle
  Coil Cooling DX Single Speed 14 7kBtu/hr 11.0EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72673457907409,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0fa7bc48-c012-4a88-8637-e007c443899b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e7c3581-156b-4e9d-8d78-cf1c3ba5bb21}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f87ba53-e0d1-4a99-8e5a-b2c38b566044}, !- Energy Input Ratio Function of Temperature Curve Name
  {3352ff67-fc86-4623-a13c-4ff700d0c7b5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c84009b9-be0c-4ea0-8f96-ba10337250f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e76c57fc-a1c4-423e-aa16-74def675cec1}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {789d4913-d0fb-46db-ab1b-ec9d00e37a51}, !- Handle
  Sys-1 Flr-4 Sch-F HPlcmt-east PTAC,     !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {3b60c0e7-33d3-4e38-a91f-45bde2be8cc5}, !- Air Inlet Node Name
  {e89d5a45-437b-47ac-b7fa-d69f1239276b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e76c57fc-a1c4-423e-aa16-74def675cec1}, !- Supply Air Fan Name
  {49c198c9-ce3e-4705-bedc-b612900d2cc9}, !- Heating Coil Name
  {84bba8b1-eef8-44d7-9953-8006813a6073}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4dd26ad0-d244-4cd3-af4e-5744b29a40d8}, !- Handle
  Node 132,                               !- Name
  {83418b9a-472b-41b5-88a7-a873e923fd0d}, !- Inlet Port
  {3b60c0e7-33d3-4e38-a91f-45bde2be8cc5}; !- Outlet Port

OS:Connection,
  {83418b9a-472b-41b5-88a7-a873e923fd0d}, !- Handle
  {bd53d768-b5b5-4524-8bb8-c9b1e5885b5c}, !- Name
  {a41cf41a-bf50-4172-919e-63378cbe5f71}, !- Source Object
  3,                                      !- Outlet Port
  {4dd26ad0-d244-4cd3-af4e-5744b29a40d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b60c0e7-33d3-4e38-a91f-45bde2be8cc5}, !- Handle
  {9563d9a9-27fd-40da-b630-81402d749ad5}, !- Name
  {4dd26ad0-d244-4cd3-af4e-5744b29a40d8}, !- Source Object
  3,                                      !- Outlet Port
  {789d4913-d0fb-46db-ab1b-ec9d00e37a51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {727bfabf-a71e-4bec-a14b-99880fd37d03}, !- Handle
  Node 133,                               !- Name
  {e89d5a45-437b-47ac-b7fa-d69f1239276b}, !- Inlet Port
  {639688d7-1258-4771-8615-759ab0147c02}; !- Outlet Port

OS:Connection,
  {639688d7-1258-4771-8615-759ab0147c02}, !- Handle
  {212b534b-0410-4016-878c-ce1044ea10a8}, !- Name
  {727bfabf-a71e-4bec-a14b-99880fd37d03}, !- Source Object
  3,                                      !- Outlet Port
  {cbcb64a0-fc70-4a73-8512-41e5ab1dcf52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e89d5a45-437b-47ac-b7fa-d69f1239276b}, !- Handle
  {2b0d532c-cf97-48c1-9668-e2297626a816}, !- Name
  {789d4913-d0fb-46db-ab1b-ec9d00e37a51}, !- Source Object
  4,                                      !- Outlet Port
  {727bfabf-a71e-4bec-a14b-99880fd37d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0a064430-336c-47e8-9ccc-01c6a0188399}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7562bda0-85f6-4117-a14e-5cf087de132c}, !- Water Inlet Node Name
  {721a0a57-e6d7-4488-a57f-5a0ce64b379e}; !- Water Outlet Node Name

OS:Node,
  {68712a3b-a0e2-4a08-a49e-d9a392bb715a}, !- Handle
  Node 134,                               !- Name
  {0af7a14e-bde5-4ddd-978b-ee099e0599cf}, !- Inlet Port
  {7562bda0-85f6-4117-a14e-5cf087de132c}; !- Outlet Port

OS:Connection,
  {0af7a14e-bde5-4ddd-978b-ee099e0599cf}, !- Handle
  {fbd7fdf3-8894-44dc-9603-e228196a38d6}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  16,                                     !- Outlet Port
  {68712a3b-a0e2-4a08-a49e-d9a392bb715a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9efe6d7f-2b85-4eb1-88c3-ff09eb0cc310}, !- Handle
  Node 135,                               !- Name
  {721a0a57-e6d7-4488-a57f-5a0ce64b379e}, !- Inlet Port
  {bfd987fc-43f5-4a41-8b1a-be5db34eb31a}; !- Outlet Port

OS:Connection,
  {7562bda0-85f6-4117-a14e-5cf087de132c}, !- Handle
  {a6e5b679-41fc-4e30-95be-7c22e20661bd}, !- Name
  {68712a3b-a0e2-4a08-a49e-d9a392bb715a}, !- Source Object
  3,                                      !- Outlet Port
  {0a064430-336c-47e8-9ccc-01c6a0188399}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {721a0a57-e6d7-4488-a57f-5a0ce64b379e}, !- Handle
  {e58f0ed8-80f7-4e22-a8ea-e6b20af88f37}, !- Name
  {0a064430-336c-47e8-9ccc-01c6a0188399}, !- Source Object
  10,                                     !- Outlet Port
  {9efe6d7f-2b85-4eb1-88c3-ff09eb0cc310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd987fc-43f5-4a41-8b1a-be5db34eb31a}, !- Handle
  {04978e85-4fb6-4891-9726-04319e5778a3}, !- Name
  {9efe6d7f-2b85-4eb1-88c3-ff09eb0cc310}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {82bfb94f-2511-449c-9761-49724e12bd8d}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {0a064430-336c-47e8-9ccc-01c6a0188399}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {73c0b1d6-b4e2-412b-9a03-916c5fda1d30}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {385cdc19-e99b-441c-9ebf-ba3e1b308bed}, !- Inlet Air Node Name
  {3c1fc4f1-8411-4fc7-86b3-bf3e81c08233}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a635bf27-e510-4e21-bb05-732e39a5ec3f}, !- Handle
  Node 136,                               !- Name
  {3c1fc4f1-8411-4fc7-86b3-bf3e81c08233}, !- Inlet Port
  {e82dc559-c339-4f5f-a8cc-6a1135dd57b6}; !- Outlet Port

OS:Node,
  {f443d53d-3a58-4e36-a346-beb8f6f7b988}, !- Handle
  Node 137,                               !- Name
  {4f898cbb-e58a-4945-b162-7bcfa7cd381f}, !- Inlet Port
  {c155bf0d-7a2d-49b6-a6e3-1d5c5ecb4382}; !- Outlet Port

OS:Connection,
  {e82dc559-c339-4f5f-a8cc-6a1135dd57b6}, !- Handle
  {c1968523-afaf-4339-a2d0-cdfe60e2d11b}, !- Name
  {a635bf27-e510-4e21-bb05-732e39a5ec3f}, !- Source Object
  3,                                      !- Outlet Port
  {cbcb64a0-fc70-4a73-8512-41e5ab1dcf52}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4f898cbb-e58a-4945-b162-7bcfa7cd381f}, !- Handle
  {6b501c43-4d06-4fe5-ab92-4d2ac45952e6}, !- Name
  {74b2c7e6-43ef-4a33-b728-b191efb1cde6}, !- Source Object
  12,                                     !- Outlet Port
  {f443d53d-3a58-4e36-a346-beb8f6f7b988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c155bf0d-7a2d-49b6-a6e3-1d5c5ecb4382}, !- Handle
  {2c689a84-6283-493c-9b04-5b9878d1ca1a}, !- Name
  {f443d53d-3a58-4e36-a346-beb8f6f7b988}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {385cdc19-e99b-441c-9ebf-ba3e1b308bed}, !- Handle
  {976a36c3-6e9a-48f4-9bd5-99a2a92d4b1a}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  15,                                     !- Outlet Port
  {73c0b1d6-b4e2-412b-9a03-916c5fda1d30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c1fc4f1-8411-4fc7-86b3-bf3e81c08233}, !- Handle
  {8c76671d-2605-4e20-8684-a45c8cc72b92}, !- Name
  {73c0b1d6-b4e2-412b-9a03-916c5fda1d30}, !- Source Object
  4,                                      !- Outlet Port
  {a635bf27-e510-4e21-bb05-732e39a5ec3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2bf1ca44-32b0-4797-a8cf-5738cf847894}, !- Handle
  Coil Heating Electric 14,               !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2b6410b1-a7ac-466d-b43e-87aca2c1af26}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e060cc8-adff-4a75-9753-f661b1ffb62c}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {160fe47f-bf62-4286-a513-b05a281cd9f4}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6189cdb8-3b1e-444f-8c49-9557b69630b7}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b4cbde9c-2f51-4ab0-97b4-4db0d0fad2e5}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1b46673e-4fdd-423d-92c5-47091fe11665}, !- Handle
  Coil Cooling DX Single Speed 15 5kBtu/hr 11.0EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72571062721872,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ae82bcd-09ad-4c16-bcbe-58f590017509}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9becfa5-c165-402b-a39e-f61360fa7c6a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bcb3300a-983d-48da-b00f-f3036b529058}, !- Energy Input Ratio Function of Temperature Curve Name
  {41154295-96ba-4df5-aa86-286113469490}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23821f9d-98c6-423a-b6fe-7c40c0506220}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0db31e2d-c809-4c66-bfbb-1c285c22e801}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9b1676df-d5bf-49e4-a4c0-78410c90a1a0}, !- Handle
  Sys-1 Flr-4 Sch-F HPlcmt-west PTAC,     !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {cec16013-c687-4336-b50a-4e02a7cada64}, !- Air Inlet Node Name
  {2e40c9c0-af83-45e7-b4d9-0543627774a4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0db31e2d-c809-4c66-bfbb-1c285c22e801}, !- Supply Air Fan Name
  {2bf1ca44-32b0-4797-a8cf-5738cf847894}, !- Heating Coil Name
  {1b46673e-4fdd-423d-92c5-47091fe11665}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {331c00a5-2460-4020-a881-a7370a1c06fb}, !- Handle
  Node 138,                               !- Name
  {bf80970f-1508-41a9-bd65-a15af9e4a197}, !- Inlet Port
  {cec16013-c687-4336-b50a-4e02a7cada64}; !- Outlet Port

OS:Connection,
  {bf80970f-1508-41a9-bd65-a15af9e4a197}, !- Handle
  {782f7d42-8a18-429d-88ce-8866fdc43747}, !- Name
  {244c6367-1bcd-4c16-b306-88cdd123337d}, !- Source Object
  3,                                      !- Outlet Port
  {331c00a5-2460-4020-a881-a7370a1c06fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec16013-c687-4336-b50a-4e02a7cada64}, !- Handle
  {ec922c8e-0cfc-4f53-b368-0e74de4bd828}, !- Name
  {331c00a5-2460-4020-a881-a7370a1c06fb}, !- Source Object
  3,                                      !- Outlet Port
  {9b1676df-d5bf-49e4-a4c0-78410c90a1a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47e62bc8-4d96-4754-869e-584c8f07819f}, !- Handle
  Node 139,                               !- Name
  {2e40c9c0-af83-45e7-b4d9-0543627774a4}, !- Inlet Port
  {15702d08-28fd-45fb-b469-ed5b46018d1d}; !- Outlet Port

OS:Connection,
  {15702d08-28fd-45fb-b469-ed5b46018d1d}, !- Handle
  {de08da46-c7e5-40ce-9264-f0af75b895a3}, !- Name
  {47e62bc8-4d96-4754-869e-584c8f07819f}, !- Source Object
  3,                                      !- Outlet Port
  {956b4070-99a3-42bb-88d8-480a07a2ede1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e40c9c0-af83-45e7-b4d9-0543627774a4}, !- Handle
  {b4458f1d-1449-4c8a-99e2-60a92223373e}, !- Name
  {9b1676df-d5bf-49e4-a4c0-78410c90a1a0}, !- Source Object
  4,                                      !- Outlet Port
  {47e62bc8-4d96-4754-869e-584c8f07819f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ee7ec32d-b9e9-4553-ad14-c3f3a0191142}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {256e3fd9-8c4d-4fce-a17b-bb983d9790c6}, !- Water Inlet Node Name
  {8903e7b1-dbf3-4df4-86e4-b1dea108de66}; !- Water Outlet Node Name

OS:Node,
  {2a849b82-7675-4692-b373-c9445ce0182d}, !- Handle
  Node 140,                               !- Name
  {dbbb608b-0fec-4fd6-93d5-7a61c495b3d6}, !- Inlet Port
  {256e3fd9-8c4d-4fce-a17b-bb983d9790c6}; !- Outlet Port

OS:Connection,
  {dbbb608b-0fec-4fd6-93d5-7a61c495b3d6}, !- Handle
  {096b417b-6f1a-48c6-a912-0e58763a3e1e}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  17,                                     !- Outlet Port
  {2a849b82-7675-4692-b373-c9445ce0182d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3857bec-1b4d-4962-bfdf-0d344253f165}, !- Handle
  Node 141,                               !- Name
  {8903e7b1-dbf3-4df4-86e4-b1dea108de66}, !- Inlet Port
  {41585a65-3706-42d1-bf3f-c66ba648d451}; !- Outlet Port

OS:Connection,
  {256e3fd9-8c4d-4fce-a17b-bb983d9790c6}, !- Handle
  {7351f220-6f77-4d9a-a3f6-40d28929b632}, !- Name
  {2a849b82-7675-4692-b373-c9445ce0182d}, !- Source Object
  3,                                      !- Outlet Port
  {ee7ec32d-b9e9-4553-ad14-c3f3a0191142}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8903e7b1-dbf3-4df4-86e4-b1dea108de66}, !- Handle
  {ff8101ea-a984-405e-81ed-108a0feef84d}, !- Name
  {ee7ec32d-b9e9-4553-ad14-c3f3a0191142}, !- Source Object
  10,                                     !- Outlet Port
  {b3857bec-1b4d-4962-bfdf-0d344253f165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41585a65-3706-42d1-bf3f-c66ba648d451}, !- Handle
  {0699ef4a-8798-447d-baf9-eed257b4bb23}, !- Name
  {b3857bec-1b4d-4962-bfdf-0d344253f165}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1cb2c88e-3886-4cc3-95df-f007b3a35b99}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {ee7ec32d-b9e9-4553-ad14-c3f3a0191142}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f5b55f62-40b5-4975-9d14-d4bf26630b44}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {cde72135-e941-42ee-8e8f-d76b18f84e9a}, !- Inlet Air Node Name
  {84ab2518-3c49-494e-aee1-73822d6540a8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd7a3fed-1bef-45fd-ac26-d1693a4823ad}, !- Handle
  Node 142,                               !- Name
  {84ab2518-3c49-494e-aee1-73822d6540a8}, !- Inlet Port
  {9365da2a-d7ad-46dd-b47c-0400cafc51ba}; !- Outlet Port

OS:Node,
  {b0556d20-4340-4770-a9ab-5d930d8c7a22}, !- Handle
  Node 143,                               !- Name
  {babfe25b-f3ac-4be0-8cfb-09d20a4432c3}, !- Inlet Port
  {90d4008a-768d-42a2-af8a-26233bc5e5e5}; !- Outlet Port

OS:Connection,
  {9365da2a-d7ad-46dd-b47c-0400cafc51ba}, !- Handle
  {4a19b0b6-1ced-42a1-9020-00979d182188}, !- Name
  {cd7a3fed-1bef-45fd-ac26-d1693a4823ad}, !- Source Object
  3,                                      !- Outlet Port
  {956b4070-99a3-42bb-88d8-480a07a2ede1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {babfe25b-f3ac-4be0-8cfb-09d20a4432c3}, !- Handle
  {d19b6cd3-7695-453e-82b7-747af9b21c41}, !- Name
  {c9ebb195-bdff-4dd6-bbc8-28da0ce7ba6f}, !- Source Object
  12,                                     !- Outlet Port
  {b0556d20-4340-4770-a9ab-5d930d8c7a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d4008a-768d-42a2-af8a-26233bc5e5e5}, !- Handle
  {27dc44c2-88fc-4846-8af2-53ba0935750d}, !- Name
  {b0556d20-4340-4770-a9ab-5d930d8c7a22}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {cde72135-e941-42ee-8e8f-d76b18f84e9a}, !- Handle
  {58d3dc24-0c8c-456a-a8ed-1616d9250ec0}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  16,                                     !- Outlet Port
  {f5b55f62-40b5-4975-9d14-d4bf26630b44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84ab2518-3c49-494e-aee1-73822d6540a8}, !- Handle
  {9ff55ed0-e8df-48ba-9941-df6cc65bebf7}, !- Name
  {f5b55f62-40b5-4975-9d14-d4bf26630b44}, !- Source Object
  4,                                      !- Outlet Port
  {cd7a3fed-1bef-45fd-ac26-d1693a4823ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ba2fe71d-8f8b-43eb-909f-c3e23919090b}, !- Handle
  Coil Heating Electric 15,               !- Name
  {4e22c6e2-7af4-4562-aa0b-3cbfbfb08b06}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {387f2390-6b8b-42e5-8c56-7ed42ba0226b}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcd83fb3-ac4a-4d66-a3a0-b30f57900a5d}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8cecbb4-e76a-43be-9976-074025b98b9a}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be26756f-1203-46af-817f-24659474deaf}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {40b21141-9df8-4c46-98d8-43faf2a569a1}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b2a7ae37-18cc-494e-8834-8bf2894da72b}, !- Handle
  Coil Cooling DX Single Speed 16 41kBtu/hr 9.3EER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.17526724028755,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1fd4aa0a-3e40-4fb8-a22d-e40cf815a2d5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b86fbcd9-49e0-4af4-90ba-04049a51751b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0f96e8c6-b151-4b49-938d-2b758eea93ff}, !- Energy Input Ratio Function of Temperature Curve Name
  {1d03dcf7-cd2e-49dc-b207-40efcaf9aecb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6f654ae7-25b1-4e20-81fd-1083e2b84ce6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {314c98ec-d008-4bee-8041-10f851f55b9c}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {663e5994-f822-487d-a6d2-ee3031e1902f}, !- Handle
  Sys-1 Flr-4 Sch-F HPlcmt-south PTAC,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {6c6784de-3494-445d-8a44-8ef1e5da8a1f}, !- Air Inlet Node Name
  {41b7fac2-278b-4d1e-8037-12ffc51ae73a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {314c98ec-d008-4bee-8041-10f851f55b9c}, !- Supply Air Fan Name
