  {ba2fe71d-8f8b-43eb-909f-c3e23919090b}, !- Heating Coil Name
  {b2a7ae37-18cc-494e-8834-8bf2894da72b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e733f20c-62e3-4a8b-99d3-d7aad8586483}, !- Handle
  Node 144,                               !- Name
  {35b7aaa7-6423-490c-a307-9ea57275b8a0}, !- Inlet Port
  {6c6784de-3494-445d-8a44-8ef1e5da8a1f}; !- Outlet Port

OS:Connection,
  {35b7aaa7-6423-490c-a307-9ea57275b8a0}, !- Handle
  {8cb27ff7-0e3f-4fb4-8ada-9ace4d6c4252}, !- Name
  {1bbe361e-ef23-41c4-b133-81a277dc4e46}, !- Source Object
  3,                                      !- Outlet Port
  {e733f20c-62e3-4a8b-99d3-d7aad8586483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6784de-3494-445d-8a44-8ef1e5da8a1f}, !- Handle
  {bca4817f-db3a-4e2c-8025-ee622026ad3e}, !- Name
  {e733f20c-62e3-4a8b-99d3-d7aad8586483}, !- Source Object
  3,                                      !- Outlet Port
  {663e5994-f822-487d-a6d2-ee3031e1902f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b9f5632-6f5d-4eca-a976-d3a86dcfe5a8}, !- Handle
  Node 145,                               !- Name
  {41b7fac2-278b-4d1e-8037-12ffc51ae73a}, !- Inlet Port
  {26dc68b8-a816-42fe-9576-fdd205046656}; !- Outlet Port

OS:Connection,
  {26dc68b8-a816-42fe-9576-fdd205046656}, !- Handle
  {dcee56cd-2130-40b4-940e-f003be1b9932}, !- Name
  {5b9f5632-6f5d-4eca-a976-d3a86dcfe5a8}, !- Source Object
  3,                                      !- Outlet Port
  {2d66b8f5-b466-4075-81df-65646e47d0c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41b7fac2-278b-4d1e-8037-12ffc51ae73a}, !- Handle
  {5baf019f-31cc-4bb0-9450-29318c3c8a88}, !- Name
  {663e5994-f822-487d-a6d2-ee3031e1902f}, !- Source Object
  4,                                      !- Outlet Port
  {5b9f5632-6f5d-4eca-a976-d3a86dcfe5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {de48af1e-86ee-4e96-b6cb-dd830d3beb06}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a9a6b550-4401-464e-9b9f-6e24b60655ef}, !- Water Inlet Node Name
  {86018e96-15de-4648-bb2d-2cb923cb5255}; !- Water Outlet Node Name

OS:Node,
  {4619e483-6120-4310-9404-43c811a320c7}, !- Handle
  Node 146,                               !- Name
  {e4311aad-155e-46e0-9049-f9545b08be8c}, !- Inlet Port
  {a9a6b550-4401-464e-9b9f-6e24b60655ef}; !- Outlet Port

OS:Connection,
  {e4311aad-155e-46e0-9049-f9545b08be8c}, !- Handle
  {b4791b44-eb59-4e07-890b-6f0d0538519d}, !- Name
  {54f78ad4-9915-45b6-9adb-284635cce1ed}, !- Source Object
  18,                                     !- Outlet Port
  {4619e483-6120-4310-9404-43c811a320c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0edf663-30b3-41ee-9416-ca8d1fea0bca}, !- Handle
  Node 147,                               !- Name
  {86018e96-15de-4648-bb2d-2cb923cb5255}, !- Inlet Port
  {9c8c3bee-d44a-4a70-8ead-51077c941438}; !- Outlet Port

OS:Connection,
  {a9a6b550-4401-464e-9b9f-6e24b60655ef}, !- Handle
  {a5e05d35-c4e2-4335-a1e8-799daf921c56}, !- Name
  {4619e483-6120-4310-9404-43c811a320c7}, !- Source Object
  3,                                      !- Outlet Port
  {de48af1e-86ee-4e96-b6cb-dd830d3beb06}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {86018e96-15de-4648-bb2d-2cb923cb5255}, !- Handle
  {9d1ccf0b-9b5c-4bcb-83cf-1f81773506d5}, !- Name
  {de48af1e-86ee-4e96-b6cb-dd830d3beb06}, !- Source Object
  10,                                     !- Outlet Port
  {a0edf663-30b3-41ee-9416-ca8d1fea0bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8c3bee-d44a-4a70-8ead-51077c941438}, !- Handle
  {3a6a4153-6fa0-468e-a1fc-18fa30fdd1e3}, !- Name
  {a0edf663-30b3-41ee-9416-ca8d1fea0bca}, !- Source Object
  3,                                      !- Outlet Port
  {c8edb1a0-b4c7-447c-a7d6-f52419219639}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {db97746e-226e-4d92-ac26-08999cf54060}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {de48af1e-86ee-4e96-b6cb-dd830d3beb06}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d7b39d9c-aad2-4311-8c01-28756490e9b4}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {8e4cfdf1-25b1-4838-b21f-557538a384fc}, !- Inlet Air Node Name
  {18495440-8867-41f8-9113-6d4bd3f0571a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c927c769-caa0-482a-a7e1-a81e44c706d1}, !- Handle
  Node 148,                               !- Name
  {18495440-8867-41f8-9113-6d4bd3f0571a}, !- Inlet Port
  {89503761-b329-42d5-8084-e4831e595211}; !- Outlet Port

OS:Node,
  {56502dfe-0d8e-4cab-8b25-dc91e56c0a21}, !- Handle
  Node 149,                               !- Name
  {2480c877-8e08-4103-9413-a9aef719c5d5}, !- Inlet Port
  {9ed3dfad-838d-416e-90dd-25f4bcfdaf16}; !- Outlet Port

OS:Connection,
  {89503761-b329-42d5-8084-e4831e595211}, !- Handle
  {fcca9614-becf-4aa8-b9ee-73bc32ee00fd}, !- Name
  {c927c769-caa0-482a-a7e1-a81e44c706d1}, !- Source Object
  3,                                      !- Outlet Port
  {2d66b8f5-b466-4075-81df-65646e47d0c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2480c877-8e08-4103-9413-a9aef719c5d5}, !- Handle
  {746d70d4-bb8e-4372-9d29-50c38af11df8}, !- Name
  {6b352a9e-57e0-4871-9450-870c5067dfc2}, !- Source Object
  12,                                     !- Outlet Port
  {56502dfe-0d8e-4cab-8b25-dc91e56c0a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed3dfad-838d-416e-90dd-25f4bcfdaf16}, !- Handle
  {808944be-142b-4bd5-a401-d001a7612985}, !- Name
  {56502dfe-0d8e-4cab-8b25-dc91e56c0a21}, !- Source Object
  3,                                      !- Outlet Port
  {b98e4cef-ddee-4e96-b7cf-45da1f12a45d}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {8e4cfdf1-25b1-4838-b21f-557538a384fc}, !- Handle
  {73206550-06c7-4a1e-bc97-61999535768f}, !- Name
  {3603b974-fc71-453c-a959-aa3c95e135a2}, !- Source Object
  17,                                     !- Outlet Port
  {d7b39d9c-aad2-4311-8c01-28756490e9b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18495440-8867-41f8-9113-6d4bd3f0571a}, !- Handle
  {8d5f4a6d-e3ca-4840-aa4e-5d868da38415}, !- Name
  {d7b39d9c-aad2-4311-8c01-28756490e9b4}, !- Source Object
  4,                                      !- Outlet Port
  {c927c769-caa0-482a-a7e1-a81e44c706d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c8ebae8d-b2ae-4f42-821b-90532d8318e8}, !- Handle
  Hot Water Loop 1,                       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6a0891a8-f745-445b-9af1-c3480e5a76b2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ac8f2944-9240-4ad4-ad7c-e009facb868d}, !- Plant Side Inlet Node Name
  {0625d728-e31e-4236-9366-ad6ae8f673b5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ea1fbc09-62fd-4e48-8c05-f7fb736cdf99}, !- Demand Side Inlet Node Name
  {0f953a41-cad7-4663-8eb6-2ff7ca98fc97}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {fa13f297-ef0f-4a45-b63a-b57436392e04}, !- Handle
  {c8ebae8d-b2ae-4f42-821b-90532d8318e8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a1335e1c-0a47-4955-b23b-7262f21ea291}, !- Handle
  Node 150,                               !- Name
  {ac8f2944-9240-4ad4-ad7c-e009facb868d}, !- Inlet Port
  {e5e7b02f-a692-4d74-980f-19f354f1925d}; !- Outlet Port

OS:Node,
  {6a0891a8-f745-445b-9af1-c3480e5a76b2}, !- Handle
  Node 151,                               !- Name
  {2f9c1656-c70d-4633-8213-f486479b5ba3}, !- Inlet Port
  {0625d728-e31e-4236-9366-ad6ae8f673b5}; !- Outlet Port

OS:Node,
  {e61956a1-b755-47ef-a3b0-2fd177f8096e}, !- Handle
  Node 152,                               !- Name
  {0fbd2190-2f93-474a-8af9-5142ef84daf1}, !- Inlet Port
  {33559e94-46ad-40ce-a280-118f27d205e7}; !- Outlet Port

OS:Connector:Mixer,
  {a237a68e-e99a-423c-addf-28c572f62fce}, !- Handle
  Connector Mixer 3,                      !- Name
  {5f0c3e7d-efec-4bdc-a441-5d1f756b57fd}, !- Outlet Branch Name
  {dbe4fc98-37e9-4776-b951-7c0111196d13}, !- Inlet Branch Name 1
  {662b35bf-dcdb-41df-8d32-bb3f244e0ac6}, !- Inlet Branch Name 2
  {5d41a9fa-5870-4720-b36a-10fc206ac8cf}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {b1208f69-c8e8-4e64-9b74-9164e97aee56}, !- Handle
  Connector Splitter 3,                   !- Name
  {a5ce9361-26ca-441c-a05f-981710f1f8c3}, !- Inlet Branch Name
  {0fbd2190-2f93-474a-8af9-5142ef84daf1}, !- Outlet Branch Name 1
  {f9f0865f-8b4f-494d-a06f-33893d46ae3b}, !- Outlet Branch Name 2
  {ae34ac22-2aa3-40ac-bb2f-cbee16a6ab63}; !- Outlet Branch Name 3

OS:Connection,
  {ac8f2944-9240-4ad4-ad7c-e009facb868d}, !- Handle
  {0ba3f537-b7fa-4a6e-9aa2-2f1e3b5ddc82}, !- Name
  {c8ebae8d-b2ae-4f42-821b-90532d8318e8}, !- Source Object
  13,                                     !- Outlet Port
  {a1335e1c-0a47-4955-b23b-7262f21ea291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbd2190-2f93-474a-8af9-5142ef84daf1}, !- Handle
  {c7dab00c-2b4f-4691-9e09-bd1bef2b16f0}, !- Name
  {b1208f69-c8e8-4e64-9b74-9164e97aee56}, !- Source Object
  3,                                      !- Outlet Port
  {e61956a1-b755-47ef-a3b0-2fd177f8096e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0625d728-e31e-4236-9366-ad6ae8f673b5}, !- Handle
  {7d99fa0c-267b-4a04-988e-46734c279584}, !- Name
  {6a0891a8-f745-445b-9af1-c3480e5a76b2}, !- Source Object
  3,                                      !- Outlet Port
  {c8ebae8d-b2ae-4f42-821b-90532d8318e8}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {54cd720f-4d9a-4ada-bc49-8e7162aa0118}, !- Handle
  Node 153,                               !- Name
  {ea1fbc09-62fd-4e48-8c05-f7fb736cdf99}, !- Inlet Port
  {5e3c2f70-0b44-4871-bd55-1985de0d75cb}; !- Outlet Port

OS:Node,
  {241e1d67-6020-4ec2-9068-bd1e6937dcd0}, !- Handle
  Node 154,                               !- Name
  {15582cc3-d168-45b0-a781-21713677454a}, !- Inlet Port
  {0f953a41-cad7-4663-8eb6-2ff7ca98fc97}; !- Outlet Port

OS:Node,
  {2abe659f-2c25-4da3-84f5-189917019f7e}, !- Handle
  Node 155,                               !- Name
  {1141ddd9-4a3d-493c-943c-c62979e6e50c}, !- Inlet Port
  {9de14e86-9361-43a0-80ef-3eae817d9d84}; !- Outlet Port

OS:Connector:Mixer,
  {493958ea-f008-4e61-b594-98aefd90dc4f}, !- Handle
  Connector Mixer 4,                      !- Name
  {15582cc3-d168-45b0-a781-21713677454a}, !- Outlet Branch Name
  {8485e061-c4b2-4e07-9dce-98f82489bc5f}, !- Inlet Branch Name 1
  {349bd6e5-0ac2-447d-88a1-0aaf7ae50f69}, !- Inlet Branch Name 2
  {3cbb3e15-f239-4f30-bb38-ff9348c6a96d}, !- Inlet Branch Name 3
  {5cf06027-08f3-4445-ac6c-9dc4b7cd52d7}, !- Inlet Branch Name 4
  {cb7a7e5b-04dc-496f-b70f-86608f5f98aa}, !- Inlet Branch Name 5
  {6f0ff1ba-0e95-4806-a1ae-3bd7cd38fc55}, !- Inlet Branch Name 6
  {207460e9-9355-4ac0-b904-71f6901c5c78}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {1e849fa1-c919-4c52-9cfc-4be1684831f7}, !- Handle
  Connector Splitter 4,                   !- Name
  {5e3c2f70-0b44-4871-bd55-1985de0d75cb}, !- Inlet Branch Name
  {1141ddd9-4a3d-493c-943c-c62979e6e50c}, !- Outlet Branch Name 1
  {06e5fc1c-5439-4c83-966e-9051aaf46af8}, !- Outlet Branch Name 2
  {7be560a3-77ed-4ee6-8b99-b5ed78a6b1bb}, !- Outlet Branch Name 3
  {360825cd-0476-40b4-922b-9e927acbbcb8}, !- Outlet Branch Name 4
  {43edf575-c6f1-4de1-8bd8-4662f25885fb}, !- Outlet Branch Name 5
  {d26e1e8e-23e0-4883-8454-69f14fcc7208}, !- Outlet Branch Name 6
  {845883a1-cf08-4fb6-ad29-14c96bb23025}; !- Outlet Branch Name 7

OS:Connection,
  {ea1fbc09-62fd-4e48-8c05-f7fb736cdf99}, !- Handle
  {6491b604-035b-44f0-b467-3a7b168958f9}, !- Name
  {c8ebae8d-b2ae-4f42-821b-90532d8318e8}, !- Source Object
  16,                                     !- Outlet Port
  {54cd720f-4d9a-4ada-bc49-8e7162aa0118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3c2f70-0b44-4871-bd55-1985de0d75cb}, !- Handle
  {b2655b5d-456f-4bdd-b923-e37a8667d4b0}, !- Name
  {54cd720f-4d9a-4ada-bc49-8e7162aa0118}, !- Source Object
  3,                                      !- Outlet Port
  {1e849fa1-c919-4c52-9cfc-4be1684831f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1141ddd9-4a3d-493c-943c-c62979e6e50c}, !- Handle
  {1ca91bd2-fdba-4f91-a35e-023820bb8f98}, !- Name
  {1e849fa1-c919-4c52-9cfc-4be1684831f7}, !- Source Object
  3,                                      !- Outlet Port
  {2abe659f-2c25-4da3-84f5-189917019f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15582cc3-d168-45b0-a781-21713677454a}, !- Handle
  {cca2ab24-ab5c-487b-a3f6-e5297bd97b7a}, !- Name
  {493958ea-f008-4e61-b594-98aefd90dc4f}, !- Source Object
  2,                                      !- Outlet Port
  {241e1d67-6020-4ec2-9068-bd1e6937dcd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f953a41-cad7-4663-8eb6-2ff7ca98fc97}, !- Handle
  {def4181a-7aec-416d-a38d-f34c329a0a72}, !- Name
  {241e1d67-6020-4ec2-9068-bd1e6937dcd0}, !- Source Object
  3,                                      !- Outlet Port
  {c8ebae8d-b2ae-4f42-821b-90532d8318e8}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {82568075-8acb-45ec-880d-26ce947225ef}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {e5e7b02f-a692-4d74-980f-19f354f1925d}, !- Inlet Node Name
  {88528e9a-75a8-4232-9adf-cf4ac2a494b2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Boiler:HotWater,
  {107c16a6-c1c1-4077-a334-83ce69036bd7}, !- Handle
  Primary Boiler 1 58kBtu/hr 0.8 AFUE,    !- Name
  FuelOil#2,                              !- Fuel Type
  17072.9357495216,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {a4b33a02-032e-4e5c-96e7-fefdeaa3cd88}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {33559e94-46ad-40ce-a280-118f27d205e7}, !- Boiler Water Inlet Node Name
  {17fdd977-9eef-4ea4-b357-f249433b0b85}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {6c721f64-b3ca-4aaa-989d-e405dd54dcab}, !- Handle
  Secondary Boiler 1 0kBtu/hr 0.8 AFUE,   !- Name
  FuelOil#2,                              !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {599fcda2-6ed5-4ac6-9394-8e15ee943f22}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c82a6961-2753-401a-bf32-5d1a68d180b4}, !- Boiler Water Inlet Node Name
  {499c10ed-1478-4fec-adba-223f50da4e66}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {ac0b8394-c65a-4c6f-bb3b-8c99fe3f652c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f855bcbc-2bf5-4241-8f08-8c627476514f}, !- Inlet Node Name
  {f236de48-70b5-4484-8903-93128099c466}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f97f20f0-4892-4b4e-b980-b0a8cc8a1b80}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6249fb7b-c27d-4a9f-b17a-af7c282f30f0}, !- Inlet Node Name
  {2f9c1656-c70d-4633-8213-f486479b5ba3}; !- Outlet Node Name

OS:Node,
  {939c3bfb-4bdd-441c-84be-68909f7da29e}, !- Handle
  Node 156,                               !- Name
  {88528e9a-75a8-4232-9adf-cf4ac2a494b2}, !- Inlet Port
  {a5ce9361-26ca-441c-a05f-981710f1f8c3}; !- Outlet Port

OS:Connection,
  {e5e7b02f-a692-4d74-980f-19f354f1925d}, !- Handle
  {5df2ac75-06a5-4e39-9c38-d500e805f607}, !- Name
  {a1335e1c-0a47-4955-b23b-7262f21ea291}, !- Source Object
  3,                                      !- Outlet Port
  {82568075-8acb-45ec-880d-26ce947225ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88528e9a-75a8-4232-9adf-cf4ac2a494b2}, !- Handle
  {6415cfb9-1c6c-4c9e-af99-44a574bfbbc5}, !- Name
  {82568075-8acb-45ec-880d-26ce947225ef}, !- Source Object
  3,                                      !- Outlet Port
  {939c3bfb-4bdd-441c-84be-68909f7da29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ce9361-26ca-441c-a05f-981710f1f8c3}, !- Handle
  {0b0b7ba6-2dc4-4d55-a41f-aac1ed24b4da}, !- Name
  {939c3bfb-4bdd-441c-84be-68909f7da29e}, !- Source Object
  3,                                      !- Outlet Port
  {b1208f69-c8e8-4e64-9b74-9164e97aee56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1660dd92-8056-4ffd-b5be-71e56e3eac2f}, !- Handle
  Node 157,                               !- Name
  {17fdd977-9eef-4ea4-b357-f249433b0b85}, !- Inlet Port
  {dbe4fc98-37e9-4776-b951-7c0111196d13}; !- Outlet Port

OS:Connection,
  {33559e94-46ad-40ce-a280-118f27d205e7}, !- Handle
  {68ab88ca-5808-4538-a39d-1f048c55bf00}, !- Name
  {e61956a1-b755-47ef-a3b0-2fd177f8096e}, !- Source Object
  3,                                      !- Outlet Port
  {107c16a6-c1c1-4077-a334-83ce69036bd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {17fdd977-9eef-4ea4-b357-f249433b0b85}, !- Handle
  {7cea7636-5a76-4857-bd91-e61209a4b369}, !- Name
  {107c16a6-c1c1-4077-a334-83ce69036bd7}, !- Source Object
  13,                                     !- Outlet Port
  {1660dd92-8056-4ffd-b5be-71e56e3eac2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe4fc98-37e9-4776-b951-7c0111196d13}, !- Handle
  {a0989e9f-bcdc-4f8b-a1ad-f8f0a043767e}, !- Name
  {1660dd92-8056-4ffd-b5be-71e56e3eac2f}, !- Source Object
  3,                                      !- Outlet Port
  {a237a68e-e99a-423c-addf-28c572f62fce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b240238d-672f-49e1-b5d8-84e643487e34}, !- Handle
  Node 158,                               !- Name
  {f9f0865f-8b4f-494d-a06f-33893d46ae3b}, !- Inlet Port
  {c82a6961-2753-401a-bf32-5d1a68d180b4}; !- Outlet Port

OS:Connection,
  {f9f0865f-8b4f-494d-a06f-33893d46ae3b}, !- Handle
  {243cae01-a60b-4efc-941b-822af5139ffe}, !- Name
  {b1208f69-c8e8-4e64-9b74-9164e97aee56}, !- Source Object
  4,                                      !- Outlet Port
  {b240238d-672f-49e1-b5d8-84e643487e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {646b54b8-9065-48bf-a1b7-72e334cd38c9}, !- Handle
  Node 159,                               !- Name
  {499c10ed-1478-4fec-adba-223f50da4e66}, !- Inlet Port
  {662b35bf-dcdb-41df-8d32-bb3f244e0ac6}; !- Outlet Port

OS:Connection,
  {c82a6961-2753-401a-bf32-5d1a68d180b4}, !- Handle
  {5f0e08d4-fb73-4211-81db-d9b8e23a3bb0}, !- Name
  {b240238d-672f-49e1-b5d8-84e643487e34}, !- Source Object
  3,                                      !- Outlet Port
  {6c721f64-b3ca-4aaa-989d-e405dd54dcab}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {499c10ed-1478-4fec-adba-223f50da4e66}, !- Handle
  {a00a1271-ca5e-4c8e-8e35-ec661af23653}, !- Name
  {6c721f64-b3ca-4aaa-989d-e405dd54dcab}, !- Source Object
  13,                                     !- Outlet Port
  {646b54b8-9065-48bf-a1b7-72e334cd38c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662b35bf-dcdb-41df-8d32-bb3f244e0ac6}, !- Handle
  {9e0727f9-d0d0-42f8-8062-8c7aefde6aa9}, !- Name
  {646b54b8-9065-48bf-a1b7-72e334cd38c9}, !- Source Object
  3,                                      !- Outlet Port
  {a237a68e-e99a-423c-addf-28c572f62fce}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b25bb721-0ce0-4104-9420-d1693be6f60b}, !- Handle
  Node 160,                               !- Name
  {ae34ac22-2aa3-40ac-bb2f-cbee16a6ab63}, !- Inlet Port
  {f855bcbc-2bf5-4241-8f08-8c627476514f}; !- Outlet Port

OS:Connection,
  {ae34ac22-2aa3-40ac-bb2f-cbee16a6ab63}, !- Handle
  {7425ca00-e86f-4909-9c8a-c45e0a503978}, !- Name
  {b1208f69-c8e8-4e64-9b74-9164e97aee56}, !- Source Object
  5,                                      !- Outlet Port
  {b25bb721-0ce0-4104-9420-d1693be6f60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {849bad2c-0d31-4a38-b490-eb64a852c987}, !- Handle
  Node 161,                               !- Name
  {f236de48-70b5-4484-8903-93128099c466}, !- Inlet Port
  {5d41a9fa-5870-4720-b36a-10fc206ac8cf}; !- Outlet Port

OS:Connection,
  {f855bcbc-2bf5-4241-8f08-8c627476514f}, !- Handle
  {da43d535-a0cb-4449-afb7-167599b1fbe4}, !- Name
  {b25bb721-0ce0-4104-9420-d1693be6f60b}, !- Source Object
  3,                                      !- Outlet Port
  {ac0b8394-c65a-4c6f-bb3b-8c99fe3f652c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f236de48-70b5-4484-8903-93128099c466}, !- Handle
  {45d607d4-49f4-4b16-9a2f-65de8b4ddf27}, !- Name
  {ac0b8394-c65a-4c6f-bb3b-8c99fe3f652c}, !- Source Object
  3,                                      !- Outlet Port
  {849bad2c-0d31-4a38-b490-eb64a852c987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d41a9fa-5870-4720-b36a-10fc206ac8cf}, !- Handle
  {e286eb1f-de1a-49bf-ac58-d7f6966a68be}, !- Name
  {849bad2c-0d31-4a38-b490-eb64a852c987}, !- Source Object
  3,                                      !- Outlet Port
  {a237a68e-e99a-423c-addf-28c572f62fce}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c81e0721-a97d-44be-b981-5bb75889ac4c}, !- Handle
  Node 162,                               !- Name
  {5f0c3e7d-efec-4bdc-a441-5d1f756b57fd}, !- Inlet Port
  {6249fb7b-c27d-4a9f-b17a-af7c282f30f0}; !- Outlet Port

OS:Connection,
  {5f0c3e7d-efec-4bdc-a441-5d1f756b57fd}, !- Handle
  {9fe19261-02ad-4c13-bd71-6064435d3c71}, !- Name
  {a237a68e-e99a-423c-addf-28c572f62fce}, !- Source Object
  2,                                      !- Outlet Port
  {c81e0721-a97d-44be-b981-5bb75889ac4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6249fb7b-c27d-4a9f-b17a-af7c282f30f0}, !- Handle
  {efb1aefe-cdac-44e3-ad39-b17c92a7f775}, !- Name
  {c81e0721-a97d-44be-b981-5bb75889ac4c}, !- Source Object
  3,                                      !- Outlet Port
  {f97f20f0-4892-4b4e-b980-b0a8cc8a1b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9c1656-c70d-4633-8213-f486479b5ba3}, !- Handle
  {eb97bfad-ee91-48dd-aadf-32806d847691}, !- Name
  {f97f20f0-4892-4b4e-b980-b0a8cc8a1b80}, !- Source Object
  3,                                      !- Outlet Port
  {6a0891a8-f745-445b-9af1-c3480e5a76b2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {32b041b2-0018-4782-8e13-cdd8a5895526}, !- Handle
  Setpoint Manager Outdoor Air Reset 2,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {6a0891a8-f745-445b-9af1-c3480e5a76b2}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {52d57681-c626-4931-925b-aad533eac8c8}, !- Handle
  Sys-3 Flr-1 Sch-F HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d43544b7-eda1-4b03-870b-0bc13da2dfb7}, !- Supply Side Inlet Node Name
  {ac0c64e6-6755-4639-9afe-e35b9ac36faa}, !- Demand Side Outlet Node Name
  {194b790b-22c0-43a9-85f1-16e5a86e5ac8}, !- Demand Side Inlet Node A
  {7832b934-4f08-4ae8-a241-aa3a45516ee8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {6cb068ba-4685-4ab0-a557-fbca8d58f462}, !- Handle
  Node 163,                               !- Name
  {d43544b7-eda1-4b03-870b-0bc13da2dfb7}, !- Inlet Port
  {5adf9fc9-38e2-4bf5-8338-b1144fb1ca86}; !- Outlet Port

OS:Node,
  {c6958387-8adc-41dc-a82e-7e44dbe8c95b}, !- Handle
  Node 164,                               !- Name
  {1ac3add4-8eb2-4151-a397-1fb45a526ea3}, !- Inlet Port
  {7832b934-4f08-4ae8-a241-aa3a45516ee8}; !- Outlet Port

OS:Connection,
  {d43544b7-eda1-4b03-870b-0bc13da2dfb7}, !- Handle
  {3748b7ab-191c-4b40-8ccd-40f0244a42d0}, !- Name
  {52d57681-c626-4931-925b-aad533eac8c8}, !- Source Object
  8,                                      !- Outlet Port
  {6cb068ba-4685-4ab0-a557-fbca8d58f462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7832b934-4f08-4ae8-a241-aa3a45516ee8}, !- Handle
  {a7feaca8-3604-4f64-905f-96cb68992240}, !- Name
  {c6958387-8adc-41dc-a82e-7e44dbe8c95b}, !- Source Object
  3,                                      !- Outlet Port
  {52d57681-c626-4931-925b-aad533eac8c8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c798fee8-c183-4536-bd02-2881472d37c8}, !- Handle
  Node 165,                               !- Name
  {194b790b-22c0-43a9-85f1-16e5a86e5ac8}, !- Inlet Port
  {a0b036a7-a70b-4c17-8236-bc27a6ee5dc0}; !- Outlet Port

OS:Node,
  {d0baffc4-7f73-47aa-902b-473775e7a4a8}, !- Handle
  Node 166,                               !- Name
  {75df147a-46d7-473f-ae8f-e65b87d42342}, !- Inlet Port
  {ac0c64e6-6755-4639-9afe-e35b9ac36faa}; !- Outlet Port

OS:Node,
  {2b6e8568-8bc2-4613-9e37-2f1342446728}, !- Handle
  Node 167,                               !- Name
  {b90da2f9-aa42-479e-9fc8-16a21f956e34}, !- Inlet Port
  {606917a9-075d-45f1-91a4-9f37584ec9ff}; !- Outlet Port

OS:Connection,
  {194b790b-22c0-43a9-85f1-16e5a86e5ac8}, !- Handle
  {0216ebdc-b5b8-4f0d-abf9-a71e2b1c3b96}, !- Name
  {52d57681-c626-4931-925b-aad533eac8c8}, !- Source Object
  10,                                     !- Outlet Port
  {c798fee8-c183-4536-bd02-2881472d37c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0c64e6-6755-4639-9afe-e35b9ac36faa}, !- Handle
  {d5e47c65-f59c-4b3a-ae32-91c22560484d}, !- Name
  {d0baffc4-7f73-47aa-902b-473775e7a4a8}, !- Source Object
  3,                                      !- Outlet Port
  {52d57681-c626-4931-925b-aad533eac8c8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3191e268-6c65-4968-a1c2-de081b22a4a9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a0b036a7-a70b-4c17-8236-bc27a6ee5dc0}, !- Inlet Node Name
  {a053e09a-8ddf-4649-b4c6-669fdc7eedca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ebc906e-c3c9-49a1-abd8-507ef8f4d731}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {75df147a-46d7-473f-ae8f-e65b87d42342}, !- Outlet Node Name
  {8115a27b-a7dd-4ef9-a2e4-2031f009cbc1}; !- Inlet Node Name 1

OS:Connection,
  {a0b036a7-a70b-4c17-8236-bc27a6ee5dc0}, !- Handle
  {2b71ad4e-573b-4437-b936-6f9edd41d474}, !- Name
  {c798fee8-c183-4536-bd02-2881472d37c8}, !- Source Object
  3,                                      !- Outlet Port
  {3191e268-6c65-4968-a1c2-de081b22a4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75df147a-46d7-473f-ae8f-e65b87d42342}, !- Handle
  {cc44286f-f8a8-419c-a0f5-0a5224583174}, !- Name
  {3ebc906e-c3c9-49a1-abd8-507ef8f4d731}, !- Source Object
  2,                                      !- Outlet Port
  {d0baffc4-7f73-47aa-902b-473775e7a4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9cdb4e0-03ca-4ce0-a279-d5c2585140a7}, !- Handle
  {52d57681-c626-4931-925b-aad533eac8c8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {e9555f41-7d12-4e9e-b69a-163decd8a990}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {be477484-c49d-446b-ad8d-b84aa4d532d9}, !- Air Inlet Node Name
  {1ac3add4-8eb2-4151-a397-1fb45a526ea3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {002b71e8-7875-4ec0-be65-8f0c3605bb74}, !- Handle
  Coil Heating Electric 16,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {05f43f28-261a-49f4-9660-60c454c1dc1c}, !- Air Inlet Node Name
  {e608158a-558d-463e-97f3-ea120a6c1045}, !- Air Outlet Node Name
  {649e0fd4-fc3e-4513-9cb7-ea4cf4a4d036}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0a0acb80-361b-462a-82d0-467c895e437c}, !- Handle
  Coil Cooling DX Single Speed 17 19kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {624e9a91-256a-48d1-99fc-bedd95862cd2}, !- Air Inlet Node Name
  {38588a4d-afc3-4d49-9a13-237467cf4d5c}, !- Air Outlet Node Name
  {64255860-6dce-4d0c-9b51-b88a6de464c1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {af0588d1-155d-499e-a433-7f9f35cd87e8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c838997-ff84-4ec5-9a3e-7e917b98466c}, !- Energy Input Ratio Function of Temperature Curve Name
  {317d0d9a-ddd7-42fb-b472-9e9109dfcf20}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {86137b6a-df1b-4eb0-ba0f-8e9378310377}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1c01c721-eca6-4693-af8f-c041aa7558cb}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6faa04ea-8df2-47cc-974b-9ca506ad4a09}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2376eb0a-2755-4a3e-be01-c9ac90325928}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32c7a5fd-5db7-4f7a-a96b-ac70ee92f1a3}, !- Handle
  Curve Quadratic 34,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5234cdc8-f050-46f4-b7ce-d654439a3adb}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f532d0d1-9871-4718-a2a9-22aca3c1639d}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75055d38-6f4e-4f2b-97b9-39c0209d0fa2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {75055d38-6f4e-4f2b-97b9-39c0209d0fa2}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b632b4d9-c6d3-439d-a805-e739b31540a5}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {f532d0d1-9871-4718-a2a9-22aca3c1639d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8891b4e0-bfd6-4188-9299-dc7c1ff8b199}, !- Mixed Air Node Name
  {adca3e87-2f56-49f5-873c-e1b788582a52}, !- Outdoor Air Stream Node Name
  {5950f967-7551-49e4-98f2-bd95e726af29}, !- Relief Air Stream Node Name
  {5adf9fc9-38e2-4bf5-8338-b1144fb1ca86}; !- Return Air Stream Node Name

OS:Node,
  {83f3f7fe-6a8b-4fe6-be9f-f8a6598839e6}, !- Handle
  Node 168,                               !- Name
  ,                                       !- Inlet Port
  {adca3e87-2f56-49f5-873c-e1b788582a52}; !- Outlet Port

OS:Connection,
  {adca3e87-2f56-49f5-873c-e1b788582a52}, !- Handle
  {816c1920-94bd-4aac-bf1e-cdc23e350428}, !- Name
  {83f3f7fe-6a8b-4fe6-be9f-f8a6598839e6}, !- Source Object
  3,                                      !- Outlet Port
  {b632b4d9-c6d3-439d-a805-e739b31540a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d80ad130-aff6-4868-8c53-5ad2c6567fb8}, !- Handle
  Node 169,                               !- Name
  {5950f967-7551-49e4-98f2-bd95e726af29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5950f967-7551-49e4-98f2-bd95e726af29}, !- Handle
  {57656da2-5c91-4475-b284-9f6c92d6823b}, !- Name
  {b632b4d9-c6d3-439d-a805-e739b31540a5}, !- Source Object
  7,                                      !- Outlet Port
  {d80ad130-aff6-4868-8c53-5ad2c6567fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac3add4-8eb2-4151-a397-1fb45a526ea3}, !- Handle
  {ccb1d735-5ecd-4fae-b0e2-10da546d24a8}, !- Name
  {e9555f41-7d12-4e9e-b69a-163decd8a990}, !- Source Object
  9,                                      !- Outlet Port
  {c6958387-8adc-41dc-a82e-7e44dbe8c95b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {649e0fd4-fc3e-4513-9cb7-ea4cf4a4d036}, !- Handle
  Node 170,                               !- Name
  {e608158a-558d-463e-97f3-ea120a6c1045}, !- Inlet Port
  {be477484-c49d-446b-ad8d-b84aa4d532d9}; !- Outlet Port

OS:Connection,
  {e608158a-558d-463e-97f3-ea120a6c1045}, !- Handle
  {fee0a075-d6b5-40f5-8c57-68e701940d2b}, !- Name
  {002b71e8-7875-4ec0-be65-8f0c3605bb74}, !- Source Object
  6,                                      !- Outlet Port
  {649e0fd4-fc3e-4513-9cb7-ea4cf4a4d036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be477484-c49d-446b-ad8d-b84aa4d532d9}, !- Handle
  {efecd8a8-4df7-414a-8d94-c00917f5a77f}, !- Name
  {649e0fd4-fc3e-4513-9cb7-ea4cf4a4d036}, !- Source Object
  3,                                      !- Outlet Port
  {e9555f41-7d12-4e9e-b69a-163decd8a990}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {32863a11-e269-423c-952c-142bbce85182}, !- Handle
  Node 171,                               !- Name
  {38588a4d-afc3-4d49-9a13-237467cf4d5c}, !- Inlet Port
  {05f43f28-261a-49f4-9660-60c454c1dc1c}; !- Outlet Port

OS:Connection,
  {38588a4d-afc3-4d49-9a13-237467cf4d5c}, !- Handle
  {855d4af2-4c5e-4746-b9aa-431ba53e886f}, !- Name
  {0a0acb80-361b-462a-82d0-467c895e437c}, !- Source Object
  9,                                      !- Outlet Port
  {32863a11-e269-423c-952c-142bbce85182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f43f28-261a-49f4-9660-60c454c1dc1c}, !- Handle
  {3eca43f6-f9b0-4cf7-a45e-ff3931d6acac}, !- Name
  {32863a11-e269-423c-952c-142bbce85182}, !- Source Object
  3,                                      !- Outlet Port
  {002b71e8-7875-4ec0-be65-8f0c3605bb74}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {69af8948-eba4-4118-a88c-34a89217ea84}, !- Handle
  Node 172,                               !- Name
  {8891b4e0-bfd6-4188-9299-dc7c1ff8b199}, !- Inlet Port
  {624e9a91-256a-48d1-99fc-bedd95862cd2}; !- Outlet Port

OS:Connection,
  {5adf9fc9-38e2-4bf5-8338-b1144fb1ca86}, !- Handle
  {ecc3616d-e0d9-4935-85b8-327db4910e28}, !- Name
  {6cb068ba-4685-4ab0-a557-fbca8d58f462}, !- Source Object
  3,                                      !- Outlet Port
  {b632b4d9-c6d3-439d-a805-e739b31540a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8891b4e0-bfd6-4188-9299-dc7c1ff8b199}, !- Handle
  {6ae5cd06-61b8-424f-b86b-52aadf3735f3}, !- Name
  {b632b4d9-c6d3-439d-a805-e739b31540a5}, !- Source Object
  5,                                      !- Outlet Port
  {69af8948-eba4-4118-a88c-34a89217ea84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624e9a91-256a-48d1-99fc-bedd95862cd2}, !- Handle
  {794336ef-08f3-4ebc-9987-3db48a190ef2}, !- Name
  {69af8948-eba4-4118-a88c-34a89217ea84}, !- Source Object
  3,                                      !- Outlet Port
  {0a0acb80-361b-462a-82d0-467c895e437c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c4967358-db13-42f7-afb3-0602f130d154}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {6330611c-edc1-4e51-86f4-fce74e6a1213}, !- Control Zone Name
  {c6958387-8adc-41dc-a82e-7e44dbe8c95b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {41a0ec66-f24e-483f-adcd-3a960a2160fa}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {a053e09a-8ddf-4649-b4c6-669fdc7eedca}, !- Inlet Air Node Name
  {b90da2f9-aa42-479e-9fc8-16a21f956e34}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {23837353-164c-49ac-8cde-1052c5d55144}, !- Handle
  Node 173,                               !- Name
  {964368c2-8cb7-4951-8cd1-dca6458628fc}, !- Inlet Port
  {8115a27b-a7dd-4ef9-a2e4-2031f009cbc1}; !- Outlet Port

OS:Connection,
  {606917a9-075d-45f1-91a4-9f37584ec9ff}, !- Handle
  {1f97db85-61e0-422e-984d-29001824da8f}, !- Name
  {2b6e8568-8bc2-4613-9e37-2f1342446728}, !- Source Object
  3,                                      !- Outlet Port
  {9a12c8c4-5564-477a-8b1e-25a804802a89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {964368c2-8cb7-4951-8cd1-dca6458628fc}, !- Handle
  {480138e8-a90e-4b56-ad3a-77abd75d00c1}, !- Name
  {6330611c-edc1-4e51-86f4-fce74e6a1213}, !- Source Object
  12,                                     !- Outlet Port
  {23837353-164c-49ac-8cde-1052c5d55144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8115a27b-a7dd-4ef9-a2e4-2031f009cbc1}, !- Handle
  {ddf4b012-a76d-430f-99d8-692594d1580a}, !- Name
  {23837353-164c-49ac-8cde-1052c5d55144}, !- Source Object
  3,                                      !- Outlet Port
  {3ebc906e-c3c9-49a1-abd8-507ef8f4d731}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a053e09a-8ddf-4649-b4c6-669fdc7eedca}, !- Handle
  {57656639-e58b-4e96-9984-77743c4eb23d}, !- Name
  {3191e268-6c65-4968-a1c2-de081b22a4a9}, !- Source Object
  3,                                      !- Outlet Port
  {41a0ec66-f24e-483f-adcd-3a960a2160fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b90da2f9-aa42-479e-9fc8-16a21f956e34}, !- Handle
  {13bed052-87c3-453d-a827-098aaf534e26}, !- Name
  {41a0ec66-f24e-483f-adcd-3a960a2160fa}, !- Source Object
  4,                                      !- Outlet Port
  {2b6e8568-8bc2-4613-9e37-2f1342446728}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8b70a1b2-d405-4ec1-8f4c-7e6fe36ad8b0}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9de14e86-9361-43a0-80ef-3eae817d9d84}, !- Water Inlet Node Name
  {cad95553-5ef7-494a-b024-ff66a7c3937b}; !- Water Outlet Node Name

OS:Node,
  {67bd8d2e-226a-4780-a145-94d3fb1c6444}, !- Handle
  Node 174,                               !- Name
  {cad95553-5ef7-494a-b024-ff66a7c3937b}, !- Inlet Port
  {8485e061-c4b2-4e07-9dce-98f82489bc5f}; !- Outlet Port

OS:Connection,
  {9de14e86-9361-43a0-80ef-3eae817d9d84}, !- Handle
  {b41dc080-81a1-4244-8705-7435063f196c}, !- Name
  {2abe659f-2c25-4da3-84f5-189917019f7e}, !- Source Object
  3,                                      !- Outlet Port
  {8b70a1b2-d405-4ec1-8f4c-7e6fe36ad8b0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cad95553-5ef7-494a-b024-ff66a7c3937b}, !- Handle
  {83a060a5-8c32-4ae8-be45-81411b4a0a3a}, !- Name
  {8b70a1b2-d405-4ec1-8f4c-7e6fe36ad8b0}, !- Source Object
  10,                                     !- Outlet Port
  {67bd8d2e-226a-4780-a145-94d3fb1c6444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8485e061-c4b2-4e07-9dce-98f82489bc5f}, !- Handle
  {e63f5f3c-23ba-4f8f-84d3-2ae3f4cd8331}, !- Name
  {67bd8d2e-226a-4780-a145-94d3fb1c6444}, !- Source Object
  3,                                      !- Outlet Port
  {493958ea-f008-4e61-b594-98aefd90dc4f}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {32765b03-8a0e-4344-8441-dfb806debc36}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {8b70a1b2-d405-4ec1-8f4c-7e6fe36ad8b0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {cb83c986-2e45-488e-a212-8f877dc2a87b}, !- Handle
  Sys-3 Flr-1 Sch-B HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b380f5f-11db-44b1-8f00-967986648813}, !- Supply Side Inlet Node Name
  {00b92960-39b7-4415-be99-9a33df03aaf0}, !- Demand Side Outlet Node Name
  {e677f7c6-b8d7-425e-85cb-f11f3429e210}, !- Demand Side Inlet Node A
  {2d9e8b2d-4b99-4c5e-8b79-c5bd0f73c164}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d9c1e85c-3d85-4d22-b4d4-43bdc28ac94b}, !- Handle
  Node 175,                               !- Name
  {8b380f5f-11db-44b1-8f00-967986648813}, !- Inlet Port
  {d3eeba6c-bb73-4fde-8fc8-947541949077}; !- Outlet Port

OS:Node,
  {6374761e-a15a-4203-afea-35ebd67dddb6}, !- Handle
  Node 176,                               !- Name
  {4c68622e-9674-40bc-801d-538d762969f5}, !- Inlet Port
  {2d9e8b2d-4b99-4c5e-8b79-c5bd0f73c164}; !- Outlet Port

OS:Connection,
  {8b380f5f-11db-44b1-8f00-967986648813}, !- Handle
  {0b858b38-25d4-4f11-8c2d-3b781174c0cd}, !- Name
  {cb83c986-2e45-488e-a212-8f877dc2a87b}, !- Source Object
  8,                                      !- Outlet Port
  {d9c1e85c-3d85-4d22-b4d4-43bdc28ac94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9e8b2d-4b99-4c5e-8b79-c5bd0f73c164}, !- Handle
  {2012c1c9-2f77-4179-ab28-87455b66f919}, !- Name
  {6374761e-a15a-4203-afea-35ebd67dddb6}, !- Source Object
  3,                                      !- Outlet Port
  {cb83c986-2e45-488e-a212-8f877dc2a87b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {01be2cd6-5841-4bfe-8b64-1e5d825b0b43}, !- Handle
  Node 177,                               !- Name
  {e677f7c6-b8d7-425e-85cb-f11f3429e210}, !- Inlet Port
  {2a979d41-5edc-4ef1-b654-40240eb30212}; !- Outlet Port

OS:Node,
  {788cdce2-9248-42ba-995a-58115e0f68b8}, !- Handle
  Node 178,                               !- Name
  {ae55c3bb-ae99-4f48-ab67-3d1a161aa9c9}, !- Inlet Port
  {00b92960-39b7-4415-be99-9a33df03aaf0}; !- Outlet Port

OS:Node,
  {4e35fc8d-8fce-472d-a508-c56777f01070}, !- Handle
  Node 179,                               !- Name
  {4491ef89-ec75-4392-a08a-db39f47d94ed}, !- Inlet Port
  {799f325c-ec13-4507-8395-a9124d86f50c}; !- Outlet Port

OS:Connection,
  {e677f7c6-b8d7-425e-85cb-f11f3429e210}, !- Handle
  {ddaf287d-c389-4863-9a5b-c0b2d60011fb}, !- Name
  {cb83c986-2e45-488e-a212-8f877dc2a87b}, !- Source Object
  10,                                     !- Outlet Port
  {01be2cd6-5841-4bfe-8b64-1e5d825b0b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b92960-39b7-4415-be99-9a33df03aaf0}, !- Handle
  {62b4f230-5e3f-4c5a-95d9-59c9625ce0a1}, !- Name
  {788cdce2-9248-42ba-995a-58115e0f68b8}, !- Source Object
  3,                                      !- Outlet Port
  {cb83c986-2e45-488e-a212-8f877dc2a87b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3fcd324-bed2-4ea0-8cf5-302e3a45cd62}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2a979d41-5edc-4ef1-b654-40240eb30212}, !- Inlet Node Name
  {7afe79e6-b128-4071-af73-a02006909fdd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {208ec23e-e6aa-4759-9f51-d96a24afebdb}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ae55c3bb-ae99-4f48-ab67-3d1a161aa9c9}, !- Outlet Node Name
  {669e62c3-5434-4695-bed6-c8f63fa0c408}; !- Inlet Node Name 1

OS:Connection,
  {2a979d41-5edc-4ef1-b654-40240eb30212}, !- Handle
  {a3f9c28d-d8d7-4814-a88c-e24d924faa27}, !- Name
  {01be2cd6-5841-4bfe-8b64-1e5d825b0b43}, !- Source Object
  3,                                      !- Outlet Port
  {e3fcd324-bed2-4ea0-8cf5-302e3a45cd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae55c3bb-ae99-4f48-ab67-3d1a161aa9c9}, !- Handle
  {ab7e0996-db51-4f7c-9246-e419518da7cd}, !- Name
  {208ec23e-e6aa-4759-9f51-d96a24afebdb}, !- Source Object
  2,                                      !- Outlet Port
  {788cdce2-9248-42ba-995a-58115e0f68b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60a3e644-293d-4af7-8b32-003990519920}, !- Handle
  {cb83c986-2e45-488e-a212-8f877dc2a87b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {14e6d452-859e-47bf-8cb8-11530646f614}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ed9e35ee-9b7a-4c02-8fd9-762bdf267eb9}, !- Air Inlet Node Name
  {4c68622e-9674-40bc-801d-538d762969f5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {daeedd3f-525e-4c3f-a118-c40ef13188c2}, !- Handle
  Coil Heating Electric 17,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6bc25838-16d5-4617-a63a-9a37008d217b}, !- Air Inlet Node Name
  {8d89d7e3-1adf-4b89-9b2a-1d847a11eb94}, !- Air Outlet Node Name
  {ac150c8c-1ad6-4c3a-834a-14f39beeef84}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1b79fdda-4690-43b4-9f8b-3d57ad3572d1}, !- Handle
  Coil Cooling DX Single Speed 18 2kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a6b33493-a17a-4c8b-9e4c-9d3e2ada9f1a}, !- Air Inlet Node Name
  {a61ee740-9178-4cd3-a2d3-86aca00b3056}, !- Air Outlet Node Name
  {f55ba221-2339-44fb-acde-2adcd57a4339}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f72c85d0-0d41-48cd-9609-16d9f4b8a23e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c1c9ddd3-a22b-4524-a810-4ec897e910eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {75a0d9a9-2ee9-4816-b9bc-c249c6f62346}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {62d37bdd-46c2-4afa-b2dc-2b52bc1d14ec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {99b10e45-46ab-4287-940c-129cc4465d5d}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {357c2836-8300-4230-857c-475983d774eb}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2a53b3a-d360-44d6-ae86-bc5cf7177f6e}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {541b928a-d803-42c5-8978-73556a42366d}, !- Handle
  Curve Quadratic 37,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8b1aec4b-7797-40d5-abb6-99cc41670962}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {25fd051f-16ba-4b48-933a-0da2741687c9}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {921945a0-3e66-4710-a337-84f750b40f6f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {921945a0-3e66-4710-a337-84f750b40f6f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef917dcb-a8a7-4fed-bc29-9007335297e8}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {25fd051f-16ba-4b48-933a-0da2741687c9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {510b501b-28fe-4b92-a855-65cfbc640fdd}, !- Mixed Air Node Name
  {522082a3-2430-4a61-abda-ce38053b1da5}, !- Outdoor Air Stream Node Name
  {12b92596-b960-4b76-a32b-dcf894784e8b}, !- Relief Air Stream Node Name
  {d3eeba6c-bb73-4fde-8fc8-947541949077}; !- Return Air Stream Node Name

OS:Node,
  {711d2097-0f2b-4a95-b7d8-3fd2898ac008}, !- Handle
  Node 180,                               !- Name
  ,                                       !- Inlet Port
  {522082a3-2430-4a61-abda-ce38053b1da5}; !- Outlet Port

OS:Connection,
  {522082a3-2430-4a61-abda-ce38053b1da5}, !- Handle
  {92bf909c-7d6f-437f-a99d-caa84760f423}, !- Name
  {711d2097-0f2b-4a95-b7d8-3fd2898ac008}, !- Source Object
  3,                                      !- Outlet Port
  {ef917dcb-a8a7-4fed-bc29-9007335297e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b91c1135-0427-41ec-b8cd-cb986020c463}, !- Handle
  Node 181,                               !- Name
  {12b92596-b960-4b76-a32b-dcf894784e8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12b92596-b960-4b76-a32b-dcf894784e8b}, !- Handle
  {c6080ac9-8f18-4b8f-8dae-4b5888a4f9b2}, !- Name
  {ef917dcb-a8a7-4fed-bc29-9007335297e8}, !- Source Object
  7,                                      !- Outlet Port
  {b91c1135-0427-41ec-b8cd-cb986020c463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c68622e-9674-40bc-801d-538d762969f5}, !- Handle
  {01af3c94-2497-4840-9e65-a6488e4d3b0a}, !- Name
  {14e6d452-859e-47bf-8cb8-11530646f614}, !- Source Object
  9,                                      !- Outlet Port
  {6374761e-a15a-4203-afea-35ebd67dddb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac150c8c-1ad6-4c3a-834a-14f39beeef84}, !- Handle
  Node 182,                               !- Name
  {8d89d7e3-1adf-4b89-9b2a-1d847a11eb94}, !- Inlet Port
  {ed9e35ee-9b7a-4c02-8fd9-762bdf267eb9}; !- Outlet Port

OS:Connection,
  {8d89d7e3-1adf-4b89-9b2a-1d847a11eb94}, !- Handle
  {ebb8041b-cffd-471b-bf86-fcbc1d50222b}, !- Name
  {daeedd3f-525e-4c3f-a118-c40ef13188c2}, !- Source Object
  6,                                      !- Outlet Port
  {ac150c8c-1ad6-4c3a-834a-14f39beeef84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9e35ee-9b7a-4c02-8fd9-762bdf267eb9}, !- Handle
  {a5e0adba-0474-4903-a0a6-6fa001132594}, !- Name
  {ac150c8c-1ad6-4c3a-834a-14f39beeef84}, !- Source Object
  3,                                      !- Outlet Port
  {14e6d452-859e-47bf-8cb8-11530646f614}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9372794b-c4ae-47aa-b56d-73e83b625263}, !- Handle
  Node 183,                               !- Name
  {a61ee740-9178-4cd3-a2d3-86aca00b3056}, !- Inlet Port
  {6bc25838-16d5-4617-a63a-9a37008d217b}; !- Outlet Port

OS:Connection,
  {a61ee740-9178-4cd3-a2d3-86aca00b3056}, !- Handle
  {7c3ab463-b2b5-4f3a-b0f2-4256bcd48cbc}, !- Name
  {1b79fdda-4690-43b4-9f8b-3d57ad3572d1}, !- Source Object
  9,                                      !- Outlet Port
  {9372794b-c4ae-47aa-b56d-73e83b625263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc25838-16d5-4617-a63a-9a37008d217b}, !- Handle
  {433c52d2-2434-4547-9e66-94fcc0b55b01}, !- Name
  {9372794b-c4ae-47aa-b56d-73e83b625263}, !- Source Object
  3,                                      !- Outlet Port
  {daeedd3f-525e-4c3f-a118-c40ef13188c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c98c2da5-de1a-40c9-b634-b959139024a1}, !- Handle
  Node 184,                               !- Name
  {510b501b-28fe-4b92-a855-65cfbc640fdd}, !- Inlet Port
  {a6b33493-a17a-4c8b-9e4c-9d3e2ada9f1a}; !- Outlet Port

OS:Connection,
  {d3eeba6c-bb73-4fde-8fc8-947541949077}, !- Handle
  {9148a2aa-5f32-4668-a698-cc466c1ebbf3}, !- Name
  {d9c1e85c-3d85-4d22-b4d4-43bdc28ac94b}, !- Source Object
  3,                                      !- Outlet Port
  {ef917dcb-a8a7-4fed-bc29-9007335297e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {510b501b-28fe-4b92-a855-65cfbc640fdd}, !- Handle
  {c2a5d4fe-97dd-4694-b152-baf363a8d29e}, !- Name
  {ef917dcb-a8a7-4fed-bc29-9007335297e8}, !- Source Object
  5,                                      !- Outlet Port
  {c98c2da5-de1a-40c9-b634-b959139024a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b33493-a17a-4c8b-9e4c-9d3e2ada9f1a}, !- Handle
  {804bc9bd-b3ff-43b2-911f-c67c537589f3}, !- Name
  {c98c2da5-de1a-40c9-b634-b959139024a1}, !- Source Object
  3,                                      !- Outlet Port
  {1b79fdda-4690-43b4-9f8b-3d57ad3572d1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {982d3898-fc0e-403a-8808-e00f9239b8bf}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {4927940e-4cd9-442c-8bfe-d68789737fea}, !- Control Zone Name
  {6374761e-a15a-4203-afea-35ebd67dddb6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3d497c6a-901f-4ee7-90af-81e9fa1a1065}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {7afe79e6-b128-4071-af73-a02006909fdd}, !- Inlet Air Node Name
  {4491ef89-ec75-4392-a08a-db39f47d94ed}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e10efaa2-9d47-465d-8ad7-ade5c870adfc}, !- Handle
  Node 185,                               !- Name
  {e5eaa27f-d07f-4e30-853d-5a5ecdd750c1}, !- Inlet Port
  {669e62c3-5434-4695-bed6-c8f63fa0c408}; !- Outlet Port

OS:Connection,
  {799f325c-ec13-4507-8395-a9124d86f50c}, !- Handle
  {c101a203-27c1-4f11-ba16-216eb3d2ce97}, !- Name
  {4e35fc8d-8fce-472d-a508-c56777f01070}, !- Source Object
  3,                                      !- Outlet Port
  {8e856518-c79a-4606-a9aa-5a7df8956612}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5eaa27f-d07f-4e30-853d-5a5ecdd750c1}, !- Handle
  {0c4b8222-c3f0-4d16-92d6-8c07b9469e31}, !- Name
  {4927940e-4cd9-442c-8bfe-d68789737fea}, !- Source Object
  12,                                     !- Outlet Port
  {e10efaa2-9d47-465d-8ad7-ade5c870adfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {669e62c3-5434-4695-bed6-c8f63fa0c408}, !- Handle
  {a8adba32-a4df-4726-a717-f4426f707b94}, !- Name
  {e10efaa2-9d47-465d-8ad7-ade5c870adfc}, !- Source Object
  3,                                      !- Outlet Port
  {208ec23e-e6aa-4759-9f51-d96a24afebdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7afe79e6-b128-4071-af73-a02006909fdd}, !- Handle
  {ce63e17a-d675-406e-ab40-3a655e48a9da}, !- Name
  {e3fcd324-bed2-4ea0-8cf5-302e3a45cd62}, !- Source Object
  3,                                      !- Outlet Port
  {3d497c6a-901f-4ee7-90af-81e9fa1a1065}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4491ef89-ec75-4392-a08a-db39f47d94ed}, !- Handle
  {36433960-02e4-49b8-a006-0e33dda3dc46}, !- Name
  {3d497c6a-901f-4ee7-90af-81e9fa1a1065}, !- Source Object
  4,                                      !- Outlet Port
  {4e35fc8d-8fce-472d-a508-c56777f01070}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {27d55abe-5645-4583-880a-447e3df8c16c}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4d352807-ae1e-412c-84e4-5c660406361b}, !- Water Inlet Node Name
  {0d964192-fa61-4112-9a07-d5b58d7d3631}; !- Water Outlet Node Name

OS:Node,
  {52d1881b-21a9-4b4a-916c-8c1be8d3645d}, !- Handle
  Node 186,                               !- Name
  {06e5fc1c-5439-4c83-966e-9051aaf46af8}, !- Inlet Port
  {4d352807-ae1e-412c-84e4-5c660406361b}; !- Outlet Port

OS:Connection,
  {06e5fc1c-5439-4c83-966e-9051aaf46af8}, !- Handle
  {0702f2e8-c8b0-4603-acf1-86f187fda633}, !- Name
  {1e849fa1-c919-4c52-9cfc-4be1684831f7}, !- Source Object
  4,                                      !- Outlet Port
  {52d1881b-21a9-4b4a-916c-8c1be8d3645d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce13a405-22b0-40d5-befd-60ec32752495}, !- Handle
  Node 187,                               !- Name
  {0d964192-fa61-4112-9a07-d5b58d7d3631}, !- Inlet Port
  {349bd6e5-0ac2-447d-88a1-0aaf7ae50f69}; !- Outlet Port

OS:Connection,
  {4d352807-ae1e-412c-84e4-5c660406361b}, !- Handle
  {ca45c648-026f-48ec-9a93-19e31458d4eb}, !- Name
  {52d1881b-21a9-4b4a-916c-8c1be8d3645d}, !- Source Object
  3,                                      !- Outlet Port
  {27d55abe-5645-4583-880a-447e3df8c16c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d964192-fa61-4112-9a07-d5b58d7d3631}, !- Handle
  {6b13d8c6-10a5-4d0a-b07c-c9e1763d0a3f}, !- Name
  {27d55abe-5645-4583-880a-447e3df8c16c}, !- Source Object
  10,                                     !- Outlet Port
  {ce13a405-22b0-40d5-befd-60ec32752495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349bd6e5-0ac2-447d-88a1-0aaf7ae50f69}, !- Handle
  {89065649-996a-4dee-a26f-18e774e24014}, !- Name
  {ce13a405-22b0-40d5-befd-60ec32752495}, !- Source Object
  3,                                      !- Outlet Port
  {493958ea-f008-4e61-b594-98aefd90dc4f}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a87b4b12-605f-41b0-972d-f12ee8d6eaeb}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {27d55abe-5645-4583-880a-447e3df8c16c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {fe89b16e-1324-4366-91a9-307b8b3282a5}, !- Handle
  Sys-3 Flr-1 Sch-C HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c85c5e01-5575-4d63-b9d8-7fa4be9c48dd}, !- Supply Side Inlet Node Name
  {6836316a-7231-4bbd-9316-69c5d72de1c9}, !- Demand Side Outlet Node Name
  {8f83dded-1c39-4c46-870b-241da3610b6d}, !- Demand Side Inlet Node A
  {65847dc6-938b-4d3b-99a4-b5bdab7020e2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {ceb56014-a527-46d6-a39b-695062b177cb}, !- Handle
  Node 188,                               !- Name
  {c85c5e01-5575-4d63-b9d8-7fa4be9c48dd}, !- Inlet Port
  {86e00e5b-29b1-41b9-8148-bbc3ba51c6dc}; !- Outlet Port

OS:Node,
  {1d5252e2-8885-4dcd-b6d8-9ec11f9a9d39}, !- Handle
  Node 189,                               !- Name
  {38a795bb-a092-4da9-b2c5-3588309cc0ca}, !- Inlet Port
  {65847dc6-938b-4d3b-99a4-b5bdab7020e2}; !- Outlet Port

OS:Connection,
  {c85c5e01-5575-4d63-b9d8-7fa4be9c48dd}, !- Handle
  {e25766d8-63d4-42df-9f69-b6ef35a88903}, !- Name
  {fe89b16e-1324-4366-91a9-307b8b3282a5}, !- Source Object
  8,                                      !- Outlet Port
  {ceb56014-a527-46d6-a39b-695062b177cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65847dc6-938b-4d3b-99a4-b5bdab7020e2}, !- Handle
  {589c2170-1ebe-419d-9d5f-7aa97a5627f7}, !- Name
  {1d5252e2-8885-4dcd-b6d8-9ec11f9a9d39}, !- Source Object
  3,                                      !- Outlet Port
  {fe89b16e-1324-4366-91a9-307b8b3282a5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dc217b45-b334-4749-83df-58d3836355e4}, !- Handle
  Node 190,                               !- Name
  {8f83dded-1c39-4c46-870b-241da3610b6d}, !- Inlet Port
  {71f338c1-fbd9-4378-9bef-d5afd8c55cc0}; !- Outlet Port

OS:Node,
  {b587d944-cede-43a6-a7b1-360283f1104c}, !- Handle
  Node 191,                               !- Name
  {e580bd6c-257e-41fe-a31a-c231642e5a3d}, !- Inlet Port
  {6836316a-7231-4bbd-9316-69c5d72de1c9}; !- Outlet Port

OS:Node,
  {4d530ecb-1513-4a0c-884a-7090d01630b2}, !- Handle
  Node 192,                               !- Name
  {9c6853b1-d53b-4fd7-adc1-31a2e338139e}, !- Inlet Port
  {c35062bb-0066-49f6-b2cc-8680f8085507}; !- Outlet Port

OS:Connection,
  {8f83dded-1c39-4c46-870b-241da3610b6d}, !- Handle
  {9a503556-f973-483d-a35b-7134ad32dc5a}, !- Name
  {fe89b16e-1324-4366-91a9-307b8b3282a5}, !- Source Object
  10,                                     !- Outlet Port
  {dc217b45-b334-4749-83df-58d3836355e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6836316a-7231-4bbd-9316-69c5d72de1c9}, !- Handle
  {ec0b280d-63bc-4199-bc0d-e13f6a3f8a8b}, !- Name
  {b587d944-cede-43a6-a7b1-360283f1104c}, !- Source Object
  3,                                      !- Outlet Port
  {fe89b16e-1324-4366-91a9-307b8b3282a5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d7f8adb-a3b5-4cee-8186-e9e3b1fb288e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {71f338c1-fbd9-4378-9bef-d5afd8c55cc0}, !- Inlet Node Name
  {59a1249a-989d-4767-be95-dc042264524f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a1fe16a3-17d3-4940-989c-ec39c011c255}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e580bd6c-257e-41fe-a31a-c231642e5a3d}, !- Outlet Node Name
  {3f17821e-ec58-40aa-adbc-7d1b2969eaef}; !- Inlet Node Name 1

OS:Connection,
  {71f338c1-fbd9-4378-9bef-d5afd8c55cc0}, !- Handle
  {d75bc6f9-5b26-4ff0-91f9-d973e6565667}, !- Name
  {dc217b45-b334-4749-83df-58d3836355e4}, !- Source Object
  3,                                      !- Outlet Port
  {1d7f8adb-a3b5-4cee-8186-e9e3b1fb288e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e580bd6c-257e-41fe-a31a-c231642e5a3d}, !- Handle
  {2a7dc272-b70e-48c2-a4c4-2d81d410fad7}, !- Name
  {a1fe16a3-17d3-4940-989c-ec39c011c255}, !- Source Object
  2,                                      !- Outlet Port
  {b587d944-cede-43a6-a7b1-360283f1104c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e994b2c9-6d04-4ec4-acfa-d86ecf697d5c}, !- Handle
  {fe89b16e-1324-4366-91a9-307b8b3282a5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {6b5131e6-dce3-4df3-8775-535b158c7bac}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e4762c91-a6ec-4791-ac1b-4559aa4d5305}, !- Air Inlet Node Name
  {38a795bb-a092-4da9-b2c5-3588309cc0ca}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {50f3a8d1-69a1-46ce-a463-94376dd013b9}, !- Handle
  Coil Heating Electric 18,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {54e2ce05-bd38-4331-97d0-37f5e14474c8}, !- Air Inlet Node Name
  {22518438-522f-41fb-bf7f-be1aa48402e2}, !- Air Outlet Node Name
  {02228705-96cc-4c46-a932-ce5d1e9ee4bc}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {24616a28-9083-4a75-b748-92540fc4a0d2}, !- Handle
  Coil Cooling DX Single Speed 19 3kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {215825db-22ea-4aec-9ddd-ad22c0de0171}, !- Air Inlet Node Name
  {159ac5b6-b949-4585-b494-e0dc0558e0e1}, !- Air Outlet Node Name
  {ac0ea159-4ec9-44c1-b336-de1ddded852c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {febbc1e7-2f35-45f7-bbfa-029996c42e2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {927c8d22-8dc5-4aa5-8388-bb1bb0ed54af}, !- Energy Input Ratio Function of Temperature Curve Name
  {b34e6d6f-b51b-4bc3-b284-2e3932b5a60f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {09a362d3-3090-4158-8659-105193ca8d57}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {74a6b200-c16a-45bc-a7b9-2bd70d1e259d}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b798c55-15b7-40b8-9018-b2f444f85f0f}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {82a3670e-be0a-41da-acbd-28fd35c827c7}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ede9d08-6081-478b-8cbf-b7aee6065970}, !- Handle
  Curve Quadratic 40,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4a8e6b8f-5c2e-4c12-8cdc-c361f3adef14}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e4f5c346-a44c-40d8-ba42-a8e1453ef2ef}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7203adeb-0742-4aee-bc35-20db1ceb3d28}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7203adeb-0742-4aee-bc35-20db1ceb3d28}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2c4b0bac-76e9-4c90-8279-2b81c3a3277d}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {e4f5c346-a44c-40d8-ba42-a8e1453ef2ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f1aa2b4-bf26-4ef7-96d1-111514eb3327}, !- Mixed Air Node Name
  {4bc0330e-89c9-4dc6-9db2-3e331b6911b3}, !- Outdoor Air Stream Node Name
  {a095d5d3-3c99-4a2f-a965-f4b2cf537635}, !- Relief Air Stream Node Name
  {86e00e5b-29b1-41b9-8148-bbc3ba51c6dc}; !- Return Air Stream Node Name

OS:Node,
  {8e24b628-6b2a-404a-abaa-6c1e7c374059}, !- Handle
  Node 193,                               !- Name
  ,                                       !- Inlet Port
  {4bc0330e-89c9-4dc6-9db2-3e331b6911b3}; !- Outlet Port

OS:Connection,
  {4bc0330e-89c9-4dc6-9db2-3e331b6911b3}, !- Handle
  {3fac9bab-fa41-45e6-b88a-561683e5b53f}, !- Name
  {8e24b628-6b2a-404a-abaa-6c1e7c374059}, !- Source Object
  3,                                      !- Outlet Port
  {2c4b0bac-76e9-4c90-8279-2b81c3a3277d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ff5fe70-d59c-445a-b76b-deceaf102ec0}, !- Handle
  Node 194,                               !- Name
  {a095d5d3-3c99-4a2f-a965-f4b2cf537635}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a095d5d3-3c99-4a2f-a965-f4b2cf537635}, !- Handle
  {27d2ef00-64a2-457d-9633-92d9e5fb42e1}, !- Name
  {2c4b0bac-76e9-4c90-8279-2b81c3a3277d}, !- Source Object
  7,                                      !- Outlet Port
  {6ff5fe70-d59c-445a-b76b-deceaf102ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a795bb-a092-4da9-b2c5-3588309cc0ca}, !- Handle
  {a01d2cd9-20ec-4c39-b16d-834305769a6e}, !- Name
  {6b5131e6-dce3-4df3-8775-535b158c7bac}, !- Source Object
  9,                                      !- Outlet Port
  {1d5252e2-8885-4dcd-b6d8-9ec11f9a9d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02228705-96cc-4c46-a932-ce5d1e9ee4bc}, !- Handle
  Node 195,                               !- Name
  {22518438-522f-41fb-bf7f-be1aa48402e2}, !- Inlet Port
  {e4762c91-a6ec-4791-ac1b-4559aa4d5305}; !- Outlet Port

OS:Connection,
  {22518438-522f-41fb-bf7f-be1aa48402e2}, !- Handle
  {b098267f-01be-4683-b40e-dc3b3e840509}, !- Name
  {50f3a8d1-69a1-46ce-a463-94376dd013b9}, !- Source Object
  6,                                      !- Outlet Port
  {02228705-96cc-4c46-a932-ce5d1e9ee4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4762c91-a6ec-4791-ac1b-4559aa4d5305}, !- Handle
  {5d495eb1-c35a-45b2-b8fd-c5951238a25a}, !- Name
  {02228705-96cc-4c46-a932-ce5d1e9ee4bc}, !- Source Object
  3,                                      !- Outlet Port
  {6b5131e6-dce3-4df3-8775-535b158c7bac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e87526a7-3308-460e-90a0-efb8adf91975}, !- Handle
  Node 196,                               !- Name
  {159ac5b6-b949-4585-b494-e0dc0558e0e1}, !- Inlet Port
  {54e2ce05-bd38-4331-97d0-37f5e14474c8}; !- Outlet Port

OS:Connection,
  {159ac5b6-b949-4585-b494-e0dc0558e0e1}, !- Handle
  {f7064dc4-ba6a-41c9-bce7-d1ebddf1e0a7}, !- Name
  {24616a28-9083-4a75-b748-92540fc4a0d2}, !- Source Object
  9,                                      !- Outlet Port
  {e87526a7-3308-460e-90a0-efb8adf91975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e2ce05-bd38-4331-97d0-37f5e14474c8}, !- Handle
  {1623f287-b23c-46c2-afa1-24b9229531e7}, !- Name
  {e87526a7-3308-460e-90a0-efb8adf91975}, !- Source Object
  3,                                      !- Outlet Port
  {50f3a8d1-69a1-46ce-a463-94376dd013b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {15937444-2550-45f0-82b1-8b629f8ca661}, !- Handle
  Node 197,                               !- Name
  {7f1aa2b4-bf26-4ef7-96d1-111514eb3327}, !- Inlet Port
  {215825db-22ea-4aec-9ddd-ad22c0de0171}; !- Outlet Port

OS:Connection,
  {86e00e5b-29b1-41b9-8148-bbc3ba51c6dc}, !- Handle
  {1baae1a9-0496-4ec9-b35c-3aa8b60d34c3}, !- Name
  {ceb56014-a527-46d6-a39b-695062b177cb}, !- Source Object
  3,                                      !- Outlet Port
  {2c4b0bac-76e9-4c90-8279-2b81c3a3277d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f1aa2b4-bf26-4ef7-96d1-111514eb3327}, !- Handle
  {5246d139-70c8-4ade-ac9c-c73e85729024}, !- Name
  {2c4b0bac-76e9-4c90-8279-2b81c3a3277d}, !- Source Object
  5,                                      !- Outlet Port
  {15937444-2550-45f0-82b1-8b629f8ca661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {215825db-22ea-4aec-9ddd-ad22c0de0171}, !- Handle
  {5321cf70-764a-4de0-9f5d-493288d9efd8}, !- Name
  {15937444-2550-45f0-82b1-8b629f8ca661}, !- Source Object
  3,                                      !- Outlet Port
  {24616a28-9083-4a75-b748-92540fc4a0d2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3fbb31b6-ef0a-4261-b442-4b1abe9bc718}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {e3251bdb-320f-4e8a-8b70-bd842632bbb9}, !- Control Zone Name
  {1d5252e2-8885-4dcd-b6d8-9ec11f9a9d39}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c79da8cf-1b81-457c-a709-ad5d0768dff3}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {59a1249a-989d-4767-be95-dc042264524f}, !- Inlet Air Node Name
  {9c6853b1-d53b-4fd7-adc1-31a2e338139e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {39054e94-4574-493a-81db-84bdd453dc60}, !- Handle
  Node 198,                               !- Name
  {440cb220-e9ae-4dcf-9130-840ba047316f}, !- Inlet Port
  {3f17821e-ec58-40aa-adbc-7d1b2969eaef}; !- Outlet Port

OS:Connection,
  {c35062bb-0066-49f6-b2cc-8680f8085507}, !- Handle
  {d5f785a8-3361-4702-8c79-22525acbd7d2}, !- Name
  {4d530ecb-1513-4a0c-884a-7090d01630b2}, !- Source Object
  3,                                      !- Outlet Port
  {7c64a3da-a8d0-4463-a966-027016c5d1df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {440cb220-e9ae-4dcf-9130-840ba047316f}, !- Handle
  {2a3e7440-bd76-4b82-9d41-60c42de0675e}, !- Name
  {e3251bdb-320f-4e8a-8b70-bd842632bbb9}, !- Source Object
  12,                                     !- Outlet Port
  {39054e94-4574-493a-81db-84bdd453dc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f17821e-ec58-40aa-adbc-7d1b2969eaef}, !- Handle
  {05c7defa-ad83-49ea-b1bf-ad54806492a3}, !- Name
  {39054e94-4574-493a-81db-84bdd453dc60}, !- Source Object
  3,                                      !- Outlet Port
  {a1fe16a3-17d3-4940-989c-ec39c011c255}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59a1249a-989d-4767-be95-dc042264524f}, !- Handle
  {383529dd-2b46-4fc7-8904-e3e7d83ede61}, !- Name
  {1d7f8adb-a3b5-4cee-8186-e9e3b1fb288e}, !- Source Object
  3,                                      !- Outlet Port
  {c79da8cf-1b81-457c-a709-ad5d0768dff3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c6853b1-d53b-4fd7-adc1-31a2e338139e}, !- Handle
  {aaf4e74e-8828-4387-bf2d-5c67a6b10cba}, !- Name
  {c79da8cf-1b81-457c-a709-ad5d0768dff3}, !- Source Object
  4,                                      !- Outlet Port
  {4d530ecb-1513-4a0c-884a-7090d01630b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b1eaf4d1-8529-4ade-a8d3-34c9fde6b532}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {413fc5da-2ff3-4a5b-b192-34bc8e7f1e2f}, !- Water Inlet Node Name
  {938690c7-7f9f-4360-9b4c-a3a4d2d03bea}; !- Water Outlet Node Name

OS:Node,
  {b433860f-5fc2-48a6-8da1-3c11b652aa10}, !- Handle
  Node 199,                               !- Name
  {7be560a3-77ed-4ee6-8b99-b5ed78a6b1bb}, !- Inlet Port
  {413fc5da-2ff3-4a5b-b192-34bc8e7f1e2f}; !- Outlet Port

OS:Connection,
  {7be560a3-77ed-4ee6-8b99-b5ed78a6b1bb}, !- Handle
  {f4cc523f-d107-498c-9740-d896728c418b}, !- Name
  {1e849fa1-c919-4c52-9cfc-4be1684831f7}, !- Source Object
  5,                                      !- Outlet Port
  {b433860f-5fc2-48a6-8da1-3c11b652aa10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {855eb096-d8eb-46b9-9059-d61dfd25d440}, !- Handle
  Node 200,                               !- Name
  {938690c7-7f9f-4360-9b4c-a3a4d2d03bea}, !- Inlet Port
  {3cbb3e15-f239-4f30-bb38-ff9348c6a96d}; !- Outlet Port

OS:Connection,
  {413fc5da-2ff3-4a5b-b192-34bc8e7f1e2f}, !- Handle
  {9300e535-381e-415c-b996-28c9334e338d}, !- Name
  {b433860f-5fc2-48a6-8da1-3c11b652aa10}, !- Source Object
  3,                                      !- Outlet Port
  {b1eaf4d1-8529-4ade-a8d3-34c9fde6b532}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {938690c7-7f9f-4360-9b4c-a3a4d2d03bea}, !- Handle
  {d20f2db8-10d3-4e71-bad3-2c133c3cdab6}, !- Name
  {b1eaf4d1-8529-4ade-a8d3-34c9fde6b532}, !- Source Object
  10,                                     !- Outlet Port
  {855eb096-d8eb-46b9-9059-d61dfd25d440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbb3e15-f239-4f30-bb38-ff9348c6a96d}, !- Handle
  {e924914a-5eaa-4623-9f3b-bd8887cb0c9c}, !- Name
  {855eb096-d8eb-46b9-9059-d61dfd25d440}, !- Source Object
  3,                                      !- Outlet Port
  {493958ea-f008-4e61-b594-98aefd90dc4f}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c7e13d63-0c86-4275-8774-8b93a0b474ac}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {b1eaf4d1-8529-4ade-a8d3-34c9fde6b532}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6cd42df7-ae39-4393-88ba-224d980713f4}, !- Handle
  Sys-3 Flr-1 Sch-H HPlcmt-north NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2c93b255-8a6a-4d0f-b0d2-265e13afb67e}, !- Supply Side Inlet Node Name
  {bd9cc5f7-52c0-4e2c-8431-bcfa88f49094}, !- Demand Side Outlet Node Name
  {e8019dc7-bf4b-4acb-a96f-423e31aa49d6}, !- Demand Side Inlet Node A
  {6ca62079-acc3-4c03-997e-f45489b0ab03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {dfe14c6c-05e8-49ab-9bc5-3c3c7285c801}, !- Handle
  Node 201,                               !- Name
  {2c93b255-8a6a-4d0f-b0d2-265e13afb67e}, !- Inlet Port
  {db3cbb9b-80a2-4d68-b8a4-6e75e50d52dd}; !- Outlet Port

OS:Node,
  {7f3e3b95-bc5c-4105-a85c-386051b023db}, !- Handle
  Node 202,                               !- Name
  {3ddd0563-f5e0-452b-a4c9-dfabcc3e4341}, !- Inlet Port
  {6ca62079-acc3-4c03-997e-f45489b0ab03}; !- Outlet Port

OS:Connection,
  {2c93b255-8a6a-4d0f-b0d2-265e13afb67e}, !- Handle
  {78ce475a-9aa7-49c6-a490-b795c1ad2b9e}, !- Name
  {6cd42df7-ae39-4393-88ba-224d980713f4}, !- Source Object
  8,                                      !- Outlet Port
  {dfe14c6c-05e8-49ab-9bc5-3c3c7285c801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca62079-acc3-4c03-997e-f45489b0ab03}, !- Handle
  {b67e766c-4d6d-4a72-8b1a-bc63080bcec5}, !- Name
  {7f3e3b95-bc5c-4105-a85c-386051b023db}, !- Source Object
  3,                                      !- Outlet Port
  {6cd42df7-ae39-4393-88ba-224d980713f4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5b14d9c2-5cd5-44cf-879a-eaafeee91d11}, !- Handle
  Node 203,                               !- Name
  {e8019dc7-bf4b-4acb-a96f-423e31aa49d6}, !- Inlet Port
  {16f32362-042a-4b1c-93b2-dd3e797e0da1}; !- Outlet Port

OS:Node,
  {2aacd869-9b09-4b59-86cb-d4740a9f163e}, !- Handle
  Node 204,                               !- Name
  {735ae099-019d-49f8-aa4a-94250062cfd0}, !- Inlet Port
  {bd9cc5f7-52c0-4e2c-8431-bcfa88f49094}; !- Outlet Port

OS:Node,
  {8a058d68-c3b3-4843-95e1-7745029668bc}, !- Handle
  Node 205,                               !- Name
  {38495094-6850-4e5a-9749-374ecafcc6fd}, !- Inlet Port
  {cb7f3175-1f75-48bc-b66d-51eded9921a2}; !- Outlet Port

OS:Connection,
  {e8019dc7-bf4b-4acb-a96f-423e31aa49d6}, !- Handle
  {814a3a6f-6c05-4560-b263-63252d4d5611}, !- Name
  {6cd42df7-ae39-4393-88ba-224d980713f4}, !- Source Object
  10,                                     !- Outlet Port
  {5b14d9c2-5cd5-44cf-879a-eaafeee91d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd9cc5f7-52c0-4e2c-8431-bcfa88f49094}, !- Handle
  {39389ef8-0535-4df2-8b8c-7edcc6360c41}, !- Name
  {2aacd869-9b09-4b59-86cb-d4740a9f163e}, !- Source Object
  3,                                      !- Outlet Port
  {6cd42df7-ae39-4393-88ba-224d980713f4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {147f8416-78a7-4edd-8816-4cfb4d114cbf}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {16f32362-042a-4b1c-93b2-dd3e797e0da1}, !- Inlet Node Name
  {d36ff4da-07e1-42c1-b7aa-13d1e38261df}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {36813941-ea98-4f7a-9fb1-353a04f6f4f4}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {735ae099-019d-49f8-aa4a-94250062cfd0}, !- Outlet Node Name
  {d9ab0e14-6e63-45fe-b777-03bec122048f}; !- Inlet Node Name 1

OS:Connection,
  {16f32362-042a-4b1c-93b2-dd3e797e0da1}, !- Handle
  {b51c5b3a-e2bc-434f-bf18-7c949aac0f16}, !- Name
  {5b14d9c2-5cd5-44cf-879a-eaafeee91d11}, !- Source Object
  3,                                      !- Outlet Port
  {147f8416-78a7-4edd-8816-4cfb4d114cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {735ae099-019d-49f8-aa4a-94250062cfd0}, !- Handle
  {767bdfa0-0020-4d08-96da-d121bbbc8300}, !- Name
  {36813941-ea98-4f7a-9fb1-353a04f6f4f4}, !- Source Object
  2,                                      !- Outlet Port
  {2aacd869-9b09-4b59-86cb-d4740a9f163e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e2a9f47-96ec-44aa-9cbf-86652235f581}, !- Handle
  {6cd42df7-ae39-4393-88ba-224d980713f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {036d52af-4cd6-4834-a05a-60d4689541ac}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e6c3ec1c-00bc-43d6-bd8b-d4584c3b7777}, !- Air Inlet Node Name
  {3ddd0563-f5e0-452b-a4c9-dfabcc3e4341}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f2b5b90a-46ad-40d1-9062-449830ce77c3}, !- Handle
  Coil Heating Electric 19,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7a00faad-4675-4acb-852c-674972ac98db}, !- Air Inlet Node Name
  {3243a23f-8e3c-4b28-a240-9c1c86f9fac1}, !- Air Outlet Node Name
  {c6622c2c-6e2c-4cbb-a753-f237553bf572}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {95922f2b-1cce-41c9-ba16-639b51c3642c}, !- Handle
  Coil Cooling DX Single Speed 20 13kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {702c3115-cfea-4f86-b5bf-21f23e2684ce}, !- Air Inlet Node Name
  {efb5ec2d-c003-41b6-8708-d235f1478419}, !- Air Outlet Node Name
  {b47b6ce8-5aa8-48f6-94a9-b941d4b33dbb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72a575bc-fdc7-495f-9ea5-707c67a8236b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6637ca5b-9c9e-4325-8089-79eb406ccf91}, !- Energy Input Ratio Function of Temperature Curve Name
  {f91d0401-e2af-446f-9f42-2fc70d9191b5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a1ebd589-e2a5-4c3c-b218-f11376467387}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3e3cbfde-b56a-4412-b212-27fbddb40566}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fea6575b-7c9e-4769-8838-2ceb77a5d5dd}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3cced5da-64bc-4e86-a35e-612a76c00232}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9569a3db-0c77-418f-a850-8ec395befcff}, !- Handle
  Curve Quadratic 43,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d401f872-19b3-4a81-8d19-129aeb0226c5}, !- Handle
  Curve Quadratic 44,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a5ea88f6-e5a4-4d55-85c2-682279263def}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d14e8fea-1909-492d-ad15-76db1aa37cea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d14e8fea-1909-492d-ad15-76db1aa37cea}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aa46b72e-5d06-41fd-b2a1-e2093696860e}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {a5ea88f6-e5a4-4d55-85c2-682279263def}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a714373-c020-43d5-a2b9-1262b38ab25d}, !- Mixed Air Node Name
  {e32577ac-7b53-4b4e-99cf-f471a419692b}, !- Outdoor Air Stream Node Name
  {ad0146c8-5af8-4651-b7ab-abcb79148e1b}, !- Relief Air Stream Node Name
  {db3cbb9b-80a2-4d68-b8a4-6e75e50d52dd}; !- Return Air Stream Node Name

OS:Node,
  {14dd3a8a-0d1d-4cd9-9bfb-c2db41d420ff}, !- Handle
  Node 206,                               !- Name
  ,                                       !- Inlet Port
  {e32577ac-7b53-4b4e-99cf-f471a419692b}; !- Outlet Port

OS:Connection,
  {e32577ac-7b53-4b4e-99cf-f471a419692b}, !- Handle
  {88982339-4bf1-4bd8-bc26-df124d34fd97}, !- Name
  {14dd3a8a-0d1d-4cd9-9bfb-c2db41d420ff}, !- Source Object
  3,                                      !- Outlet Port
  {aa46b72e-5d06-41fd-b2a1-e2093696860e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7b12d4ca-10f7-4394-8f11-78533fb5d32d}, !- Handle
  Node 207,                               !- Name
  {ad0146c8-5af8-4651-b7ab-abcb79148e1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad0146c8-5af8-4651-b7ab-abcb79148e1b}, !- Handle
  {1a5a8408-767e-4af9-b233-825a20103364}, !- Name
  {aa46b72e-5d06-41fd-b2a1-e2093696860e}, !- Source Object
  7,                                      !- Outlet Port
  {7b12d4ca-10f7-4394-8f11-78533fb5d32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddd0563-f5e0-452b-a4c9-dfabcc3e4341}, !- Handle
  {773462d8-1e77-4429-a186-7c65c60584f8}, !- Name
  {036d52af-4cd6-4834-a05a-60d4689541ac}, !- Source Object
  9,                                      !- Outlet Port
  {7f3e3b95-bc5c-4105-a85c-386051b023db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6622c2c-6e2c-4cbb-a753-f237553bf572}, !- Handle
  Node 208,                               !- Name
  {3243a23f-8e3c-4b28-a240-9c1c86f9fac1}, !- Inlet Port
  {e6c3ec1c-00bc-43d6-bd8b-d4584c3b7777}; !- Outlet Port

OS:Connection,
  {3243a23f-8e3c-4b28-a240-9c1c86f9fac1}, !- Handle
  {dc808a22-8896-4270-a38c-711db52048ac}, !- Name
  {f2b5b90a-46ad-40d1-9062-449830ce77c3}, !- Source Object
  6,                                      !- Outlet Port
  {c6622c2c-6e2c-4cbb-a753-f237553bf572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c3ec1c-00bc-43d6-bd8b-d4584c3b7777}, !- Handle
  {f01aac7b-67cf-4faf-ac69-eddd985dc762}, !- Name
  {c6622c2c-6e2c-4cbb-a753-f237553bf572}, !- Source Object
  3,                                      !- Outlet Port
  {036d52af-4cd6-4834-a05a-60d4689541ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {352b70e0-dfff-4e2a-8a68-32ee51d1b5ac}, !- Handle
  Node 209,                               !- Name
  {efb5ec2d-c003-41b6-8708-d235f1478419}, !- Inlet Port
  {7a00faad-4675-4acb-852c-674972ac98db}; !- Outlet Port

OS:Connection,
  {efb5ec2d-c003-41b6-8708-d235f1478419}, !- Handle
  {ee1bf666-d99c-44ee-9ab8-cac0c5a9095e}, !- Name
  {95922f2b-1cce-41c9-ba16-639b51c3642c}, !- Source Object
  9,                                      !- Outlet Port
  {352b70e0-dfff-4e2a-8a68-32ee51d1b5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a00faad-4675-4acb-852c-674972ac98db}, !- Handle
  {4fb3e050-223c-46e2-994b-fd742b6eadf7}, !- Name
  {352b70e0-dfff-4e2a-8a68-32ee51d1b5ac}, !- Source Object
  3,                                      !- Outlet Port
  {f2b5b90a-46ad-40d1-9062-449830ce77c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0c9fa993-f798-417c-8ef6-0ad84c94947c}, !- Handle
  Node 210,                               !- Name
  {1a714373-c020-43d5-a2b9-1262b38ab25d}, !- Inlet Port
  {702c3115-cfea-4f86-b5bf-21f23e2684ce}; !- Outlet Port

OS:Connection,
  {db3cbb9b-80a2-4d68-b8a4-6e75e50d52dd}, !- Handle
  {7bfb9829-e415-4cb1-afef-fc2f7d82c386}, !- Name
  {dfe14c6c-05e8-49ab-9bc5-3c3c7285c801}, !- Source Object
  3,                                      !- Outlet Port
  {aa46b72e-5d06-41fd-b2a1-e2093696860e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a714373-c020-43d5-a2b9-1262b38ab25d}, !- Handle
  {e34d4cf5-43c2-40b6-b7b7-d3291bd09732}, !- Name
  {aa46b72e-5d06-41fd-b2a1-e2093696860e}, !- Source Object
  5,                                      !- Outlet Port
  {0c9fa993-f798-417c-8ef6-0ad84c94947c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702c3115-cfea-4f86-b5bf-21f23e2684ce}, !- Handle
  {6a1bcc8f-294f-4fbf-a9f5-bd2970ebbeb5}, !- Name
  {0c9fa993-f798-417c-8ef6-0ad84c94947c}, !- Source Object
  3,                                      !- Outlet Port
  {95922f2b-1cce-41c9-ba16-639b51c3642c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a08e98a0-9747-4896-ae93-b806d4293153}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {e322ba6e-70cf-414b-a5e3-b81f802f30a9}, !- Control Zone Name
  {7f3e3b95-bc5c-4105-a85c-386051b023db}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c5eac9e5-bd2b-4da1-a435-d3ff1b6c53bc}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {d36ff4da-07e1-42c1-b7aa-13d1e38261df}, !- Inlet Air Node Name
  {38495094-6850-4e5a-9749-374ecafcc6fd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f6bf78e-f678-4756-922a-12e5b0c55f31}, !- Handle
  Node 211,                               !- Name
  {2420844c-4628-4ead-abcf-fd729a06c761}, !- Inlet Port
  {d9ab0e14-6e63-45fe-b777-03bec122048f}; !- Outlet Port

OS:Connection,
  {cb7f3175-1f75-48bc-b66d-51eded9921a2}, !- Handle
  {42ff9752-c878-46d2-909c-e22db80be64f}, !- Name
  {8a058d68-c3b3-4843-95e1-7745029668bc}, !- Source Object
  3,                                      !- Outlet Port
  {67c01b39-3ecd-4217-a748-87474cc899b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2420844c-4628-4ead-abcf-fd729a06c761}, !- Handle
  {4b0609c9-fae5-43e2-a0a5-1e2abac60b59}, !- Name
  {e322ba6e-70cf-414b-a5e3-b81f802f30a9}, !- Source Object
  12,                                     !- Outlet Port
  {0f6bf78e-f678-4756-922a-12e5b0c55f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ab0e14-6e63-45fe-b777-03bec122048f}, !- Handle
  {24f7beb7-afe8-4ad5-8027-430368bf6ed1}, !- Name
  {0f6bf78e-f678-4756-922a-12e5b0c55f31}, !- Source Object
  3,                                      !- Outlet Port
  {36813941-ea98-4f7a-9fb1-353a04f6f4f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d36ff4da-07e1-42c1-b7aa-13d1e38261df}, !- Handle
  {002ab439-e53f-407d-8595-8b5d938a1013}, !- Name
  {147f8416-78a7-4edd-8816-4cfb4d114cbf}, !- Source Object
  3,                                      !- Outlet Port
  {c5eac9e5-bd2b-4da1-a435-d3ff1b6c53bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38495094-6850-4e5a-9749-374ecafcc6fd}, !- Handle
  {4eedd767-a800-4012-b1cb-0d5c73aa2214}, !- Name
  {c5eac9e5-bd2b-4da1-a435-d3ff1b6c53bc}, !- Source Object
  4,                                      !- Outlet Port
  {8a058d68-c3b3-4843-95e1-7745029668bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {97041d67-29be-44bc-b581-e793a648953c}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3210b115-8207-4425-93af-85b3606bc252}, !- Water Inlet Node Name
  {b1614ffa-544c-4acc-a1f4-b45f71c240e6}; !- Water Outlet Node Name

OS:Node,
  {f180d425-8a6a-4ac1-869b-6e9188469cd4}, !- Handle
  Node 212,                               !- Name
  {360825cd-0476-40b4-922b-9e927acbbcb8}, !- Inlet Port
  {3210b115-8207-4425-93af-85b3606bc252}; !- Outlet Port

OS:Connection,
  {360825cd-0476-40b4-922b-9e927acbbcb8}, !- Handle
  {140d8a43-755c-441c-9767-e63864900edc}, !- Name
  {1e849fa1-c919-4c52-9cfc-4be1684831f7}, !- Source Object
  6,                                      !- Outlet Port
  {f180d425-8a6a-4ac1-869b-6e9188469cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b8017df-4d1d-4cff-a437-93b7f02c76c5}, !- Handle
  Node 213,                               !- Name
  {b1614ffa-544c-4acc-a1f4-b45f71c240e6}, !- Inlet Port
  {5cf06027-08f3-4445-ac6c-9dc4b7cd52d7}; !- Outlet Port

OS:Connection,
  {3210b115-8207-4425-93af-85b3606bc252}, !- Handle
  {b66c6ec2-bd10-4389-8fd5-8f8e70d385e3}, !- Name
  {f180d425-8a6a-4ac1-869b-6e9188469cd4}, !- Source Object
  3,                                      !- Outlet Port
  {97041d67-29be-44bc-b581-e793a648953c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b1614ffa-544c-4acc-a1f4-b45f71c240e6}, !- Handle
  {6e6221d1-9deb-4f87-b5c0-6efdce32a147}, !- Name
  {97041d67-29be-44bc-b581-e793a648953c}, !- Source Object
  10,                                     !- Outlet Port
  {8b8017df-4d1d-4cff-a437-93b7f02c76c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf06027-08f3-4445-ac6c-9dc4b7cd52d7}, !- Handle
  {49f6433f-fc7d-418e-bc68-e50e645209da}, !- Name
  {8b8017df-4d1d-4cff-a437-93b7f02c76c5}, !- Source Object
  3,                                      !- Outlet Port
  {493958ea-f008-4e61-b594-98aefd90dc4f}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a8228d23-d7a3-4039-9996-34de69b8d43a}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {97041d67-29be-44bc-b581-e793a648953c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e4e4d888-d0c6-4d63-9b59-b53b2db2dd5b}, !- Handle
  Sys-3 Flr-2 Sch-C HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d60f2558-04b2-4f02-b54a-a2e5bc7c176d}, !- Supply Side Inlet Node Name
  {3761d49f-001b-424a-a383-78e379d7d7e5}, !- Demand Side Outlet Node Name
  {3ba14583-e602-48d9-ade5-f2b865bcf9ec}, !- Demand Side Inlet Node A
  {bf718480-d777-44c5-adab-5ecf7737edc9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {aff13846-2a88-4492-9451-af4593346800}, !- Handle
  Node 214,                               !- Name
  {d60f2558-04b2-4f02-b54a-a2e5bc7c176d}, !- Inlet Port
  {05493018-00c9-4c46-aeb5-fcb64fccd8d1}; !- Outlet Port

OS:Node,
  {ddec7c79-9d9a-45fd-ace4-0fa87d33b99d}, !- Handle
  Node 215,                               !- Name
  {6da052ac-e1c3-42f5-90ac-60ed214b8bf0}, !- Inlet Port
  {bf718480-d777-44c5-adab-5ecf7737edc9}; !- Outlet Port

OS:Connection,
  {d60f2558-04b2-4f02-b54a-a2e5bc7c176d}, !- Handle
  {732d8d99-dd59-487a-87db-be3782ccbcdd}, !- Name
  {e4e4d888-d0c6-4d63-9b59-b53b2db2dd5b}, !- Source Object
  8,                                      !- Outlet Port
  {aff13846-2a88-4492-9451-af4593346800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf718480-d777-44c5-adab-5ecf7737edc9}, !- Handle
  {5143ff2a-5b79-407f-9e4f-655c6557722b}, !- Name
  {ddec7c79-9d9a-45fd-ace4-0fa87d33b99d}, !- Source Object
  3,                                      !- Outlet Port
  {e4e4d888-d0c6-4d63-9b59-b53b2db2dd5b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9542e950-6c72-442e-a89d-e83303a58076}, !- Handle
  Node 216,                               !- Name
  {3ba14583-e602-48d9-ade5-f2b865bcf9ec}, !- Inlet Port
  {54ea02af-2740-4c0a-b80d-2fe9aa4e1f85}; !- Outlet Port

OS:Node,
  {5e104e92-ea14-4d3f-9e22-dac956b483fb}, !- Handle
  Node 217,                               !- Name
  {160957c4-4a7e-43c9-9c49-19e01cd0668a}, !- Inlet Port
  {3761d49f-001b-424a-a383-78e379d7d7e5}; !- Outlet Port

OS:Node,
  {cf12bc0e-c9cd-4db2-bea5-70d6dedb4710}, !- Handle
  Node 218,                               !- Name
  {9b55aa38-bb7b-4cc5-8ab4-8aed62317564}, !- Inlet Port
  {6f2cb08c-2a00-4aef-98d2-42ea8517e93f}; !- Outlet Port

OS:Connection,
  {3ba14583-e602-48d9-ade5-f2b865bcf9ec}, !- Handle
  {1c84a768-66a8-42d8-9d4d-b79e5db2b80c}, !- Name
  {e4e4d888-d0c6-4d63-9b59-b53b2db2dd5b}, !- Source Object
  10,                                     !- Outlet Port
  {9542e950-6c72-442e-a89d-e83303a58076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3761d49f-001b-424a-a383-78e379d7d7e5}, !- Handle
  {e163d2ef-a7dd-4c89-8663-113136157f2b}, !- Name
  {5e104e92-ea14-4d3f-9e22-dac956b483fb}, !- Source Object
  3,                                      !- Outlet Port
  {e4e4d888-d0c6-4d63-9b59-b53b2db2dd5b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63f9d52a-2a7f-4f18-beef-bea3b3234193}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {54ea02af-2740-4c0a-b80d-2fe9aa4e1f85}, !- Inlet Node Name
  {1520b308-8fdd-4b32-903b-796321ddfaeb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a93393b4-399b-42d5-8abf-517c115a59fd}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {160957c4-4a7e-43c9-9c49-19e01cd0668a}, !- Outlet Node Name
  {a6ed9111-befb-4d4f-9fd9-c36c718a897d}; !- Inlet Node Name 1

OS:Connection,
  {54ea02af-2740-4c0a-b80d-2fe9aa4e1f85}, !- Handle
  {021ed673-2662-40ae-933d-57ee3d66e643}, !- Name
  {9542e950-6c72-442e-a89d-e83303a58076}, !- Source Object
  3,                                      !- Outlet Port
  {63f9d52a-2a7f-4f18-beef-bea3b3234193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160957c4-4a7e-43c9-9c49-19e01cd0668a}, !- Handle
  {70501e9b-3da5-45f0-bc67-519f9fb6d355}, !- Name
  {a93393b4-399b-42d5-8abf-517c115a59fd}, !- Source Object
  2,                                      !- Outlet Port
  {5e104e92-ea14-4d3f-9e22-dac956b483fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {734270e8-1b40-46ef-8367-6d144fa03aab}, !- Handle
  {e4e4d888-d0c6-4d63-9b59-b53b2db2dd5b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {7af546ea-762a-4a8b-a163-85e9c97721cb}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b00a8e1b-32bc-4d8f-b325-c3e5533ba6a5}, !- Air Inlet Node Name
  {6da052ac-e1c3-42f5-90ac-60ed214b8bf0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {793240c4-9bee-4be5-bd24-4026deb2a79a}, !- Handle
  Coil Heating Electric 20,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {dbac34ba-d5fa-4e12-802a-85c5b2001f0f}, !- Air Inlet Node Name
  {59847b4a-2884-4466-b28c-8c9eb9cf65b7}, !- Air Outlet Node Name
  {c1de7bfc-1507-4612-94a5-a2464c7bb1de}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e59038fd-9028-4c6d-81ea-a6004c4696b2}, !- Handle
  Coil Cooling DX Single Speed 21 3kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0cea965b-94d0-4340-9997-27e7d27abe53}, !- Air Inlet Node Name
  {d3f93c6c-e698-4569-a885-44ec7dd8a819}, !- Air Outlet Node Name
  {a701be6c-db2f-4523-9e6b-6af90ed57bbb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {23d43fd6-0c94-45d7-be9a-e3665349e6b4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf406c3d-00ee-4f54-a89d-792990a05c39}, !- Energy Input Ratio Function of Temperature Curve Name
  {b088c4e6-1355-4d53-9400-21ea66153866}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4834a090-b09c-4026-ba4d-336dd1f6f322}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9f2f4811-9434-41db-88f0-fee084a3edf5}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {214f03a9-d090-425c-8b74-e7f63c4de54a}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ff691c8-9a9c-407c-9bae-7bf588241e78}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5768b587-9005-409c-92a1-a478adcc4c73}, !- Handle
  Curve Quadratic 46,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {82f1fc2d-6fa8-470a-a509-f8f56fe0b8e4}, !- Handle
  Curve Quadratic 47,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7408fc7f-1237-47bd-bfb9-bff4bc59006e}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {004fe6c1-097b-411b-89eb-65c622716d94}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {004fe6c1-097b-411b-89eb-65c622716d94}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {70e8b876-0813-463c-bee5-b9256f791f4c}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {7408fc7f-1237-47bd-bfb9-bff4bc59006e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ec8ebe0-7d52-427b-aa24-eb5a2e861289}, !- Mixed Air Node Name
  {0c36af51-9267-464a-a61f-adad80012f93}, !- Outdoor Air Stream Node Name
  {b0ed87d1-eca1-4d77-a38f-af60dde60d10}, !- Relief Air Stream Node Name
  {05493018-00c9-4c46-aeb5-fcb64fccd8d1}; !- Return Air Stream Node Name

OS:Node,
  {36e29b67-d999-4108-807f-fe53829f5677}, !- Handle
  Node 219,                               !- Name
  ,                                       !- Inlet Port
  {0c36af51-9267-464a-a61f-adad80012f93}; !- Outlet Port

OS:Connection,
  {0c36af51-9267-464a-a61f-adad80012f93}, !- Handle
  {fa9628cd-c6a8-4d66-8aa2-d107e2fa022f}, !- Name
  {36e29b67-d999-4108-807f-fe53829f5677}, !- Source Object
  3,                                      !- Outlet Port
  {70e8b876-0813-463c-bee5-b9256f791f4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8774c3c8-c026-42b3-aa6b-894459d8e535}, !- Handle
  Node 220,                               !- Name
  {b0ed87d1-eca1-4d77-a38f-af60dde60d10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0ed87d1-eca1-4d77-a38f-af60dde60d10}, !- Handle
  {1cff79d0-5fe1-4561-b1dd-236e415a92d7}, !- Name
  {70e8b876-0813-463c-bee5-b9256f791f4c}, !- Source Object
  7,                                      !- Outlet Port
  {8774c3c8-c026-42b3-aa6b-894459d8e535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da052ac-e1c3-42f5-90ac-60ed214b8bf0}, !- Handle
  {ca6046c8-5949-44eb-8b49-a17b8e000aa6}, !- Name
  {7af546ea-762a-4a8b-a163-85e9c97721cb}, !- Source Object
  9,                                      !- Outlet Port
  {ddec7c79-9d9a-45fd-ace4-0fa87d33b99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1de7bfc-1507-4612-94a5-a2464c7bb1de}, !- Handle
  Node 221,                               !- Name
  {59847b4a-2884-4466-b28c-8c9eb9cf65b7}, !- Inlet Port
  {b00a8e1b-32bc-4d8f-b325-c3e5533ba6a5}; !- Outlet Port

OS:Connection,
  {59847b4a-2884-4466-b28c-8c9eb9cf65b7}, !- Handle
  {6a42361a-d948-4ead-81b4-163e413a9c20}, !- Name
  {793240c4-9bee-4be5-bd24-4026deb2a79a}, !- Source Object
  6,                                      !- Outlet Port
  {c1de7bfc-1507-4612-94a5-a2464c7bb1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00a8e1b-32bc-4d8f-b325-c3e5533ba6a5}, !- Handle
  {6fde87bf-4114-4124-952f-976a5bfaa25a}, !- Name
  {c1de7bfc-1507-4612-94a5-a2464c7bb1de}, !- Source Object
  3,                                      !- Outlet Port
  {7af546ea-762a-4a8b-a163-85e9c97721cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {30b9e322-c5e4-4542-84ed-08ee4a9137b1}, !- Handle
  Node 222,                               !- Name
  {d3f93c6c-e698-4569-a885-44ec7dd8a819}, !- Inlet Port
  {dbac34ba-d5fa-4e12-802a-85c5b2001f0f}; !- Outlet Port

OS:Connection,
  {d3f93c6c-e698-4569-a885-44ec7dd8a819}, !- Handle
  {f34a77b1-1ea7-4b61-999a-44b78fb9da11}, !- Name
  {e59038fd-9028-4c6d-81ea-a6004c4696b2}, !- Source Object
  9,                                      !- Outlet Port
  {30b9e322-c5e4-4542-84ed-08ee4a9137b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbac34ba-d5fa-4e12-802a-85c5b2001f0f}, !- Handle
  {0eadc0bb-0197-4266-9520-074d019b6dfa}, !- Name
  {30b9e322-c5e4-4542-84ed-08ee4a9137b1}, !- Source Object
  3,                                      !- Outlet Port
  {793240c4-9bee-4be5-bd24-4026deb2a79a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {052890e4-ed02-4165-baa5-ff6231e36545}, !- Handle
  Node 223,                               !- Name
  {9ec8ebe0-7d52-427b-aa24-eb5a2e861289}, !- Inlet Port
  {0cea965b-94d0-4340-9997-27e7d27abe53}; !- Outlet Port

OS:Connection,
  {05493018-00c9-4c46-aeb5-fcb64fccd8d1}, !- Handle
  {de0a8606-4357-497b-983b-7160caf41133}, !- Name
  {aff13846-2a88-4492-9451-af4593346800}, !- Source Object
  3,                                      !- Outlet Port
  {70e8b876-0813-463c-bee5-b9256f791f4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ec8ebe0-7d52-427b-aa24-eb5a2e861289}, !- Handle
  {104c31f3-9aad-4ce4-818c-7007bfb35e78}, !- Name
  {70e8b876-0813-463c-bee5-b9256f791f4c}, !- Source Object
  5,                                      !- Outlet Port
  {052890e4-ed02-4165-baa5-ff6231e36545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cea965b-94d0-4340-9997-27e7d27abe53}, !- Handle
  {dc5319e8-3b29-4b01-b8fd-7c500f2c3352}, !- Name
  {052890e4-ed02-4165-baa5-ff6231e36545}, !- Source Object
  3,                                      !- Outlet Port
  {e59038fd-9028-4c6d-81ea-a6004c4696b2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {947b2cd5-bd7a-42ba-868f-7cb1b4320960}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {1ffd213a-f5f8-4991-80bc-7921b376a56f}, !- Control Zone Name
  {ddec7c79-9d9a-45fd-ace4-0fa87d33b99d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7273471a-42d9-4598-a687-544340effa91}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {1520b308-8fdd-4b32-903b-796321ddfaeb}, !- Inlet Air Node Name
  {9b55aa38-bb7b-4cc5-8ab4-8aed62317564}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8643c418-13f0-42c0-a315-c8209b05fa76}, !- Handle
  Node 224,                               !- Name
  {9ef2bfab-aab8-43ee-9935-85b0cee82d06}, !- Inlet Port
  {a6ed9111-befb-4d4f-9fd9-c36c718a897d}; !- Outlet Port

OS:Connection,
  {6f2cb08c-2a00-4aef-98d2-42ea8517e93f}, !- Handle
  {f4c41737-d541-4802-ad14-24317e07cfa7}, !- Name
  {cf12bc0e-c9cd-4db2-bea5-70d6dedb4710}, !- Source Object
  3,                                      !- Outlet Port
  {3263b137-6680-43aa-b936-20b886eb0536}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ef2bfab-aab8-43ee-9935-85b0cee82d06}, !- Handle
  {62ba68fb-6235-4b56-852b-f8f958e74113}, !- Name
  {1ffd213a-f5f8-4991-80bc-7921b376a56f}, !- Source Object
  12,                                     !- Outlet Port
  {8643c418-13f0-42c0-a315-c8209b05fa76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ed9111-befb-4d4f-9fd9-c36c718a897d}, !- Handle
  {bbc72198-660f-46af-b794-88110e13d04a}, !- Name
  {8643c418-13f0-42c0-a315-c8209b05fa76}, !- Source Object
  3,                                      !- Outlet Port
  {a93393b4-399b-42d5-8abf-517c115a59fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1520b308-8fdd-4b32-903b-796321ddfaeb}, !- Handle
  {f0167076-a6d5-4144-bb1d-7588cd4e808a}, !- Name
  {63f9d52a-2a7f-4f18-beef-bea3b3234193}, !- Source Object
  3,                                      !- Outlet Port
  {7273471a-42d9-4598-a687-544340effa91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b55aa38-bb7b-4cc5-8ab4-8aed62317564}, !- Handle
  {bc23eba6-2424-43a6-830e-e1c4384a30a9}, !- Name
  {7273471a-42d9-4598-a687-544340effa91}, !- Source Object
  4,                                      !- Outlet Port
  {cf12bc0e-c9cd-4db2-bea5-70d6dedb4710}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5e87e210-9b21-4768-8e86-1c5a1157a30a}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ef49ba0-4aaf-47e2-a9e1-ffddc2d16073}, !- Water Inlet Node Name
  {4401796d-8d76-4ea1-9017-6b0f4f6f3b28}; !- Water Outlet Node Name

OS:Node,
  {eba2fece-e649-4796-a87d-73038bc39086}, !- Handle
  Node 225,                               !- Name
  {43edf575-c6f1-4de1-8bd8-4662f25885fb}, !- Inlet Port
  {0ef49ba0-4aaf-47e2-a9e1-ffddc2d16073}; !- Outlet Port

OS:Connection,
  {43edf575-c6f1-4de1-8bd8-4662f25885fb}, !- Handle
  {65a1eb84-2c98-45e9-80e3-ad166056b3e8}, !- Name
  {1e849fa1-c919-4c52-9cfc-4be1684831f7}, !- Source Object
  7,                                      !- Outlet Port
  {eba2fece-e649-4796-a87d-73038bc39086}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f643327a-9e7b-4e92-92a4-738ba7d07556}, !- Handle
  Node 226,                               !- Name
  {4401796d-8d76-4ea1-9017-6b0f4f6f3b28}, !- Inlet Port
  {cb7a7e5b-04dc-496f-b70f-86608f5f98aa}; !- Outlet Port

OS:Connection,
  {0ef49ba0-4aaf-47e2-a9e1-ffddc2d16073}, !- Handle
  {5b4472b4-f093-4417-84fd-7980dd24abf8}, !- Name
  {eba2fece-e649-4796-a87d-73038bc39086}, !- Source Object
  3,                                      !- Outlet Port
  {5e87e210-9b21-4768-8e86-1c5a1157a30a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4401796d-8d76-4ea1-9017-6b0f4f6f3b28}, !- Handle
  {dcadbe15-390e-4c7a-8d51-3733364ef8f6}, !- Name
  {5e87e210-9b21-4768-8e86-1c5a1157a30a}, !- Source Object
  10,                                     !- Outlet Port
  {f643327a-9e7b-4e92-92a4-738ba7d07556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb7a7e5b-04dc-496f-b70f-86608f5f98aa}, !- Handle
  {76982a6e-ea3e-4ec0-907b-a121c8fdbe66}, !- Name
  {f643327a-9e7b-4e92-92a4-738ba7d07556}, !- Source Object
  3,                                      !- Outlet Port
  {493958ea-f008-4e61-b594-98aefd90dc4f}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eb51b82c-3a44-4f21-aea6-46d613f08706}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {5e87e210-9b21-4768-8e86-1c5a1157a30a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {38d7ba3f-223f-461c-b5a6-5148999f88be}, !- Handle
  Sys-3 Flr-3 Sch-C HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75d137d0-aee0-4a95-9d5c-a4f0f1c75889}, !- Supply Side Inlet Node Name
  {f0612509-e217-4889-a8fd-b8e83cfa682a}, !- Demand Side Outlet Node Name
  {8fa6d8f3-6489-48db-87f6-fcc6d3ac304c}, !- Demand Side Inlet Node A
  {0a6162e1-dc86-419e-8e59-a3bf6505ae45}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {56eba9d1-2033-4045-82fc-4149dd150a84}, !- Handle
  Node 227,                               !- Name
  {75d137d0-aee0-4a95-9d5c-a4f0f1c75889}, !- Inlet Port
  {126348d6-afe8-4098-b71d-03a28bf835d9}; !- Outlet Port

OS:Node,
  {e709d83f-dc7e-4f48-b9d1-a3469374cf89}, !- Handle
  Node 228,                               !- Name
  {08ed02ee-4ab5-40d1-a601-c522f0dfc29d}, !- Inlet Port
  {0a6162e1-dc86-419e-8e59-a3bf6505ae45}; !- Outlet Port

OS:Connection,
  {75d137d0-aee0-4a95-9d5c-a4f0f1c75889}, !- Handle
  {4f53e71c-3da0-491b-81ff-7e326a978f84}, !- Name
  {38d7ba3f-223f-461c-b5a6-5148999f88be}, !- Source Object
  8,                                      !- Outlet Port
  {56eba9d1-2033-4045-82fc-4149dd150a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6162e1-dc86-419e-8e59-a3bf6505ae45}, !- Handle
  {52dc3e26-cb3f-4542-a96c-38e9d8761475}, !- Name
  {e709d83f-dc7e-4f48-b9d1-a3469374cf89}, !- Source Object
  3,                                      !- Outlet Port
  {38d7ba3f-223f-461c-b5a6-5148999f88be}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d7adaeba-d52d-415b-b6f6-26d509164c8f}, !- Handle
  Node 229,                               !- Name
  {8fa6d8f3-6489-48db-87f6-fcc6d3ac304c}, !- Inlet Port
  {6373f5fd-07ce-4d3b-9955-90dbf05565ed}; !- Outlet Port

OS:Node,
  {8c1ff46b-48d8-4bec-9316-e3e9fed301c9}, !- Handle
  Node 230,                               !- Name
  {1cc46ab3-2344-44ec-b00e-cec127b2ceaf}, !- Inlet Port
  {f0612509-e217-4889-a8fd-b8e83cfa682a}; !- Outlet Port

OS:Node,
  {eeb94996-1a77-4d3c-b1a5-b654941871e3}, !- Handle
  Node 231,                               !- Name
  {73efb92e-90f9-47a7-84e4-3faf22cc049d}, !- Inlet Port
  {5dbcd82f-1b27-4843-af18-563fd93f16a3}; !- Outlet Port

OS:Connection,
  {8fa6d8f3-6489-48db-87f6-fcc6d3ac304c}, !- Handle
  {b5a47453-9257-4a9c-9e36-d8b0b92eb04a}, !- Name
  {38d7ba3f-223f-461c-b5a6-5148999f88be}, !- Source Object
  10,                                     !- Outlet Port
  {d7adaeba-d52d-415b-b6f6-26d509164c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0612509-e217-4889-a8fd-b8e83cfa682a}, !- Handle
  {a0faeeb1-f889-4d1f-8d39-0f8ea0c1a4d7}, !- Name
  {8c1ff46b-48d8-4bec-9316-e3e9fed301c9}, !- Source Object
  3,                                      !- Outlet Port
  {38d7ba3f-223f-461c-b5a6-5148999f88be}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7b58da1e-a78a-4ebe-b279-316b2157bf97}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {6373f5fd-07ce-4d3b-9955-90dbf05565ed}, !- Inlet Node Name
  {0e1948d9-3204-4379-94d1-fd76ce097234}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {34fe0701-c24d-4028-90f0-93eb727051ee}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {1cc46ab3-2344-44ec-b00e-cec127b2ceaf}, !- Outlet Node Name
  {b71e582a-8066-4483-a422-33c1b42a74dd}; !- Inlet Node Name 1

OS:Connection,
  {6373f5fd-07ce-4d3b-9955-90dbf05565ed}, !- Handle
  {e92dc2aa-22d8-49a4-a42f-9a7740b775c5}, !- Name
  {d7adaeba-d52d-415b-b6f6-26d509164c8f}, !- Source Object
  3,                                      !- Outlet Port
  {7b58da1e-a78a-4ebe-b279-316b2157bf97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc46ab3-2344-44ec-b00e-cec127b2ceaf}, !- Handle
  {a68aa1c0-fcdc-448b-af4c-248c6b43228b}, !- Name
  {34fe0701-c24d-4028-90f0-93eb727051ee}, !- Source Object
  2,                                      !- Outlet Port
  {8c1ff46b-48d8-4bec-9316-e3e9fed301c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {045d7679-ead6-4925-a3b7-7d5f160ba2e4}, !- Handle
  {38d7ba3f-223f-461c-b5a6-5148999f88be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {1471b5d5-aaaa-46d4-acec-0f6a23dc8267}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {abae0385-e8f5-40dd-ae39-5c1c34d6396d}, !- Air Inlet Node Name
  {08ed02ee-4ab5-40d1-a601-c522f0dfc29d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {916eb96a-7806-4a1d-ad12-abf5c07ab1b7}, !- Handle
  Coil Heating Electric 21,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f2838908-9c85-4862-9b81-89fb3ceaad82}, !- Air Inlet Node Name
  {26a55111-93c4-443b-a030-e8e33fbed2a9}, !- Air Outlet Node Name
  {39b0fdb1-1ec9-4de1-954f-79b6106061b0}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {35dd4306-b633-495c-8dd7-123e713b46d8}, !- Handle
  Coil Cooling DX Single Speed 22 3kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4aa0b497-bb63-4496-a923-bb6767784d1c}, !- Air Inlet Node Name
  {2686639b-e86a-48a0-bd03-747906b18423}, !- Air Outlet Node Name
  {d04f66f6-217c-4350-a69d-98c48d5f65c3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31522635-bdd4-49ce-9bfb-5e85258d7435}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f2c7bde-bb9b-4564-86c0-81fed2be4496}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dc4939f-2a6e-4ab4-a32b-28c2d4044a11}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {845e3df4-6e4d-4dd0-9d2a-c7bbb9e9befd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {866ff153-1a87-4d50-993b-747326869205}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b79051c8-36db-41ee-a94a-92ec4f97edb7}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cc9bd59-6746-458c-9394-0518cbd034eb}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {914c0271-15b8-4389-97a2-b6b449e8915c}, !- Handle
  Curve Quadratic 49,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1c760640-9809-4d73-9b40-591bbb4ec694}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1b63d156-cc82-46ee-8965-c49b912518c7}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2b9ff1dd-bf18-400f-9c23-4fff88d4aedb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2b9ff1dd-bf18-400f-9c23-4fff88d4aedb}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {afe92fa5-4e87-4050-895b-6209c54c8235}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {1b63d156-cc82-46ee-8965-c49b912518c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {641b1570-9cb2-4081-824b-a2f5bb9d2b49}, !- Mixed Air Node Name
  {61db3779-ee60-4daa-9413-9c31cb689bf6}, !- Outdoor Air Stream Node Name
  {57fe0a64-38ea-4e6a-a0df-1b4fec3b7fb5}, !- Relief Air Stream Node Name
  {126348d6-afe8-4098-b71d-03a28bf835d9}; !- Return Air Stream Node Name

OS:Node,
  {86a36adc-4e52-4368-90f4-50b8cf37a3a0}, !- Handle
  Node 232,                               !- Name
  ,                                       !- Inlet Port
  {61db3779-ee60-4daa-9413-9c31cb689bf6}; !- Outlet Port

OS:Connection,
  {61db3779-ee60-4daa-9413-9c31cb689bf6}, !- Handle
  {51e5e1d8-55de-4cf1-ba03-4193e8c1e643}, !- Name
  {86a36adc-4e52-4368-90f4-50b8cf37a3a0}, !- Source Object
  3,                                      !- Outlet Port
  {afe92fa5-4e87-4050-895b-6209c54c8235}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f46b3fd3-3bce-4add-9ebc-e858ef576386}, !- Handle
  Node 233,                               !- Name
  {57fe0a64-38ea-4e6a-a0df-1b4fec3b7fb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57fe0a64-38ea-4e6a-a0df-1b4fec3b7fb5}, !- Handle
  {dc063a14-9f37-4818-95ca-c0a90fb519d1}, !- Name
  {afe92fa5-4e87-4050-895b-6209c54c8235}, !- Source Object
  7,                                      !- Outlet Port
  {f46b3fd3-3bce-4add-9ebc-e858ef576386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ed02ee-4ab5-40d1-a601-c522f0dfc29d}, !- Handle
  {ac3376bb-24ea-4523-8e7e-b71c1904da56}, !- Name
  {1471b5d5-aaaa-46d4-acec-0f6a23dc8267}, !- Source Object
  9,                                      !- Outlet Port
  {e709d83f-dc7e-4f48-b9d1-a3469374cf89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39b0fdb1-1ec9-4de1-954f-79b6106061b0}, !- Handle
  Node 234,                               !- Name
  {26a55111-93c4-443b-a030-e8e33fbed2a9}, !- Inlet Port
  {abae0385-e8f5-40dd-ae39-5c1c34d6396d}; !- Outlet Port

OS:Connection,
  {26a55111-93c4-443b-a030-e8e33fbed2a9}, !- Handle
  {d5bf3ec8-4ea7-4e92-a234-2a4b59a86f06}, !- Name
  {916eb96a-7806-4a1d-ad12-abf5c07ab1b7}, !- Source Object
  6,                                      !- Outlet Port
  {39b0fdb1-1ec9-4de1-954f-79b6106061b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abae0385-e8f5-40dd-ae39-5c1c34d6396d}, !- Handle
  {b2d49be1-e453-433e-bef0-f770c476cf99}, !- Name
  {39b0fdb1-1ec9-4de1-954f-79b6106061b0}, !- Source Object
  3,                                      !- Outlet Port
  {1471b5d5-aaaa-46d4-acec-0f6a23dc8267}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {410e367d-2178-454e-a7a4-27ec91deff50}, !- Handle
  Node 235,                               !- Name
  {2686639b-e86a-48a0-bd03-747906b18423}, !- Inlet Port
  {f2838908-9c85-4862-9b81-89fb3ceaad82}; !- Outlet Port

OS:Connection,
  {2686639b-e86a-48a0-bd03-747906b18423}, !- Handle
  {fe6715bb-58a8-4748-94d8-fe18be575ddc}, !- Name
  {35dd4306-b633-495c-8dd7-123e713b46d8}, !- Source Object
  9,                                      !- Outlet Port
  {410e367d-2178-454e-a7a4-27ec91deff50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2838908-9c85-4862-9b81-89fb3ceaad82}, !- Handle
  {325e66b8-4e63-4909-896d-2cf1b5908307}, !- Name
  {410e367d-2178-454e-a7a4-27ec91deff50}, !- Source Object
  3,                                      !- Outlet Port
  {916eb96a-7806-4a1d-ad12-abf5c07ab1b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a90ca7f3-77f2-4e2d-92bb-e0368618d544}, !- Handle
  Node 236,                               !- Name
  {641b1570-9cb2-4081-824b-a2f5bb9d2b49}, !- Inlet Port
  {4aa0b497-bb63-4496-a923-bb6767784d1c}; !- Outlet Port

OS:Connection,
  {126348d6-afe8-4098-b71d-03a28bf835d9}, !- Handle
  {2131ab3d-cf31-4f91-bbfd-a2432fb7c9a2}, !- Name
  {56eba9d1-2033-4045-82fc-4149dd150a84}, !- Source Object
  3,                                      !- Outlet Port
  {afe92fa5-4e87-4050-895b-6209c54c8235}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {641b1570-9cb2-4081-824b-a2f5bb9d2b49}, !- Handle
  {5674ef8b-9bb2-4705-9c85-ebb7cbf4eee6}, !- Name
  {afe92fa5-4e87-4050-895b-6209c54c8235}, !- Source Object
  5,                                      !- Outlet Port
  {a90ca7f3-77f2-4e2d-92bb-e0368618d544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa0b497-bb63-4496-a923-bb6767784d1c}, !- Handle
  {5f099fc1-5e23-4edb-b702-b87cde5114da}, !- Name
  {a90ca7f3-77f2-4e2d-92bb-e0368618d544}, !- Source Object
  3,                                      !- Outlet Port
  {35dd4306-b633-495c-8dd7-123e713b46d8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5eb13884-d2a2-4244-9630-fa49ffddc1fc}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {d225cebd-5dff-4b88-a85e-c833a508f37e}, !- Control Zone Name
  {e709d83f-dc7e-4f48-b9d1-a3469374cf89}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3c8cade0-efbc-4273-baf5-6e12f98c7ee7}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {0e1948d9-3204-4379-94d1-fd76ce097234}, !- Inlet Air Node Name
  {73efb92e-90f9-47a7-84e4-3faf22cc049d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {96a1e4e0-e4f1-4553-b964-6d24bbc2561e}, !- Handle
  Node 237,                               !- Name
  {a0c8df44-c713-47f1-bd28-b518abb2e616}, !- Inlet Port
  {b71e582a-8066-4483-a422-33c1b42a74dd}; !- Outlet Port

OS:Connection,
  {5dbcd82f-1b27-4843-af18-563fd93f16a3}, !- Handle
  {52606daf-e080-481c-994f-174d8f26bbeb}, !- Name
  {eeb94996-1a77-4d3c-b1a5-b654941871e3}, !- Source Object
  3,                                      !- Outlet Port
  {bee3dc75-66d8-41c7-b6b1-221748e359bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0c8df44-c713-47f1-bd28-b518abb2e616}, !- Handle
  {41e4022a-c93b-456f-85b2-d4f797f41105}, !- Name
  {d225cebd-5dff-4b88-a85e-c833a508f37e}, !- Source Object
  12,                                     !- Outlet Port
  {96a1e4e0-e4f1-4553-b964-6d24bbc2561e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71e582a-8066-4483-a422-33c1b42a74dd}, !- Handle
  {4f3cbd35-8e99-4263-9ed3-cd5977fd4dcb}, !- Name
  {96a1e4e0-e4f1-4553-b964-6d24bbc2561e}, !- Source Object
  3,                                      !- Outlet Port
  {34fe0701-c24d-4028-90f0-93eb727051ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e1948d9-3204-4379-94d1-fd76ce097234}, !- Handle
  {06eae87c-c47f-46c2-bf8a-046115dced05}, !- Name
  {7b58da1e-a78a-4ebe-b279-316b2157bf97}, !- Source Object
  3,                                      !- Outlet Port
  {3c8cade0-efbc-4273-baf5-6e12f98c7ee7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73efb92e-90f9-47a7-84e4-3faf22cc049d}, !- Handle
  {6c7a7a7c-ab71-4617-b414-13aea2f9d5cc}, !- Name
  {3c8cade0-efbc-4273-baf5-6e12f98c7ee7}, !- Source Object
  4,                                      !- Outlet Port
  {eeb94996-1a77-4d3c-b1a5-b654941871e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d0efe669-7fbe-49d5-aac4-427ad2d3e8b0}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ff3a377-8fa6-4033-a61a-78ae50cfbce9}, !- Water Inlet Node Name
  {d54aff8f-9dce-43fc-a539-f7ec50147cd0}; !- Water Outlet Node Name

OS:Node,
  {6739fa4b-bfdb-49d8-b589-2595902117a5}, !- Handle
  Node 238,                               !- Name
  {d26e1e8e-23e0-4883-8454-69f14fcc7208}, !- Inlet Port
  {0ff3a377-8fa6-4033-a61a-78ae50cfbce9}; !- Outlet Port

OS:Connection,
  {d26e1e8e-23e0-4883-8454-69f14fcc7208}, !- Handle
  {4f67fc60-3a71-458a-b5df-11629a8ba89b}, !- Name
  {1e849fa1-c919-4c52-9cfc-4be1684831f7}, !- Source Object
  8,                                      !- Outlet Port
  {6739fa4b-bfdb-49d8-b589-2595902117a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f80e072f-9585-4210-ab31-0c8b1e064a9e}, !- Handle
  Node 239,                               !- Name
  {d54aff8f-9dce-43fc-a539-f7ec50147cd0}, !- Inlet Port
  {6f0ff1ba-0e95-4806-a1ae-3bd7cd38fc55}; !- Outlet Port

OS:Connection,
  {0ff3a377-8fa6-4033-a61a-78ae50cfbce9}, !- Handle
  {cc3eb3c0-5cac-4c10-9cbb-9f6099a58c82}, !- Name
  {6739fa4b-bfdb-49d8-b589-2595902117a5}, !- Source Object
  3,                                      !- Outlet Port
  {d0efe669-7fbe-49d5-aac4-427ad2d3e8b0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d54aff8f-9dce-43fc-a539-f7ec50147cd0}, !- Handle
  {e152fef8-712d-4948-9649-6b427260106d}, !- Name
  {d0efe669-7fbe-49d5-aac4-427ad2d3e8b0}, !- Source Object
  10,                                     !- Outlet Port
  {f80e072f-9585-4210-ab31-0c8b1e064a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0ff1ba-0e95-4806-a1ae-3bd7cd38fc55}, !- Handle
  {ea20899c-ba77-4a00-b12e-572a34e4a82a}, !- Name
  {f80e072f-9585-4210-ab31-0c8b1e064a9e}, !- Source Object
  3,                                      !- Outlet Port
  {493958ea-f008-4e61-b594-98aefd90dc4f}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9b363aba-d147-4ea8-a81c-26f19407ff28}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {d0efe669-7fbe-49d5-aac4-427ad2d3e8b0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {20e58c62-2847-4b36-ae12-eb078817d076}, !- Handle
  Sys-3 Flr-4 Sch-C HPlcmt-south NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21f7b6dc-51df-477b-9695-89604b45d345}, !- Supply Side Inlet Node Name
  {1e35a7fb-8c3a-4e7c-9c22-7a39c8a2af1d}, !- Demand Side Outlet Node Name
  {744cf41a-58cf-40cf-b621-ba8520d9725c}, !- Demand Side Inlet Node A
  {477ba44b-7688-478e-bdea-cf558e5bb4da}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {7bda9aa0-3248-4024-8f24-590123d8f185}, !- Handle
  Node 240,                               !- Name
  {21f7b6dc-51df-477b-9695-89604b45d345}, !- Inlet Port
  {a334fc11-32a7-4262-b2cf-123a5afc20f7}; !- Outlet Port

OS:Node,
  {25be8278-92c5-4496-bbe2-41fc531b7a4f}, !- Handle
  Node 241,                               !- Name
  {72aad63e-bbcc-43fc-9bbd-5a2af0c0b1e5}, !- Inlet Port
  {477ba44b-7688-478e-bdea-cf558e5bb4da}; !- Outlet Port

OS:Connection,
  {21f7b6dc-51df-477b-9695-89604b45d345}, !- Handle
  {5c39181a-a587-45ba-80a9-f0969418c94e}, !- Name
  {20e58c62-2847-4b36-ae12-eb078817d076}, !- Source Object
  8,                                      !- Outlet Port
  {7bda9aa0-3248-4024-8f24-590123d8f185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {477ba44b-7688-478e-bdea-cf558e5bb4da}, !- Handle
  {139d797a-59fb-485e-b0ed-fb42bcc1be54}, !- Name
  {25be8278-92c5-4496-bbe2-41fc531b7a4f}, !- Source Object
  3,                                      !- Outlet Port
  {20e58c62-2847-4b36-ae12-eb078817d076}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d644c383-36eb-405d-88b4-e5e964533e0d}, !- Handle
  Node 242,                               !- Name
  {744cf41a-58cf-40cf-b621-ba8520d9725c}, !- Inlet Port
  {48fca569-c809-453c-bddd-af3c48f0de7d}; !- Outlet Port

OS:Node,
  {76dd7f9d-0ce3-435c-a1f8-7e3e1967e126}, !- Handle
  Node 243,                               !- Name
  {d6a5e609-962f-45ab-965c-78c7a55d6f58}, !- Inlet Port
  {1e35a7fb-8c3a-4e7c-9c22-7a39c8a2af1d}; !- Outlet Port

OS:Node,
  {2b460a0f-1f8e-4c03-adad-4d1a295f01cd}, !- Handle
  Node 244,                               !- Name
  {cc3ba2c2-d3c2-44ae-a0d3-ec8f9e33f37f}, !- Inlet Port
  {70df6682-4346-467c-b9e6-9377b843e19e}; !- Outlet Port

OS:Connection,
  {744cf41a-58cf-40cf-b621-ba8520d9725c}, !- Handle
  {d28640a1-2e00-45f9-9d5c-a16dae4c7fab}, !- Name
  {20e58c62-2847-4b36-ae12-eb078817d076}, !- Source Object
  10,                                     !- Outlet Port
  {d644c383-36eb-405d-88b4-e5e964533e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e35a7fb-8c3a-4e7c-9c22-7a39c8a2af1d}, !- Handle
  {8a673655-9f68-42b5-9f08-7225cabe9b93}, !- Name
  {76dd7f9d-0ce3-435c-a1f8-7e3e1967e126}, !- Source Object
  3,                                      !- Outlet Port
  {20e58c62-2847-4b36-ae12-eb078817d076}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32ee9689-eb9e-4eb5-80e0-c19b3f5a22c1}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {48fca569-c809-453c-bddd-af3c48f0de7d}, !- Inlet Node Name
  {6dbd6141-c49d-4983-8c94-52b62a5df9b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {667b4cee-1e1c-468c-bb1c-2214c72f5aa5}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {d6a5e609-962f-45ab-965c-78c7a55d6f58}, !- Outlet Node Name
  {d1256a9a-c373-4631-b61d-f7887b05105b}; !- Inlet Node Name 1

OS:Connection,
  {48fca569-c809-453c-bddd-af3c48f0de7d}, !- Handle
  {f32f7bef-8edc-4e64-ab20-01f0fd5a95b5}, !- Name
  {d644c383-36eb-405d-88b4-e5e964533e0d}, !- Source Object
  3,                                      !- Outlet Port
  {32ee9689-eb9e-4eb5-80e0-c19b3f5a22c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a5e609-962f-45ab-965c-78c7a55d6f58}, !- Handle
  {e55104b8-92f9-4a44-8eb3-05ab9bed7d49}, !- Name
  {667b4cee-1e1c-468c-bb1c-2214c72f5aa5}, !- Source Object
  2,                                      !- Outlet Port
  {76dd7f9d-0ce3-435c-a1f8-7e3e1967e126}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {579cff0c-d2d4-45f6-95f8-370ecd4231f3}, !- Handle
  {20e58c62-2847-4b36-ae12-eb078817d076}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {44f93860-279e-448f-9019-0ee19d3d58bd}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c6a228d3-9c1c-4f21-8468-a8337e7057af}, !- Air Inlet Node Name
  {72aad63e-bbcc-43fc-9bbd-5a2af0c0b1e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {552f0fe9-aeda-4860-9c24-b96942532020}, !- Handle
  Coil Heating Electric 22,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {494a4dc4-4f79-4b80-a79a-ce150fbbb398}, !- Air Inlet Node Name
  {c1767ece-1334-4109-9f76-938a447ec9fe}, !- Air Outlet Node Name
  {2fc8deaa-389a-4586-b277-de61e6a26ae8}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bd08228f-49d5-4836-b28e-454665320d6e}, !- Handle
  Coil Cooling DX Single Speed 23 3kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0e52afb1-7a89-4938-89ce-a39fb3272b21}, !- Air Inlet Node Name
  {29695226-997d-4654-8ab1-8f01b12d1689}, !- Air Outlet Node Name
  {ee6bdaed-ed2d-4e1e-a74c-aa1602da1347}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3d0ef1c5-16ea-42da-b02e-ef9065d72844}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b696f10b-1fa0-4320-9b29-90cccbc6f0dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {abb9bb09-0dab-4454-87e7-2d81ca1e3371}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf1e9eb5-03c6-48fb-a957-a05d3f5766a5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5beb7f92-5374-4acd-9eea-41531ceda929}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e50422c-fbaa-4d38-9b38-c99740c2e8f9}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34dc39d9-dc30-461e-b010-cea18ef4c1e9}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9b44e2a-32a0-409f-9ee0-d1f936a73307}, !- Handle
  Curve Quadratic 52,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5817af13-c757-419b-aee3-61e26f8a642d}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {22aee750-e284-48cc-b6a5-d4088811ec14}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5691335d-7def-4322-8048-34394a2483c9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5691335d-7def-4322-8048-34394a2483c9}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9ed0c534-c558-4c39-af45-fab2745a8bf4}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {22aee750-e284-48cc-b6a5-d4088811ec14}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {286207a5-393b-4952-a209-8897372f5cdd}, !- Mixed Air Node Name
  {b8aa81b9-8f63-429d-9638-ac49378ac25e}, !- Outdoor Air Stream Node Name
  {e87790b7-3be3-4b0c-b0ca-a4d7a0214d37}, !- Relief Air Stream Node Name
  {a334fc11-32a7-4262-b2cf-123a5afc20f7}; !- Return Air Stream Node Name

OS:Node,
  {feb0829f-9994-41b7-b020-b096debfe60d}, !- Handle
  Node 245,                               !- Name
  ,                                       !- Inlet Port
  {b8aa81b9-8f63-429d-9638-ac49378ac25e}; !- Outlet Port

OS:Connection,
  {b8aa81b9-8f63-429d-9638-ac49378ac25e}, !- Handle
  {bf25257a-5cac-41f6-90c6-3179d7949b7d}, !- Name
  {feb0829f-9994-41b7-b020-b096debfe60d}, !- Source Object
  3,                                      !- Outlet Port
  {9ed0c534-c558-4c39-af45-fab2745a8bf4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2fc14a2c-5db7-458f-8c37-de4133276e21}, !- Handle
  Node 246,                               !- Name
  {e87790b7-3be3-4b0c-b0ca-a4d7a0214d37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e87790b7-3be3-4b0c-b0ca-a4d7a0214d37}, !- Handle
  {b9eb7fdf-a6c0-475c-92c8-9bae965c5576}, !- Name
  {9ed0c534-c558-4c39-af45-fab2745a8bf4}, !- Source Object
  7,                                      !- Outlet Port
  {2fc14a2c-5db7-458f-8c37-de4133276e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72aad63e-bbcc-43fc-9bbd-5a2af0c0b1e5}, !- Handle
  {431a90c4-0cd2-44a1-a529-7784324d4b02}, !- Name
  {44f93860-279e-448f-9019-0ee19d3d58bd}, !- Source Object
  9,                                      !- Outlet Port
  {25be8278-92c5-4496-bbe2-41fc531b7a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fc8deaa-389a-4586-b277-de61e6a26ae8}, !- Handle
  Node 247,                               !- Name
  {c1767ece-1334-4109-9f76-938a447ec9fe}, !- Inlet Port
  {c6a228d3-9c1c-4f21-8468-a8337e7057af}; !- Outlet Port

OS:Connection,
  {c1767ece-1334-4109-9f76-938a447ec9fe}, !- Handle
  {bdb2081c-3155-408f-a5b4-5c6a10ea9b5c}, !- Name
  {552f0fe9-aeda-4860-9c24-b96942532020}, !- Source Object
  6,                                      !- Outlet Port
  {2fc8deaa-389a-4586-b277-de61e6a26ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a228d3-9c1c-4f21-8468-a8337e7057af}, !- Handle
  {9644577e-1f62-44cc-a72f-8d2fed4574b1}, !- Name
  {2fc8deaa-389a-4586-b277-de61e6a26ae8}, !- Source Object
  3,                                      !- Outlet Port
  {44f93860-279e-448f-9019-0ee19d3d58bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0e26007c-2416-4b52-a86f-1e5f0e011749}, !- Handle
  Node 248,                               !- Name
  {29695226-997d-4654-8ab1-8f01b12d1689}, !- Inlet Port
  {494a4dc4-4f79-4b80-a79a-ce150fbbb398}; !- Outlet Port

OS:Connection,
  {29695226-997d-4654-8ab1-8f01b12d1689}, !- Handle
  {05e3685a-ea1e-468a-9b01-f7e2fa810f3b}, !- Name
  {bd08228f-49d5-4836-b28e-454665320d6e}, !- Source Object
  9,                                      !- Outlet Port
  {0e26007c-2416-4b52-a86f-1e5f0e011749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494a4dc4-4f79-4b80-a79a-ce150fbbb398}, !- Handle
  {3c21544c-0592-417b-894f-6e9259931055}, !- Name
  {0e26007c-2416-4b52-a86f-1e5f0e011749}, !- Source Object
  3,                                      !- Outlet Port
  {552f0fe9-aeda-4860-9c24-b96942532020}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aa457c13-bdf7-4915-8b5e-923e2c6ada9c}, !- Handle
  Node 249,                               !- Name
  {286207a5-393b-4952-a209-8897372f5cdd}, !- Inlet Port
  {0e52afb1-7a89-4938-89ce-a39fb3272b21}; !- Outlet Port

OS:Connection,
  {a334fc11-32a7-4262-b2cf-123a5afc20f7}, !- Handle
  {2e5054ce-7e98-4959-afd7-afee81fb61ef}, !- Name
  {7bda9aa0-3248-4024-8f24-590123d8f185}, !- Source Object
  3,                                      !- Outlet Port
  {9ed0c534-c558-4c39-af45-fab2745a8bf4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {286207a5-393b-4952-a209-8897372f5cdd}, !- Handle
  {9bd0aae0-b26d-4066-bb89-81644da4b8c3}, !- Name
  {9ed0c534-c558-4c39-af45-fab2745a8bf4}, !- Source Object
  5,                                      !- Outlet Port
  {aa457c13-bdf7-4915-8b5e-923e2c6ada9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e52afb1-7a89-4938-89ce-a39fb3272b21}, !- Handle
  {2250903b-9835-4710-82f5-306b76787ecf}, !- Name
  {aa457c13-bdf7-4915-8b5e-923e2c6ada9c}, !- Source Object
  3,                                      !- Outlet Port
  {bd08228f-49d5-4836-b28e-454665320d6e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {85a9ab26-77cd-423a-a3a9-61fd502aa1f9}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  13,                                     !- Maximum Supply Air Temperature {C}
  {29386876-5b8f-4e1b-be6d-7c00b811f0d7}, !- Control Zone Name
  {25be8278-92c5-4496-bbe2-41fc531b7a4f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2ca45ec3-3245-4dbe-b726-3f48baa9b3b1}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {6dbd6141-c49d-4983-8c94-52b62a5df9b7}, !- Inlet Air Node Name
  {cc3ba2c2-d3c2-44ae-a0d3-ec8f9e33f37f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83f79a3f-7eea-494d-bb39-8cc36bf524a5}, !- Handle
  Node 250,                               !- Name
  {a8e56efe-acce-436f-8367-638ec8558986}, !- Inlet Port
  {d1256a9a-c373-4631-b61d-f7887b05105b}; !- Outlet Port

OS:Connection,
  {70df6682-4346-467c-b9e6-9377b843e19e}, !- Handle
  {b9d10a8f-b272-4acb-826c-fb7a0dac29f0}, !- Name
  {2b460a0f-1f8e-4c03-adad-4d1a295f01cd}, !- Source Object
  3,                                      !- Outlet Port
  {997aa4da-bf82-4c11-bae2-4e6ada3c6027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8e56efe-acce-436f-8367-638ec8558986}, !- Handle
  {1347dbcd-c9fc-4b7c-9170-4d72d848809c}, !- Name
  {29386876-5b8f-4e1b-be6d-7c00b811f0d7}, !- Source Object
  12,                                     !- Outlet Port
  {83f79a3f-7eea-494d-bb39-8cc36bf524a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1256a9a-c373-4631-b61d-f7887b05105b}, !- Handle
  {956f70b7-d2f2-4634-86db-9e52073a6847}, !- Name
  {83f79a3f-7eea-494d-bb39-8cc36bf524a5}, !- Source Object
  3,                                      !- Outlet Port
  {667b4cee-1e1c-468c-bb1c-2214c72f5aa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dbd6141-c49d-4983-8c94-52b62a5df9b7}, !- Handle
  {e85db3c9-5b1b-4efa-b10d-f2601f9f5cf3}, !- Name
  {32ee9689-eb9e-4eb5-80e0-c19b3f5a22c1}, !- Source Object
  3,                                      !- Outlet Port
  {2ca45ec3-3245-4dbe-b726-3f48baa9b3b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc3ba2c2-d3c2-44ae-a0d3-ec8f9e33f37f}, !- Handle
  {cf42cd7b-bd78-4d37-b1ed-16ac8e262a94}, !- Name
  {2ca45ec3-3245-4dbe-b726-3f48baa9b3b1}, !- Source Object
  4,                                      !- Outlet Port
  {2b460a0f-1f8e-4c03-adad-4d1a295f01cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1f3bece8-bb1b-436b-afb5-35d5207b1dd4}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3f6ec387-77d9-4648-8889-2e1c35318588}, !- Water Inlet Node Name
  {e8fbcf7f-5b95-485d-9ba8-e408887d1daf}; !- Water Outlet Node Name

OS:Node,
  {326da606-ba02-444f-b38e-d89be35b915c}, !- Handle
  Node 251,                               !- Name
  {845883a1-cf08-4fb6-ad29-14c96bb23025}, !- Inlet Port
  {3f6ec387-77d9-4648-8889-2e1c35318588}; !- Outlet Port

OS:Connection,
  {845883a1-cf08-4fb6-ad29-14c96bb23025}, !- Handle
  {1742b88c-4c57-46c1-9d3e-f3b0fba406fd}, !- Name
  {1e849fa1-c919-4c52-9cfc-4be1684831f7}, !- Source Object
  9,                                      !- Outlet Port
  {326da606-ba02-444f-b38e-d89be35b915c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6635b45d-ce08-4b39-91ed-330fbb32ef24}, !- Handle
  Node 252,                               !- Name
  {e8fbcf7f-5b95-485d-9ba8-e408887d1daf}, !- Inlet Port
  {207460e9-9355-4ac0-b904-71f6901c5c78}; !- Outlet Port

OS:Connection,
  {3f6ec387-77d9-4648-8889-2e1c35318588}, !- Handle
  {a5a79b5a-d77e-43e3-b5f8-24f4b0f20957}, !- Name
  {326da606-ba02-444f-b38e-d89be35b915c}, !- Source Object
  3,                                      !- Outlet Port
  {1f3bece8-bb1b-436b-afb5-35d5207b1dd4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e8fbcf7f-5b95-485d-9ba8-e408887d1daf}, !- Handle
  {109cd794-69ff-4021-a844-b3e195e570bd}, !- Name
  {1f3bece8-bb1b-436b-afb5-35d5207b1dd4}, !- Source Object
  10,                                     !- Outlet Port
  {6635b45d-ce08-4b39-91ed-330fbb32ef24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {207460e9-9355-4ac0-b904-71f6901c5c78}, !- Handle
  {161ccaff-0bc6-49ae-af12-de67c8e9b5bd}, !- Name
  {6635b45d-ce08-4b39-91ed-330fbb32ef24}, !- Source Object
  3,                                      !- Outlet Port
  {493958ea-f008-4e61-b594-98aefd90dc4f}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ee5cc537-28a8-4dc1-a167-b9a509cd3927}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {1f3bece8-bb1b-436b-afb5-35d5207b1dd4}; !- Heating Coil Name

OS:PlantLoop,
  {334db5c9-a4e7-4b2c-8396-96ae52cb67ec}, !- Handle
  Hot Water Loop 2,                       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {09addbfd-c5a5-43dc-96aa-853db6859183}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {61017008-43ee-49e9-bbe4-d0669109a445}, !- Plant Side Inlet Node Name
  {3b29b034-958f-49a1-98c7-4f18954a4cd6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f3cd2eb4-f515-4a36-b6ad-4a624c3670db}, !- Demand Side Inlet Node Name
  {99ba4040-d6ab-443b-90e0-1412f00f6794}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {5807a0aa-4820-4211-90fd-82d814c8586f}, !- Handle
  {334db5c9-a4e7-4b2c-8396-96ae52cb67ec}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d1973541-461f-479c-800e-a6cc831a706b}, !- Handle
  Node 253,                               !- Name
  {61017008-43ee-49e9-bbe4-d0669109a445}, !- Inlet Port
  {f77b270a-3ac4-460e-a6c6-dfb96aa41cc1}; !- Outlet Port

OS:Node,
  {09addbfd-c5a5-43dc-96aa-853db6859183}, !- Handle
  Node 254,                               !- Name
  {919668a6-7619-4995-b70d-dc3fe5312f20}, !- Inlet Port
  {3b29b034-958f-49a1-98c7-4f18954a4cd6}; !- Outlet Port

OS:Node,
  {31c64ad6-34ef-43fb-a923-95a9909c8995}, !- Handle
  Node 255,                               !- Name
  {550cdf8f-a432-4d99-89a1-476e153ac673}, !- Inlet Port
  {37067fd9-cfcc-4481-9cc8-3cdf52e9be49}; !- Outlet Port

OS:Connector:Mixer,
  {def08dbc-28a8-4035-b247-641363b2e241}, !- Handle
  Connector Mixer 5,                      !- Name
  {5f3a1c54-171f-45e9-8433-03455393662a}, !- Outlet Branch Name
  {a96d29bb-96c2-48ca-87a5-b274405f7343}, !- Inlet Branch Name 1
  {937b7b32-354f-42a4-ae5e-2ce5c69fc533}, !- Inlet Branch Name 2
  {299b4b2a-7ab7-4c79-8af3-7039de7c9ce6}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2ee2a7b0-23b7-4901-9287-8d56a6d391ed}, !- Handle
  Connector Splitter 5,                   !- Name
  {d4c796e9-05d2-411c-9c5d-36c7f09ab011}, !- Inlet Branch Name
  {550cdf8f-a432-4d99-89a1-476e153ac673}, !- Outlet Branch Name 1
  {b71e8650-3717-400b-bd31-09477cc17adf}, !- Outlet Branch Name 2
  {456b66bb-4044-4420-834e-606f5c9aa6d5}; !- Outlet Branch Name 3

OS:Connection,
  {61017008-43ee-49e9-bbe4-d0669109a445}, !- Handle
  {b1d73920-060c-40b9-8b5d-b4ab561c9fc6}, !- Name
  {334db5c9-a4e7-4b2c-8396-96ae52cb67ec}, !- Source Object
  13,                                     !- Outlet Port
  {d1973541-461f-479c-800e-a6cc831a706b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550cdf8f-a432-4d99-89a1-476e153ac673}, !- Handle
  {1225e67f-a9bd-48e5-8a03-5919a2ec294a}, !- Name
  {2ee2a7b0-23b7-4901-9287-8d56a6d391ed}, !- Source Object
  3,                                      !- Outlet Port
  {31c64ad6-34ef-43fb-a923-95a9909c8995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b29b034-958f-49a1-98c7-4f18954a4cd6}, !- Handle
  {13c0b875-892c-42a7-b8b7-0bf1fe5b9074}, !- Name
  {09addbfd-c5a5-43dc-96aa-853db6859183}, !- Source Object
  3,                                      !- Outlet Port
  {334db5c9-a4e7-4b2c-8396-96ae52cb67ec}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9ef7f9c3-dbcb-4357-8d5b-a42bb37346c3}, !- Handle
  Node 256,                               !- Name
  {f3cd2eb4-f515-4a36-b6ad-4a624c3670db}, !- Inlet Port
  {c13e8693-7a14-4d13-9000-58eecbf14def}; !- Outlet Port

OS:Node,
  {5bd20a8c-e39b-420f-985b-9768df2b2416}, !- Handle
  Node 257,                               !- Name
  {07e66c3a-6096-4ebd-b973-591fce9dead9}, !- Inlet Port
  {99ba4040-d6ab-443b-90e0-1412f00f6794}; !- Outlet Port

OS:Node,
  {b363143a-2448-44a1-b1e9-1670afef5d12}, !- Handle
  Node 258,                               !- Name
  {2773ee53-3334-48ae-9203-4844df359484}, !- Inlet Port
  {f796ac92-ddba-4bdd-b557-25ea0b860f3e}; !- Outlet Port

OS:Connector:Mixer,
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Handle
  Connector Mixer 6,                      !- Name
  {07e66c3a-6096-4ebd-b973-591fce9dead9}, !- Outlet Branch Name
  {c9cb28d4-0a6b-418a-baf0-40d88da15707}, !- Inlet Branch Name 1
  {5c427446-50ae-429c-9e53-a619be6a8393}, !- Inlet Branch Name 2
  {1bf29c75-7ea5-43d2-968e-4c3b49d81af6}, !- Inlet Branch Name 3
  {ae0f25f7-6f03-4a5b-ac44-409f74edb639}, !- Inlet Branch Name 4
  {8359f0d2-8efe-4492-b591-ae8e125b5e89}, !- Inlet Branch Name 5
  {c16e6b4e-af02-4c19-a864-79c8247675c3}, !- Inlet Branch Name 6
  {f7a78d7e-2346-4126-aa81-4a3e27e2a1cf}, !- Inlet Branch Name 7
  {74d0ce95-996d-4ba0-abf9-a782dde3c56b}, !- Inlet Branch Name 8
  {7e330907-95a1-43cc-8622-8e2df14af990}, !- Inlet Branch Name 9
  {f787d44a-1997-41b0-8b79-6b2977d31441}, !- Inlet Branch Name 10
  {76bf554f-af7c-41ef-bfb8-669ee033c91d}, !- Inlet Branch Name 11
  {e7ea3f27-33c7-400a-b317-1237f3d7d416}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Handle
  Connector Splitter 6,                   !- Name
  {c13e8693-7a14-4d13-9000-58eecbf14def}, !- Inlet Branch Name
  {2773ee53-3334-48ae-9203-4844df359484}, !- Outlet Branch Name 1
  {8b52fa4a-cebc-44c1-85a0-ca05bac2cd0c}, !- Outlet Branch Name 2
  {b785df2d-3094-4f84-8621-01c6914b8469}, !- Outlet Branch Name 3
  {23eee6ac-c1ce-45c8-8b4f-29cf522034ff}, !- Outlet Branch Name 4
  {cb15ed59-9e9d-4714-b270-877973f46ae3}, !- Outlet Branch Name 5
  {4feea89a-2291-4cd5-989b-0245989befad}, !- Outlet Branch Name 6
  {23fc7ef4-6046-4703-b66e-5094288fc15b}, !- Outlet Branch Name 7
  {ad7ca754-4e90-4eba-a553-7e6a53cb4038}, !- Outlet Branch Name 8
  {6d4b8445-d0eb-4b43-8420-eb66aea3f10c}, !- Outlet Branch Name 9
  {8a323147-5028-413c-b073-3c718aa9b5ce}, !- Outlet Branch Name 10
  {da26f04c-3ca4-47b4-ba9c-68c5a5589984}, !- Outlet Branch Name 11
  {b9fbd505-2d57-433b-bc38-cb594531fa2b}; !- Outlet Branch Name 12

OS:Connection,
  {f3cd2eb4-f515-4a36-b6ad-4a624c3670db}, !- Handle
  {4be93db2-876d-4618-adf3-a323fedb7b8a}, !- Name
  {334db5c9-a4e7-4b2c-8396-96ae52cb67ec}, !- Source Object
  16,                                     !- Outlet Port
  {9ef7f9c3-dbcb-4357-8d5b-a42bb37346c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13e8693-7a14-4d13-9000-58eecbf14def}, !- Handle
  {830f2d11-15dc-437b-b89c-fe663aab7bc6}, !- Name
  {9ef7f9c3-dbcb-4357-8d5b-a42bb37346c3}, !- Source Object
  3,                                      !- Outlet Port
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2773ee53-3334-48ae-9203-4844df359484}, !- Handle
  {ed1b08b7-ef64-4151-981a-876c25f1edef}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  3,                                      !- Outlet Port
  {b363143a-2448-44a1-b1e9-1670afef5d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e66c3a-6096-4ebd-b973-591fce9dead9}, !- Handle
  {5787b3ba-f6aa-4342-8696-e05bda5d8319}, !- Name
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Source Object
  2,                                      !- Outlet Port
  {5bd20a8c-e39b-420f-985b-9768df2b2416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ba4040-d6ab-443b-90e0-1412f00f6794}, !- Handle
  {1f769633-55a0-4e20-bd61-99459d8de6d7}, !- Name
  {5bd20a8c-e39b-420f-985b-9768df2b2416}, !- Source Object
  3,                                      !- Outlet Port
  {334db5c9-a4e7-4b2c-8396-96ae52cb67ec}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {a183938f-4611-4a5a-bf91-ca02213468b9}, !- Handle
  Pump Constant Speed 3,                  !- Name
  {f77b270a-3ac4-460e-a6c6-dfb96aa41cc1}, !- Inlet Node Name
  {7e939b95-a7fc-4915-9720-c5e51f0abe4e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Boiler:HotWater,
  {a378bb56-4158-423c-a589-45b8f32392d1}, !- Handle
  Primary Boiler 2 77kBtu/hr 0.8 AFUE,    !- Name
  FuelOil#2,                              !- Fuel Type
  22518.7835560538,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f25bd896-bd87-4998-b27f-7922bd93d1f2}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {37067fd9-cfcc-4481-9cc8-3cdf52e9be49}, !- Boiler Water Inlet Node Name
  {a19266ef-49d9-435b-99f4-3f757f99d12a}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {95bea7c2-1690-4b6f-ab78-205a1d82a701}, !- Handle
  Secondary Boiler 2 0kBtu/hr 0.8 AFUE,   !- Name
  FuelOil#2,                              !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {63d299d4-77ba-46da-89c3-04154ad22ee6}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {7b37ebc9-9c07-46b2-b493-d4235487078d}, !- Boiler Water Inlet Node Name
  {99fa29a6-c20b-4e4e-b7d7-16c4b86ff188}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {0cc1e699-2b4b-42b4-98e2-88a2d3d1a4d7}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {43119432-47fd-4752-a537-bcb66ff27ebf}, !- Inlet Node Name
  {86a987cf-ab32-4342-acd8-c6516a99b02c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8f1a6674-cbe4-4a00-8d44-5efe62d46bb9}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {19af2d04-bcd5-49a0-8b62-557ee22dd142}, !- Inlet Node Name
  {919668a6-7619-4995-b70d-dc3fe5312f20}; !- Outlet Node Name

OS:Node,
  {1819bb0b-88a2-47c1-a617-c0490ff46b71}, !- Handle
  Node 259,                               !- Name
  {7e939b95-a7fc-4915-9720-c5e51f0abe4e}, !- Inlet Port
  {d4c796e9-05d2-411c-9c5d-36c7f09ab011}; !- Outlet Port

OS:Connection,
  {f77b270a-3ac4-460e-a6c6-dfb96aa41cc1}, !- Handle
  {92945736-7959-4a8f-b4ce-ab0c42b8233c}, !- Name
  {d1973541-461f-479c-800e-a6cc831a706b}, !- Source Object
  3,                                      !- Outlet Port
  {a183938f-4611-4a5a-bf91-ca02213468b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e939b95-a7fc-4915-9720-c5e51f0abe4e}, !- Handle
  {1477f1f3-a0b6-4c46-a34d-334ae29595c1}, !- Name
  {a183938f-4611-4a5a-bf91-ca02213468b9}, !- Source Object
  3,                                      !- Outlet Port
  {1819bb0b-88a2-47c1-a617-c0490ff46b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c796e9-05d2-411c-9c5d-36c7f09ab011}, !- Handle
  {3d20d9a5-a807-4ee8-845d-246cfa6cef6c}, !- Name
  {1819bb0b-88a2-47c1-a617-c0490ff46b71}, !- Source Object
  3,                                      !- Outlet Port
  {2ee2a7b0-23b7-4901-9287-8d56a6d391ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d173f9c8-3df3-45b8-82f7-76a0b4631043}, !- Handle
  Node 260,                               !- Name
  {a19266ef-49d9-435b-99f4-3f757f99d12a}, !- Inlet Port
  {a96d29bb-96c2-48ca-87a5-b274405f7343}; !- Outlet Port

OS:Connection,
  {37067fd9-cfcc-4481-9cc8-3cdf52e9be49}, !- Handle
  {c0d090ad-f4ad-44d7-b0ef-62a7cd265cb7}, !- Name
  {31c64ad6-34ef-43fb-a923-95a9909c8995}, !- Source Object
  3,                                      !- Outlet Port
  {a378bb56-4158-423c-a589-45b8f32392d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a19266ef-49d9-435b-99f4-3f757f99d12a}, !- Handle
  {2d9c3e45-dcbe-40e2-a4cd-be183310a7de}, !- Name
  {a378bb56-4158-423c-a589-45b8f32392d1}, !- Source Object
  13,                                     !- Outlet Port
  {d173f9c8-3df3-45b8-82f7-76a0b4631043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96d29bb-96c2-48ca-87a5-b274405f7343}, !- Handle
  {1a812ac0-b677-4568-89a3-06597d5ef30f}, !- Name
  {d173f9c8-3df3-45b8-82f7-76a0b4631043}, !- Source Object
  3,                                      !- Outlet Port
  {def08dbc-28a8-4035-b247-641363b2e241}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13ecf7b0-0e7a-41e9-a29e-953619218959}, !- Handle
  Node 261,                               !- Name
  {b71e8650-3717-400b-bd31-09477cc17adf}, !- Inlet Port
  {7b37ebc9-9c07-46b2-b493-d4235487078d}; !- Outlet Port

OS:Connection,
  {b71e8650-3717-400b-bd31-09477cc17adf}, !- Handle
  {1055319d-502d-40f5-b6de-c6d61949bdd2}, !- Name
  {2ee2a7b0-23b7-4901-9287-8d56a6d391ed}, !- Source Object
  4,                                      !- Outlet Port
  {13ecf7b0-0e7a-41e9-a29e-953619218959}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6186f9b-00eb-4356-9bad-d90227e14711}, !- Handle
  Node 262,                               !- Name
  {99fa29a6-c20b-4e4e-b7d7-16c4b86ff188}, !- Inlet Port
  {937b7b32-354f-42a4-ae5e-2ce5c69fc533}; !- Outlet Port

OS:Connection,
  {7b37ebc9-9c07-46b2-b493-d4235487078d}, !- Handle
  {fd3ba3e0-b7f7-4a26-a935-855a85d345a2}, !- Name
  {13ecf7b0-0e7a-41e9-a29e-953619218959}, !- Source Object
  3,                                      !- Outlet Port
  {95bea7c2-1690-4b6f-ab78-205a1d82a701}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {99fa29a6-c20b-4e4e-b7d7-16c4b86ff188}, !- Handle
  {92b21109-e9c8-43b3-af0e-3d4316b19916}, !- Name
  {95bea7c2-1690-4b6f-ab78-205a1d82a701}, !- Source Object
  13,                                     !- Outlet Port
  {f6186f9b-00eb-4356-9bad-d90227e14711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937b7b32-354f-42a4-ae5e-2ce5c69fc533}, !- Handle
  {01c30bf7-4ded-4bed-be27-d6356e3822a5}, !- Name
  {f6186f9b-00eb-4356-9bad-d90227e14711}, !- Source Object
  3,                                      !- Outlet Port
  {def08dbc-28a8-4035-b247-641363b2e241}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dc95a0e8-81d7-4a04-8bee-73b84cdee023}, !- Handle
  Node 263,                               !- Name
  {456b66bb-4044-4420-834e-606f5c9aa6d5}, !- Inlet Port
  {43119432-47fd-4752-a537-bcb66ff27ebf}; !- Outlet Port

OS:Connection,
  {456b66bb-4044-4420-834e-606f5c9aa6d5}, !- Handle
  {64b6c642-dd8c-4eb7-9c89-2b4aef3dde27}, !- Name
  {2ee2a7b0-23b7-4901-9287-8d56a6d391ed}, !- Source Object
  5,                                      !- Outlet Port
  {dc95a0e8-81d7-4a04-8bee-73b84cdee023}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1824558b-0fb7-4040-b5f3-ef94a61c8253}, !- Handle
  Node 264,                               !- Name
  {86a987cf-ab32-4342-acd8-c6516a99b02c}, !- Inlet Port
  {299b4b2a-7ab7-4c79-8af3-7039de7c9ce6}; !- Outlet Port

OS:Connection,
  {43119432-47fd-4752-a537-bcb66ff27ebf}, !- Handle
  {caff113d-592e-443c-962e-3e1f65881642}, !- Name
  {dc95a0e8-81d7-4a04-8bee-73b84cdee023}, !- Source Object
  3,                                      !- Outlet Port
  {0cc1e699-2b4b-42b4-98e2-88a2d3d1a4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a987cf-ab32-4342-acd8-c6516a99b02c}, !- Handle
  {30892ac5-f8aa-452a-b577-4dceb724fe0d}, !- Name
  {0cc1e699-2b4b-42b4-98e2-88a2d3d1a4d7}, !- Source Object
  3,                                      !- Outlet Port
  {1824558b-0fb7-4040-b5f3-ef94a61c8253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299b4b2a-7ab7-4c79-8af3-7039de7c9ce6}, !- Handle
  {2aeb95da-1ce9-4ef4-b30f-240aabc79031}, !- Name
  {1824558b-0fb7-4040-b5f3-ef94a61c8253}, !- Source Object
  3,                                      !- Outlet Port
  {def08dbc-28a8-4035-b247-641363b2e241}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5fe7a0e5-7b74-43f3-96eb-2fcb83b866c5}, !- Handle
  Node 265,                               !- Name
  {5f3a1c54-171f-45e9-8433-03455393662a}, !- Inlet Port
  {19af2d04-bcd5-49a0-8b62-557ee22dd142}; !- Outlet Port

OS:Connection,
  {5f3a1c54-171f-45e9-8433-03455393662a}, !- Handle
  {f35cccfb-4cfa-485c-9a80-bf0856feeb4f}, !- Name
  {def08dbc-28a8-4035-b247-641363b2e241}, !- Source Object
  2,                                      !- Outlet Port
  {5fe7a0e5-7b74-43f3-96eb-2fcb83b866c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19af2d04-bcd5-49a0-8b62-557ee22dd142}, !- Handle
  {fd41f7de-7c4c-4830-b6f1-339516cb4292}, !- Name
  {5fe7a0e5-7b74-43f3-96eb-2fcb83b866c5}, !- Source Object
  3,                                      !- Outlet Port
  {8f1a6674-cbe4-4a00-8d44-5efe62d46bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919668a6-7619-4995-b70d-dc3fe5312f20}, !- Handle
  {9e278a50-1df9-4127-8e71-c7b290f6f75e}, !- Name
  {8f1a6674-cbe4-4a00-8d44-5efe62d46bb9}, !- Source Object
  3,                                      !- Outlet Port
  {09addbfd-c5a5-43dc-96aa-853db6859183}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {5e91fbd3-6f77-4034-8245-3d43798a3237}, !- Handle
  Setpoint Manager Outdoor Air Reset 3,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {09addbfd-c5a5-43dc-96aa-853db6859183}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {c30d4317-90d3-4ba8-99f0-52da0e4dd53c}, !- Handle
  Sys-4 Flr-1 Sch-F HPlcmt-east NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d49573a6-67ab-4c3b-9552-a1ccfed58625}, !- Supply Side Inlet Node Name
  {78a7e127-890d-4f3c-a0de-ea5e18cc7138}, !- Demand Side Outlet Node Name
  {5d17f189-05b9-4702-8340-6c9954f5c843}, !- Demand Side Inlet Node A
  {8b4813f7-177c-4684-b929-0da1e408c453}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b30a6e88-25f9-4ca2-bfd9-9a37e7258825}, !- Handle
  Node 266,                               !- Name
  {d49573a6-67ab-4c3b-9552-a1ccfed58625}, !- Inlet Port
  {fccc0845-dba9-41f7-8008-da1fbec6dacb}; !- Outlet Port

OS:Node,
  {7ae6cd0c-2293-4f31-8856-a58808b34495}, !- Handle
  Node 267,                               !- Name
  {61ff2d49-674f-4233-988f-491766699f10}, !- Inlet Port
  {8b4813f7-177c-4684-b929-0da1e408c453}; !- Outlet Port

OS:Connection,
  {d49573a6-67ab-4c3b-9552-a1ccfed58625}, !- Handle
  {4b42c7c8-ac22-4ec0-8d68-13341caf8413}, !- Name
  {c30d4317-90d3-4ba8-99f0-52da0e4dd53c}, !- Source Object
  8,                                      !- Outlet Port
  {b30a6e88-25f9-4ca2-bfd9-9a37e7258825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4813f7-177c-4684-b929-0da1e408c453}, !- Handle
  {bc5288cc-22b8-45c2-b3eb-24a9587a38f2}, !- Name
  {7ae6cd0c-2293-4f31-8856-a58808b34495}, !- Source Object
  3,                                      !- Outlet Port
  {c30d4317-90d3-4ba8-99f0-52da0e4dd53c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a324aeb1-12c1-4981-9cfd-63d374fdd3ae}, !- Handle
  Node 268,                               !- Name
  {5d17f189-05b9-4702-8340-6c9954f5c843}, !- Inlet Port
  {586d23f8-fe98-4ab1-b237-aa078d933e5c}; !- Outlet Port

OS:Node,
  {1be43fb5-1096-45f1-8a10-851c9b169141}, !- Handle
  Node 269,                               !- Name
  {154f5ba6-0dbf-4325-bbe8-22862e135fcd}, !- Inlet Port
  {78a7e127-890d-4f3c-a0de-ea5e18cc7138}; !- Outlet Port

OS:Node,
  {b5c8a51d-e12d-4577-a265-50e8cb49ef30}, !- Handle
  Node 270,                               !- Name
  {950942d6-11d6-42e5-9fb3-66fd0135d908}, !- Inlet Port
  {310132a9-bed8-4ef0-881a-34f5a1fd01aa}; !- Outlet Port

OS:Connection,
  {5d17f189-05b9-4702-8340-6c9954f5c843}, !- Handle
  {1bdffa1a-c6c5-4c22-b690-1a059877098b}, !- Name
  {c30d4317-90d3-4ba8-99f0-52da0e4dd53c}, !- Source Object
  10,                                     !- Outlet Port
  {a324aeb1-12c1-4981-9cfd-63d374fdd3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a7e127-890d-4f3c-a0de-ea5e18cc7138}, !- Handle
  {2b767a76-eb32-498b-94f9-54d218192e54}, !- Name
  {1be43fb5-1096-45f1-8a10-851c9b169141}, !- Source Object
  3,                                      !- Outlet Port
  {c30d4317-90d3-4ba8-99f0-52da0e4dd53c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {906e85df-3eb4-4991-8444-56f42c275e7c}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {586d23f8-fe98-4ab1-b237-aa078d933e5c}, !- Inlet Node Name
  {84279869-4d79-4161-b7e4-7e89d4ba3122}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b9d8d505-eb05-46bc-88e9-3c7394c0d44b}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {154f5ba6-0dbf-4325-bbe8-22862e135fcd}, !- Outlet Node Name
  {7ff5bc27-9cd7-43a8-a13b-f358c63a0328}; !- Inlet Node Name 1

OS:Connection,
  {586d23f8-fe98-4ab1-b237-aa078d933e5c}, !- Handle
  {edd797b6-fb00-479b-941c-5b2b11b1fd46}, !- Name
  {a324aeb1-12c1-4981-9cfd-63d374fdd3ae}, !- Source Object
  3,                                      !- Outlet Port
  {906e85df-3eb4-4991-8444-56f42c275e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154f5ba6-0dbf-4325-bbe8-22862e135fcd}, !- Handle
  {b00944ed-03e7-4ba9-9189-abf25636086c}, !- Name
  {b9d8d505-eb05-46bc-88e9-3c7394c0d44b}, !- Source Object
  2,                                      !- Outlet Port
  {1be43fb5-1096-45f1-8a10-851c9b169141}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c4641a1d-68a8-4f4a-8d17-f539c46a31d5}, !- Handle
  {c30d4317-90d3-4ba8-99f0-52da0e4dd53c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {910897dc-b532-44dd-a1e9-988f3aeb8527}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6e6f7e2d-fe05-4a9b-b51e-8db2968724f0}, !- Air Inlet Node Name
  {61ff2d49-674f-4233-988f-491766699f10}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9ae885dd-6512-4b0f-84a2-c2a4f64545b8}, !- Handle
  Coil Heating Electric 23,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {68d71b39-ab88-4f1a-a713-42d28afc432f}, !- Air Inlet Node Name
  {2f46b9b7-1d73-41f7-a850-f596c439cf6b}, !- Air Outlet Node Name
  {4ddc84ce-5a92-4c4e-95f3-4a6da6042b2c}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {df684061-ff18-4dae-a5bf-eaf60004478c}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc632864-6a2b-46e4-b953-13ddcc5af588}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {937a83f5-ddfe-4641-a984-5b9e731809ac}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2ba47a9-8088-458b-b03d-707542e2bc47}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7bcc5ff3-81f6-4075-b3cb-07beef7859cf}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {def8af8b-cb88-40d4-9c6a-bd85d76e5dcc}, !- Handle
  Coil Cooling DX Single Speed 24 4kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ba5f3284-1dc9-4e13-b59d-d5ed42019e8e}, !- Air Inlet Node Name
  {94d12a72-a9e0-40a2-a46d-378bb87d0cdf}, !- Air Outlet Node Name
  {b6b63df9-a1ff-4da6-a27f-baaee6916fe3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c36951e-aab1-488d-88ce-51bab3adbcba}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08826e17-5681-49c7-8f10-846e26c6a9dc}, !- Energy Input Ratio Function of Temperature Curve Name
  {7640db0c-2616-4ebb-bc22-57f93f8d745b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfae39e7-09ce-4558-8ac8-67194af17da9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {90903aa0-af54-4c65-b56e-afdae2e85265}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b693991f-b89c-470f-9160-4f098146491e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b693991f-b89c-470f-9160-4f098146491e}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0ec7b35-9781-4d7e-81dc-06f5f0c1c94f}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {90903aa0-af54-4c65-b56e-afdae2e85265}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {94b03d96-255d-4017-adc1-ea3f14f2cdda}, !- Mixed Air Node Name
  {98cf9ff6-db0d-4787-85b2-d97917ab7f12}, !- Outdoor Air Stream Node Name
  {673f9607-8bc1-4fec-8000-93e7cad1fe66}, !- Relief Air Stream Node Name
  {fccc0845-dba9-41f7-8008-da1fbec6dacb}; !- Return Air Stream Node Name

OS:Node,
  {0917e45d-14d5-412f-b47a-b28c594677e2}, !- Handle
  Node 271,                               !- Name
  ,                                       !- Inlet Port
  {98cf9ff6-db0d-4787-85b2-d97917ab7f12}; !- Outlet Port

OS:Connection,
  {98cf9ff6-db0d-4787-85b2-d97917ab7f12}, !- Handle
  {eb340e07-9dbb-4243-bc3d-1eeb65c129c8}, !- Name
  {0917e45d-14d5-412f-b47a-b28c594677e2}, !- Source Object
  3,                                      !- Outlet Port
  {c0ec7b35-9781-4d7e-81dc-06f5f0c1c94f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ee47a9a-f28b-4352-ba3c-f54f89f51dc4}, !- Handle
  Node 272,                               !- Name
  {673f9607-8bc1-4fec-8000-93e7cad1fe66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {673f9607-8bc1-4fec-8000-93e7cad1fe66}, !- Handle
  {d2d24327-b706-47c3-bf27-3b8962f11f46}, !- Name
  {c0ec7b35-9781-4d7e-81dc-06f5f0c1c94f}, !- Source Object
  7,                                      !- Outlet Port
  {8ee47a9a-f28b-4352-ba3c-f54f89f51dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ff2d49-674f-4233-988f-491766699f10}, !- Handle
  {affd5462-3391-4c93-9f12-6639440bb1e0}, !- Name
  {910897dc-b532-44dd-a1e9-988f3aeb8527}, !- Source Object
  9,                                      !- Outlet Port
  {7ae6cd0c-2293-4f31-8856-a58808b34495}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ddc84ce-5a92-4c4e-95f3-4a6da6042b2c}, !- Handle
  Node 273,                               !- Name
  {2f46b9b7-1d73-41f7-a850-f596c439cf6b}, !- Inlet Port
  {6e6f7e2d-fe05-4a9b-b51e-8db2968724f0}; !- Outlet Port

OS:Connection,
  {2f46b9b7-1d73-41f7-a850-f596c439cf6b}, !- Handle
  {d055d081-ab79-4feb-8265-9ed265cdfc61}, !- Name
  {9ae885dd-6512-4b0f-84a2-c2a4f64545b8}, !- Source Object
  6,                                      !- Outlet Port
  {4ddc84ce-5a92-4c4e-95f3-4a6da6042b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6f7e2d-fe05-4a9b-b51e-8db2968724f0}, !- Handle
  {5c67d264-4505-476f-ac41-341814bba1ed}, !- Name
  {4ddc84ce-5a92-4c4e-95f3-4a6da6042b2c}, !- Source Object
  3,                                      !- Outlet Port
  {910897dc-b532-44dd-a1e9-988f3aeb8527}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9e9b2963-6e86-45bf-a471-d1beba73ba97}, !- Handle
  Node 274,                               !- Name
  {94d12a72-a9e0-40a2-a46d-378bb87d0cdf}, !- Inlet Port
  {68d71b39-ab88-4f1a-a713-42d28afc432f}; !- Outlet Port

OS:Connection,
  {94d12a72-a9e0-40a2-a46d-378bb87d0cdf}, !- Handle
  {30ce643f-4e22-47b4-98d9-c13eb61c1a2b}, !- Name
  {def8af8b-cb88-40d4-9c6a-bd85d76e5dcc}, !- Source Object
  9,                                      !- Outlet Port
  {9e9b2963-6e86-45bf-a471-d1beba73ba97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d71b39-ab88-4f1a-a713-42d28afc432f}, !- Handle
  {6bb34d6e-4892-45cf-9967-9de20576f5bd}, !- Name
  {9e9b2963-6e86-45bf-a471-d1beba73ba97}, !- Source Object
  3,                                      !- Outlet Port
  {9ae885dd-6512-4b0f-84a2-c2a4f64545b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3b696d4e-5b93-427a-bba9-8f6f71b79343}, !- Handle
  Node 275,                               !- Name
  {94b03d96-255d-4017-adc1-ea3f14f2cdda}, !- Inlet Port
  {ba5f3284-1dc9-4e13-b59d-d5ed42019e8e}; !- Outlet Port

OS:Connection,
  {fccc0845-dba9-41f7-8008-da1fbec6dacb}, !- Handle
  {05e881d7-8564-41df-9123-8a7b8af763e0}, !- Name
  {b30a6e88-25f9-4ca2-bfd9-9a37e7258825}, !- Source Object
  3,                                      !- Outlet Port
  {c0ec7b35-9781-4d7e-81dc-06f5f0c1c94f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {94b03d96-255d-4017-adc1-ea3f14f2cdda}, !- Handle
  {c325d17a-a63f-4707-bd7e-09b37bea0ea0}, !- Name
  {c0ec7b35-9781-4d7e-81dc-06f5f0c1c94f}, !- Source Object
  5,                                      !- Outlet Port
  {3b696d4e-5b93-427a-bba9-8f6f71b79343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5f3284-1dc9-4e13-b59d-d5ed42019e8e}, !- Handle
  {98b2482c-b72e-4fca-afdf-bcaf086afcc0}, !- Name
  {3b696d4e-5b93-427a-bba9-8f6f71b79343}, !- Source Object
  3,                                      !- Outlet Port
  {def8af8b-cb88-40d4-9c6a-bd85d76e5dcc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {315bc8ea-eac6-4c6b-a6e3-5188571ebc5c}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {a986cbc6-4214-420c-92a8-93cdd2534bf8}, !- Control Zone Name
  {7ae6cd0c-2293-4f31-8856-a58808b34495}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6044c99b-479e-4a1e-95f1-ce501e9bb9c4}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {84279869-4d79-4161-b7e4-7e89d4ba3122}, !- Inlet Air Node Name
  {950942d6-11d6-42e5-9fb3-66fd0135d908}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e5c7a8d7-11bf-4d19-b127-b4a3ca68cc72}, !- Handle
  Node 276,                               !- Name
  {4cee0657-7909-47c7-b254-084727352dec}, !- Inlet Port
  {7ff5bc27-9cd7-43a8-a13b-f358c63a0328}; !- Outlet Port

OS:Connection,
  {310132a9-bed8-4ef0-881a-34f5a1fd01aa}, !- Handle
  {0075d992-db8f-42da-a9d1-a8f8e1540adf}, !- Name
  {b5c8a51d-e12d-4577-a265-50e8cb49ef30}, !- Source Object
  3,                                      !- Outlet Port
  {569f0723-8c03-4dc6-8d00-1ced54d119f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cee0657-7909-47c7-b254-084727352dec}, !- Handle
  {d25af4e0-9939-40dd-a14e-3af930d1d782}, !- Name
  {a986cbc6-4214-420c-92a8-93cdd2534bf8}, !- Source Object
  12,                                     !- Outlet Port
  {e5c7a8d7-11bf-4d19-b127-b4a3ca68cc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff5bc27-9cd7-43a8-a13b-f358c63a0328}, !- Handle
  {562c801a-d71f-45bc-a8b6-db7ea10b36a9}, !- Name
  {e5c7a8d7-11bf-4d19-b127-b4a3ca68cc72}, !- Source Object
  3,                                      !- Outlet Port
  {b9d8d505-eb05-46bc-88e9-3c7394c0d44b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84279869-4d79-4161-b7e4-7e89d4ba3122}, !- Handle
  {f9056890-dfaf-4f42-960a-7c6a18e8d4de}, !- Name
  {906e85df-3eb4-4991-8444-56f42c275e7c}, !- Source Object
  3,                                      !- Outlet Port
  {6044c99b-479e-4a1e-95f1-ce501e9bb9c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {950942d6-11d6-42e5-9fb3-66fd0135d908}, !- Handle
  {c11ff510-185e-41b1-886d-ed519ef0b592}, !- Name
  {6044c99b-479e-4a1e-95f1-ce501e9bb9c4}, !- Source Object
  4,                                      !- Outlet Port
  {b5c8a51d-e12d-4577-a265-50e8cb49ef30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8f3e69d6-fe5d-405f-8df8-746fc6d527d9}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f796ac92-ddba-4bdd-b557-25ea0b860f3e}, !- Water Inlet Node Name
  {7b6d4f93-6ed4-41b8-ae94-2f7d35d395c1}; !- Water Outlet Node Name

OS:Node,
  {f71a9b27-3eac-4b83-bc72-3109745a6e23}, !- Handle
  Node 277,                               !- Name
  {7b6d4f93-6ed4-41b8-ae94-2f7d35d395c1}, !- Inlet Port
  {c9cb28d4-0a6b-418a-baf0-40d88da15707}; !- Outlet Port

OS:Connection,
  {f796ac92-ddba-4bdd-b557-25ea0b860f3e}, !- Handle
  {01002fb2-599b-4d57-aa13-090dbbed735b}, !- Name
  {b363143a-2448-44a1-b1e9-1670afef5d12}, !- Source Object
  3,                                      !- Outlet Port
  {8f3e69d6-fe5d-405f-8df8-746fc6d527d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7b6d4f93-6ed4-41b8-ae94-2f7d35d395c1}, !- Handle
  {5d7a93bb-009b-4bcc-9f85-3e68db06ad99}, !- Name
  {8f3e69d6-fe5d-405f-8df8-746fc6d527d9}, !- Source Object
  10,                                     !- Outlet Port
  {f71a9b27-3eac-4b83-bc72-3109745a6e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cb28d4-0a6b-418a-baf0-40d88da15707}, !- Handle
  {5db2768d-4e85-413f-a68f-b7c53c04554d}, !- Name
  {f71a9b27-3eac-4b83-bc72-3109745a6e23}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1cdca846-d9bf-49ea-8407-d5098ab45966}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {8f3e69d6-fe5d-405f-8df8-746fc6d527d9}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c42479d7-4d08-4dd7-8453-dd83f09b8edb}, !- Handle
  Sys-4 Flr-1 Sch-E HPlcmt-west NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e93d83bc-9aef-43f7-abce-47a04e24bfc5}, !- Supply Side Inlet Node Name
  {a168a499-f55e-4359-b3ce-238802d50b8f}, !- Demand Side Outlet Node Name
  {f279b34a-87ec-40a4-b721-17f9289a54b7}, !- Demand Side Inlet Node A
  {935ffe0c-2afa-4904-bde8-d084ebc845d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b72555d7-b796-40d1-941a-8fbba7f6aedb}, !- Handle
  Node 278,                               !- Name
  {e93d83bc-9aef-43f7-abce-47a04e24bfc5}, !- Inlet Port
  {51ab80e9-bae2-43a0-9440-18ee02db51bf}; !- Outlet Port

OS:Node,
  {5dbf3ac4-a5d8-460a-8e1e-b3e0d1ff0542}, !- Handle
  Node 279,                               !- Name
  {60475843-9b35-4cd2-b73d-321740d596e8}, !- Inlet Port
  {935ffe0c-2afa-4904-bde8-d084ebc845d0}; !- Outlet Port

OS:Connection,
  {e93d83bc-9aef-43f7-abce-47a04e24bfc5}, !- Handle
  {7715708e-9263-4078-8fce-7de24fbb1661}, !- Name
  {c42479d7-4d08-4dd7-8453-dd83f09b8edb}, !- Source Object
  8,                                      !- Outlet Port
  {b72555d7-b796-40d1-941a-8fbba7f6aedb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935ffe0c-2afa-4904-bde8-d084ebc845d0}, !- Handle
  {fa802a1f-18a7-4495-b16b-238f4c058dd2}, !- Name
  {5dbf3ac4-a5d8-460a-8e1e-b3e0d1ff0542}, !- Source Object
  3,                                      !- Outlet Port
  {c42479d7-4d08-4dd7-8453-dd83f09b8edb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {710f5f2f-8033-47a8-8395-d558a317c667}, !- Handle
  Node 280,                               !- Name
  {f279b34a-87ec-40a4-b721-17f9289a54b7}, !- Inlet Port
  {3a7e0991-3366-40c5-80e2-9f8fbadecf1a}; !- Outlet Port

OS:Node,
  {6df32856-4693-4ed9-afbe-ba0198d977c0}, !- Handle
  Node 281,                               !- Name
  {0e6211c4-931e-4cc8-9123-de6d252823d7}, !- Inlet Port
  {a168a499-f55e-4359-b3ce-238802d50b8f}; !- Outlet Port

OS:Node,
  {b82f4c47-79d9-4f79-922a-526fbe5d9b8a}, !- Handle
  Node 282,                               !- Name
  {f4414900-6046-4d43-ac06-5c95ab70d5af}, !- Inlet Port
  {5303c88c-ea28-4598-bcfe-6142d6f06e6e}; !- Outlet Port

OS:Connection,
  {f279b34a-87ec-40a4-b721-17f9289a54b7}, !- Handle
  {fa159cc6-a2a2-40e9-bf9a-f1c15f591909}, !- Name
  {c42479d7-4d08-4dd7-8453-dd83f09b8edb}, !- Source Object
  10,                                     !- Outlet Port
  {710f5f2f-8033-47a8-8395-d558a317c667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a168a499-f55e-4359-b3ce-238802d50b8f}, !- Handle
  {7405428a-18d3-4cf3-9de5-90864e42e3e5}, !- Name
  {6df32856-4693-4ed9-afbe-ba0198d977c0}, !- Source Object
  3,                                      !- Outlet Port
  {c42479d7-4d08-4dd7-8453-dd83f09b8edb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {15c40964-5cbb-4ba6-94b7-1954427b0e48}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {3a7e0991-3366-40c5-80e2-9f8fbadecf1a}, !- Inlet Node Name
  {fad8e977-1353-4c04-8b52-61a17b83c6af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {56299ef0-cb5f-4c8a-a554-d280f4ec1dc9}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {0e6211c4-931e-4cc8-9123-de6d252823d7}, !- Outlet Node Name
  {304ae53f-dbb7-46cb-9d7f-3dd639226ffc}; !- Inlet Node Name 1

OS:Connection,
  {3a7e0991-3366-40c5-80e2-9f8fbadecf1a}, !- Handle
  {b87e4124-9b56-4822-9169-f2d786df7116}, !- Name
  {710f5f2f-8033-47a8-8395-d558a317c667}, !- Source Object
  3,                                      !- Outlet Port
  {15c40964-5cbb-4ba6-94b7-1954427b0e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6211c4-931e-4cc8-9123-de6d252823d7}, !- Handle
  {184f70af-3894-4e22-9db6-38e4652a7b3a}, !- Name
  {56299ef0-cb5f-4c8a-a554-d280f4ec1dc9}, !- Source Object
  2,                                      !- Outlet Port
  {6df32856-4693-4ed9-afbe-ba0198d977c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6a58614d-f3f3-4d67-8253-1a53b63ff26b}, !- Handle
  {c42479d7-4d08-4dd7-8453-dd83f09b8edb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f653a852-a1cb-44c0-940d-26709c9b7d35}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d407b5f0-b2f5-45d3-9ac1-90f0534d32e9}, !- Air Inlet Node Name
  {60475843-9b35-4cd2-b73d-321740d596e8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {39a405c6-f8f4-4194-8dec-08726879e7c0}, !- Handle
  Coil Heating Electric 24,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9fb125fe-62fa-4310-92dc-9f81dfcde410}, !- Air Inlet Node Name
  {37c63164-1e84-48d0-bc36-28390cfee4f8}, !- Air Outlet Node Name
  {b9545ee0-860f-4a31-8326-165204b0d21a}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {45270132-585a-46fc-8089-9e55f77d2ff6}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7ccfa63-96ff-4453-960f-ec9fd24cf655}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5d39783-2c02-4ff3-884f-4741c3e35809}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6134f14-da8f-4fa9-b1e2-a344545a3df0}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6c8e3ee4-e12c-4f76-9a2c-d72a86d26547}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0183b7dd-54c9-474c-a77d-5224754deedd}, !- Handle
  Coil Cooling DX Single Speed 25 4kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a6c39994-c5c4-4071-978d-809d6eba96e3}, !- Air Inlet Node Name
  {c6dbf904-67bc-4f23-b1cc-77922be32a9d}, !- Air Outlet Node Name
  {d0fbe325-0dd4-4771-b986-744c6ab88fbb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {42caf91a-2e46-4f92-af71-f96840459695}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a8feab05-9010-4b4a-b6b6-705f82dd35d0}, !- Energy Input Ratio Function of Temperature Curve Name
  {532f972a-85a5-4692-be4f-94cf0480b47c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3604c51d-62fd-4337-8873-cb41ccec577e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9fea7b2f-2b7b-4a7b-9cf4-caccd95674b4}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {352f1233-a138-40be-9032-d8c6d18dc8f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {352f1233-a138-40be-9032-d8c6d18dc8f7}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7babeef7-3bee-4f33-81d0-bb83ba6983aa}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {9fea7b2f-2b7b-4a7b-9cf4-caccd95674b4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f2de668c-dadd-48b5-a886-033ac0f69fcb}, !- Mixed Air Node Name
  {1724273e-c149-4429-9182-f1db9df013b3}, !- Outdoor Air Stream Node Name
  {708e7005-7925-43ad-b8f4-3497451f134c}, !- Relief Air Stream Node Name
  {51ab80e9-bae2-43a0-9440-18ee02db51bf}; !- Return Air Stream Node Name

OS:Node,
  {1f602791-8a06-470b-9d0f-e7081086726a}, !- Handle
  Node 283,                               !- Name
  ,                                       !- Inlet Port
  {1724273e-c149-4429-9182-f1db9df013b3}; !- Outlet Port

OS:Connection,
  {1724273e-c149-4429-9182-f1db9df013b3}, !- Handle
  {f735decf-8a75-4906-b89a-f6fc7fca41b7}, !- Name
  {1f602791-8a06-470b-9d0f-e7081086726a}, !- Source Object
  3,                                      !- Outlet Port
  {7babeef7-3bee-4f33-81d0-bb83ba6983aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f788a93-c9e7-4ef5-a1e9-12991a3518d6}, !- Handle
  Node 284,                               !- Name
  {708e7005-7925-43ad-b8f4-3497451f134c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {708e7005-7925-43ad-b8f4-3497451f134c}, !- Handle
  {289fd9ff-a207-49fb-9cfd-4d53408ea8b8}, !- Name
  {7babeef7-3bee-4f33-81d0-bb83ba6983aa}, !- Source Object
  7,                                      !- Outlet Port
  {0f788a93-c9e7-4ef5-a1e9-12991a3518d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60475843-9b35-4cd2-b73d-321740d596e8}, !- Handle
  {da31b4aa-d9ac-46e9-ac26-d0e010c297a7}, !- Name
  {f653a852-a1cb-44c0-940d-26709c9b7d35}, !- Source Object
  9,                                      !- Outlet Port
  {5dbf3ac4-a5d8-460a-8e1e-b3e0d1ff0542}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9545ee0-860f-4a31-8326-165204b0d21a}, !- Handle
  Node 285,                               !- Name
  {37c63164-1e84-48d0-bc36-28390cfee4f8}, !- Inlet Port
  {d407b5f0-b2f5-45d3-9ac1-90f0534d32e9}; !- Outlet Port

OS:Connection,
  {37c63164-1e84-48d0-bc36-28390cfee4f8}, !- Handle
  {a730335b-d8a0-4a6c-8058-3cfab9df9358}, !- Name
  {39a405c6-f8f4-4194-8dec-08726879e7c0}, !- Source Object
  6,                                      !- Outlet Port
  {b9545ee0-860f-4a31-8326-165204b0d21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d407b5f0-b2f5-45d3-9ac1-90f0534d32e9}, !- Handle
  {1202b49d-0968-41e8-85d0-64286332098b}, !- Name
  {b9545ee0-860f-4a31-8326-165204b0d21a}, !- Source Object
  3,                                      !- Outlet Port
  {f653a852-a1cb-44c0-940d-26709c9b7d35}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c35e5334-cdb6-4b89-8a63-93d97ea10598}, !- Handle
  Node 286,                               !- Name
  {c6dbf904-67bc-4f23-b1cc-77922be32a9d}, !- Inlet Port
  {9fb125fe-62fa-4310-92dc-9f81dfcde410}; !- Outlet Port

OS:Connection,
  {c6dbf904-67bc-4f23-b1cc-77922be32a9d}, !- Handle
  {ea9e7953-89d9-4216-86ab-f7c79d7f7e4e}, !- Name
  {0183b7dd-54c9-474c-a77d-5224754deedd}, !- Source Object
  9,                                      !- Outlet Port
  {c35e5334-cdb6-4b89-8a63-93d97ea10598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb125fe-62fa-4310-92dc-9f81dfcde410}, !- Handle
  {053db105-9149-4221-aed7-110194e546c8}, !- Name
  {c35e5334-cdb6-4b89-8a63-93d97ea10598}, !- Source Object
  3,                                      !- Outlet Port
  {39a405c6-f8f4-4194-8dec-08726879e7c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {19829468-9953-465f-9dd6-eccb675fefc4}, !- Handle
  Node 287,                               !- Name
  {f2de668c-dadd-48b5-a886-033ac0f69fcb}, !- Inlet Port
  {a6c39994-c5c4-4071-978d-809d6eba96e3}; !- Outlet Port

OS:Connection,
  {51ab80e9-bae2-43a0-9440-18ee02db51bf}, !- Handle
  {ed2a4bf7-135f-4ae2-9bc0-f1dbd33d045b}, !- Name
  {b72555d7-b796-40d1-941a-8fbba7f6aedb}, !- Source Object
  3,                                      !- Outlet Port
  {7babeef7-3bee-4f33-81d0-bb83ba6983aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2de668c-dadd-48b5-a886-033ac0f69fcb}, !- Handle
  {f19d01ae-006a-4a1b-8317-c4d0a99627e6}, !- Name
  {7babeef7-3bee-4f33-81d0-bb83ba6983aa}, !- Source Object
  5,                                      !- Outlet Port
  {19829468-9953-465f-9dd6-eccb675fefc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c39994-c5c4-4071-978d-809d6eba96e3}, !- Handle
  {8add07a9-e134-4e64-a258-b307161185ec}, !- Name
  {19829468-9953-465f-9dd6-eccb675fefc4}, !- Source Object
  3,                                      !- Outlet Port
  {0183b7dd-54c9-474c-a77d-5224754deedd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {30e6fdc2-78df-445c-a39d-7e79374649f1}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {cfce92a4-0f46-41c2-8792-7b7188a31c10}, !- Control Zone Name
  {5dbf3ac4-a5d8-460a-8e1e-b3e0d1ff0542}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ebd5ee8d-0809-4b5d-b52b-76c7d281719f}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {fad8e977-1353-4c04-8b52-61a17b83c6af}, !- Inlet Air Node Name
  {f4414900-6046-4d43-ac06-5c95ab70d5af}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0042d43e-561f-4272-b16a-95e398106e13}, !- Handle
  Node 288,                               !- Name
  {256d323e-c46c-4655-bdc0-5c88bc4dca57}, !- Inlet Port
  {304ae53f-dbb7-46cb-9d7f-3dd639226ffc}; !- Outlet Port

OS:Connection,
  {5303c88c-ea28-4598-bcfe-6142d6f06e6e}, !- Handle
  {2367add2-ec50-4f9a-af3c-d4a7606ca248}, !- Name
  {b82f4c47-79d9-4f79-922a-526fbe5d9b8a}, !- Source Object
  3,                                      !- Outlet Port
  {36305ddd-5e72-4308-9223-68af43430df7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {256d323e-c46c-4655-bdc0-5c88bc4dca57}, !- Handle
  {db23cb40-a192-413a-a254-1f2d7d2d401e}, !- Name
  {cfce92a4-0f46-41c2-8792-7b7188a31c10}, !- Source Object
  12,                                     !- Outlet Port
  {0042d43e-561f-4272-b16a-95e398106e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304ae53f-dbb7-46cb-9d7f-3dd639226ffc}, !- Handle
  {a4b428a0-353c-4420-a6e3-6f530b59ecc2}, !- Name
  {0042d43e-561f-4272-b16a-95e398106e13}, !- Source Object
  3,                                      !- Outlet Port
  {56299ef0-cb5f-4c8a-a554-d280f4ec1dc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad8e977-1353-4c04-8b52-61a17b83c6af}, !- Handle
  {8945f046-bad8-4740-9016-6a02b1e3c178}, !- Name
  {15c40964-5cbb-4ba6-94b7-1954427b0e48}, !- Source Object
  3,                                      !- Outlet Port
  {ebd5ee8d-0809-4b5d-b52b-76c7d281719f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4414900-6046-4d43-ac06-5c95ab70d5af}, !- Handle
  {b8837397-901d-42f6-86e1-f8d9cd723c94}, !- Name
  {ebd5ee8d-0809-4b5d-b52b-76c7d281719f}, !- Source Object
  4,                                      !- Outlet Port
  {b82f4c47-79d9-4f79-922a-526fbe5d9b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b19591e9-4465-47a8-8774-35df189e8486}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {efb8545a-12d0-48c3-af9a-d4e807892fbf}, !- Water Inlet Node Name
  {927ff2b4-d962-4782-a004-a9ad0db0d649}; !- Water Outlet Node Name

OS:Node,
  {bf8e32ac-92ad-4c7a-b96e-66747ef53fff}, !- Handle
  Node 289,                               !- Name
  {8b52fa4a-cebc-44c1-85a0-ca05bac2cd0c}, !- Inlet Port
  {efb8545a-12d0-48c3-af9a-d4e807892fbf}; !- Outlet Port

OS:Connection,
  {8b52fa4a-cebc-44c1-85a0-ca05bac2cd0c}, !- Handle
  {3d1618b1-71e1-4780-9050-8202ba48f30f}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  4,                                      !- Outlet Port
  {bf8e32ac-92ad-4c7a-b96e-66747ef53fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ffa9c1e-1b8f-48b5-b330-2006560ad78f}, !- Handle
  Node 290,                               !- Name
  {927ff2b4-d962-4782-a004-a9ad0db0d649}, !- Inlet Port
  {5c427446-50ae-429c-9e53-a619be6a8393}; !- Outlet Port

OS:Connection,
  {efb8545a-12d0-48c3-af9a-d4e807892fbf}, !- Handle
  {8da75161-b622-4e28-b19d-2724bddfa254}, !- Name
  {bf8e32ac-92ad-4c7a-b96e-66747ef53fff}, !- Source Object
  3,                                      !- Outlet Port
  {b19591e9-4465-47a8-8774-35df189e8486}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {927ff2b4-d962-4782-a004-a9ad0db0d649}, !- Handle
  {97324406-44bd-4b6d-8757-5c297bde3b12}, !- Name
  {b19591e9-4465-47a8-8774-35df189e8486}, !- Source Object
  10,                                     !- Outlet Port
  {3ffa9c1e-1b8f-48b5-b330-2006560ad78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c427446-50ae-429c-9e53-a619be6a8393}, !- Handle
  {e7017688-d30e-457a-bee2-52273e1810c5}, !- Name
  {3ffa9c1e-1b8f-48b5-b330-2006560ad78f}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {efeee958-2276-4dbb-bc39-3f8d9c9451d3}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {b19591e9-4465-47a8-8774-35df189e8486}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6782b323-87ad-446e-8b6e-92d7a909643a}, !- Handle
  Sys-4 Flr-1 Sch-E HPlcmt-south NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {758dc60f-72ee-439c-8376-358855db2a76}, !- Supply Side Inlet Node Name
  {c9625e12-77d2-468d-969f-0e2529eaa947}, !- Demand Side Outlet Node Name
  {2f28badd-097b-4f89-a063-63b4392bc0ff}, !- Demand Side Inlet Node A
  {501f54f4-e395-4024-894c-239bb7010dbb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8824eca5-78ad-43b4-98d3-0e9bbb18d303}, !- Handle
  Node 291,                               !- Name
  {758dc60f-72ee-439c-8376-358855db2a76}, !- Inlet Port
  {9b1726c6-e6d2-4dc5-a3c9-a86b0460b3e5}; !- Outlet Port

OS:Node,
  {9d5f261f-4c35-477f-ae7a-6e70453e686b}, !- Handle
  Node 292,                               !- Name
  {77e59d42-f2a8-4151-a111-1eb13dbce987}, !- Inlet Port
  {501f54f4-e395-4024-894c-239bb7010dbb}; !- Outlet Port

OS:Connection,
  {758dc60f-72ee-439c-8376-358855db2a76}, !- Handle
  {e4793975-dd44-43bb-b37f-f74939c1d436}, !- Name
  {6782b323-87ad-446e-8b6e-92d7a909643a}, !- Source Object
  8,                                      !- Outlet Port
  {8824eca5-78ad-43b4-98d3-0e9bbb18d303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {501f54f4-e395-4024-894c-239bb7010dbb}, !- Handle
  {a6aa702a-2ed5-4a09-be99-d927dbcdff04}, !- Name
  {9d5f261f-4c35-477f-ae7a-6e70453e686b}, !- Source Object
  3,                                      !- Outlet Port
  {6782b323-87ad-446e-8b6e-92d7a909643a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f375c329-d5c9-4f93-979e-bc57b5115ea0}, !- Handle
  Node 293,                               !- Name
  {2f28badd-097b-4f89-a063-63b4392bc0ff}, !- Inlet Port
  {b8ff8cd1-daf0-42ef-8984-510ac63a495c}; !- Outlet Port

OS:Node,
  {8faf6da3-f000-4606-9b34-e23912bdf7bf}, !- Handle
  Node 294,                               !- Name
  {207bc0bd-81cf-4b81-9059-59c96199a0cb}, !- Inlet Port
  {c9625e12-77d2-468d-969f-0e2529eaa947}; !- Outlet Port

OS:Node,
  {a52067c9-b5f4-4ff2-8a8c-833b8b922c47}, !- Handle
  Node 295,                               !- Name
  {77c7f293-ce88-4d36-b5ca-3cb9f294a91e}, !- Inlet Port
  {0fcc8f55-5b4e-4a1a-8471-f4d135a528ab}; !- Outlet Port

OS:Connection,
  {2f28badd-097b-4f89-a063-63b4392bc0ff}, !- Handle
  {6e3ea393-f7b6-4c58-8202-1e52af3bd910}, !- Name
  {6782b323-87ad-446e-8b6e-92d7a909643a}, !- Source Object
  10,                                     !- Outlet Port
  {f375c329-d5c9-4f93-979e-bc57b5115ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9625e12-77d2-468d-969f-0e2529eaa947}, !- Handle
  {2e225e92-3abf-4c92-b85d-5972ca10a394}, !- Name
  {8faf6da3-f000-4606-9b34-e23912bdf7bf}, !- Source Object
  3,                                      !- Outlet Port
  {6782b323-87ad-446e-8b6e-92d7a909643a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d36871d6-120d-483e-a861-1e79953ebfa4}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {b8ff8cd1-daf0-42ef-8984-510ac63a495c}, !- Inlet Node Name
  {97ff5b76-1e78-433c-b3c9-9c6afd40bb3f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24733df5-8f1c-4c71-9665-fb17aa565533}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {207bc0bd-81cf-4b81-9059-59c96199a0cb}, !- Outlet Node Name
  {1bb678a0-bdba-436e-9ac3-d9081847ee18}; !- Inlet Node Name 1

OS:Connection,
  {b8ff8cd1-daf0-42ef-8984-510ac63a495c}, !- Handle
  {ba9f41fa-9796-4c11-a0ff-f36028fbe2cb}, !- Name
  {f375c329-d5c9-4f93-979e-bc57b5115ea0}, !- Source Object
  3,                                      !- Outlet Port
  {d36871d6-120d-483e-a861-1e79953ebfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {207bc0bd-81cf-4b81-9059-59c96199a0cb}, !- Handle
  {8896acdf-7d88-4808-bc3c-76e6f44f75e3}, !- Name
  {24733df5-8f1c-4c71-9665-fb17aa565533}, !- Source Object
  2,                                      !- Outlet Port
  {8faf6da3-f000-4606-9b34-e23912bdf7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {07d03f9c-45ad-46a4-b592-2933775c5629}, !- Handle
  {6782b323-87ad-446e-8b6e-92d7a909643a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {bc970419-dcee-434c-a5d4-b488db607d36}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a81dbd49-157a-4294-99af-33ffa42320ac}, !- Air Inlet Node Name
  {77e59d42-f2a8-4151-a111-1eb13dbce987}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b16e993c-4d65-4260-817e-cfa85d8dc24f}, !- Handle
  Coil Heating Electric 25,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {46630361-dcba-4158-b330-6411f25494af}, !- Air Inlet Node Name
  {e54bf786-cd1c-4a90-aba9-99477b55750f}, !- Air Outlet Node Name
  {467dd21e-b5bc-4572-80b5-6b9c56055ba5}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {de2c9fa3-f876-49b9-8359-a549a9e55e77}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0762d139-2dd1-47e2-858c-0df6b98f4977}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98772c16-154b-4417-a051-42a05d4513c2}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7814cd4d-2223-442a-9528-a5a50c1bef0d}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a31d3ed-417a-48bb-a514-5d62a0cdc940}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6eff91b3-8f50-4e2b-9f6b-b85459c4241b}, !- Handle
  Coil Cooling DX Single Speed 26 9kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c669179a-8dbb-4126-89d6-ef7718b52c77}, !- Air Inlet Node Name
  {c69c002b-1b98-4dfb-a7df-cafd7d9d0f4f}, !- Air Outlet Node Name
  {75ab2db1-30f9-4f74-a5b5-c05d0f22ce16}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5a40d15a-028f-4a19-a197-0c90336d6c65}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d05890ae-320f-4a61-ada3-b4dbddae1aef}, !- Energy Input Ratio Function of Temperature Curve Name
  {c449a1a9-0a97-4386-ab88-42cca06e87fc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7fe25103-8fd3-4d4d-86b8-4024ecc6a231}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {468f394a-a4c3-45bb-8448-5b9b8424af4d}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26997908-5919-4cdd-a113-4ad572568cca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26997908-5919-4cdd-a113-4ad572568cca}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e379c8d-698b-46e5-adb8-daff21c5073e}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {468f394a-a4c3-45bb-8448-5b9b8424af4d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {06546cf3-e412-441c-becb-29333d03fc74}, !- Mixed Air Node Name
  {92b73c40-13f0-40c8-8fc2-0cf2b54c59b6}, !- Outdoor Air Stream Node Name
  {0334f85d-5e37-48f0-86f9-6eaf7e857dd4}, !- Relief Air Stream Node Name
  {9b1726c6-e6d2-4dc5-a3c9-a86b0460b3e5}; !- Return Air Stream Node Name

OS:Node,
  {5e7a49fd-6e22-4bbc-932c-c0855d26a05e}, !- Handle
  Node 296,                               !- Name
  ,                                       !- Inlet Port
  {92b73c40-13f0-40c8-8fc2-0cf2b54c59b6}; !- Outlet Port

OS:Connection,
  {92b73c40-13f0-40c8-8fc2-0cf2b54c59b6}, !- Handle
  {c3f93866-25c0-42b5-ac1c-9ef7e96c7a10}, !- Name
  {5e7a49fd-6e22-4bbc-932c-c0855d26a05e}, !- Source Object
  3,                                      !- Outlet Port
  {5e379c8d-698b-46e5-adb8-daff21c5073e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {90c209b9-4cb1-4d2a-9692-9e9fb96fbfc6}, !- Handle
  Node 297,                               !- Name
  {0334f85d-5e37-48f0-86f9-6eaf7e857dd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0334f85d-5e37-48f0-86f9-6eaf7e857dd4}, !- Handle
  {e2ed3fc7-c049-4503-9e41-ba8e51821ad0}, !- Name
  {5e379c8d-698b-46e5-adb8-daff21c5073e}, !- Source Object
  7,                                      !- Outlet Port
  {90c209b9-4cb1-4d2a-9692-9e9fb96fbfc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e59d42-f2a8-4151-a111-1eb13dbce987}, !- Handle
  {bf4d99a1-2052-4da3-92c7-ad50a1eb2b44}, !- Name
  {bc970419-dcee-434c-a5d4-b488db607d36}, !- Source Object
  9,                                      !- Outlet Port
  {9d5f261f-4c35-477f-ae7a-6e70453e686b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {467dd21e-b5bc-4572-80b5-6b9c56055ba5}, !- Handle
  Node 298,                               !- Name
  {e54bf786-cd1c-4a90-aba9-99477b55750f}, !- Inlet Port
  {a81dbd49-157a-4294-99af-33ffa42320ac}; !- Outlet Port

OS:Connection,
  {e54bf786-cd1c-4a90-aba9-99477b55750f}, !- Handle
  {89c0e62a-0eb2-4653-aa4a-19db68b8a995}, !- Name
  {b16e993c-4d65-4260-817e-cfa85d8dc24f}, !- Source Object
  6,                                      !- Outlet Port
  {467dd21e-b5bc-4572-80b5-6b9c56055ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81dbd49-157a-4294-99af-33ffa42320ac}, !- Handle
  {73120e80-4deb-4385-a230-3431775926a9}, !- Name
  {467dd21e-b5bc-4572-80b5-6b9c56055ba5}, !- Source Object
  3,                                      !- Outlet Port
  {bc970419-dcee-434c-a5d4-b488db607d36}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {936f9186-ec53-488b-bdc2-4191523f6220}, !- Handle
  Node 299,                               !- Name
  {c69c002b-1b98-4dfb-a7df-cafd7d9d0f4f}, !- Inlet Port
  {46630361-dcba-4158-b330-6411f25494af}; !- Outlet Port

OS:Connection,
  {c69c002b-1b98-4dfb-a7df-cafd7d9d0f4f}, !- Handle
  {ea00da8c-12c5-4514-8b7e-d9418bf47f2c}, !- Name
  {6eff91b3-8f50-4e2b-9f6b-b85459c4241b}, !- Source Object
  9,                                      !- Outlet Port
  {936f9186-ec53-488b-bdc2-4191523f6220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46630361-dcba-4158-b330-6411f25494af}, !- Handle
  {a6899629-b452-4ed3-becc-8e3bd8664e0d}, !- Name
  {936f9186-ec53-488b-bdc2-4191523f6220}, !- Source Object
  3,                                      !- Outlet Port
  {b16e993c-4d65-4260-817e-cfa85d8dc24f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8de2b3ca-d733-430c-8820-c68cd1586cf7}, !- Handle
  Node 300,                               !- Name
  {06546cf3-e412-441c-becb-29333d03fc74}, !- Inlet Port
  {c669179a-8dbb-4126-89d6-ef7718b52c77}; !- Outlet Port

OS:Connection,
  {9b1726c6-e6d2-4dc5-a3c9-a86b0460b3e5}, !- Handle
  {e7c7c2df-f34d-47fe-9875-f78286e60470}, !- Name
  {8824eca5-78ad-43b4-98d3-0e9bbb18d303}, !- Source Object
  3,                                      !- Outlet Port
  {5e379c8d-698b-46e5-adb8-daff21c5073e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06546cf3-e412-441c-becb-29333d03fc74}, !- Handle
  {8ad54e36-d94e-4523-b017-d7106b9c3bee}, !- Name
  {5e379c8d-698b-46e5-adb8-daff21c5073e}, !- Source Object
  5,                                      !- Outlet Port
  {8de2b3ca-d733-430c-8820-c68cd1586cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c669179a-8dbb-4126-89d6-ef7718b52c77}, !- Handle
  {4f778b50-6122-4e16-9522-7c3724319e91}, !- Name
  {8de2b3ca-d733-430c-8820-c68cd1586cf7}, !- Source Object
  3,                                      !- Outlet Port
  {6eff91b3-8f50-4e2b-9f6b-b85459c4241b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5174e6ed-0eb8-4298-860b-f5e152597d5e}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {2c263f8a-20bb-4426-b643-72f9bd91002e}, !- Control Zone Name
  {9d5f261f-4c35-477f-ae7a-6e70453e686b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1c4cba9e-6440-426d-850d-171d53fbfb5d}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {97ff5b76-1e78-433c-b3c9-9c6afd40bb3f}, !- Inlet Air Node Name
  {77c7f293-ce88-4d36-b5ca-3cb9f294a91e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38d39137-7875-4057-8447-b79af50ae19e}, !- Handle
  Node 301,                               !- Name
  {65c6470f-b3c7-4491-bbdd-c716099f5545}, !- Inlet Port
  {1bb678a0-bdba-436e-9ac3-d9081847ee18}; !- Outlet Port

OS:Connection,
  {0fcc8f55-5b4e-4a1a-8471-f4d135a528ab}, !- Handle
  {0fd3d0c1-3ccf-47f0-9507-4329753d133b}, !- Name
  {a52067c9-b5f4-4ff2-8a8c-833b8b922c47}, !- Source Object
  3,                                      !- Outlet Port
  {f4e79017-28f4-4b43-9812-72face4449f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65c6470f-b3c7-4491-bbdd-c716099f5545}, !- Handle
  {e93ef5fe-7c53-41a3-9029-f1c5c09016f9}, !- Name
  {2c263f8a-20bb-4426-b643-72f9bd91002e}, !- Source Object
  12,                                     !- Outlet Port
  {38d39137-7875-4057-8447-b79af50ae19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb678a0-bdba-436e-9ac3-d9081847ee18}, !- Handle
  {28f90f3e-124f-4c5a-9e6f-620797566d23}, !- Name
  {38d39137-7875-4057-8447-b79af50ae19e}, !- Source Object
  3,                                      !- Outlet Port
  {24733df5-8f1c-4c71-9665-fb17aa565533}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97ff5b76-1e78-433c-b3c9-9c6afd40bb3f}, !- Handle
  {83e05474-42bb-4b65-88e9-d946c9768fab}, !- Name
  {d36871d6-120d-483e-a861-1e79953ebfa4}, !- Source Object
  3,                                      !- Outlet Port
  {1c4cba9e-6440-426d-850d-171d53fbfb5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77c7f293-ce88-4d36-b5ca-3cb9f294a91e}, !- Handle
  {2d3fd166-0936-4e4d-b9ae-783b60a03ede}, !- Name
  {1c4cba9e-6440-426d-850d-171d53fbfb5d}, !- Source Object
  4,                                      !- Outlet Port
  {a52067c9-b5f4-4ff2-8a8c-833b8b922c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {732e4ac6-44b4-4d66-a61c-71f0a8067b34}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {301c317b-3440-459b-b8d6-8fe68553b2ae}, !- Water Inlet Node Name
  {179ed09b-cc22-42f8-a90c-4948c19ffe0e}; !- Water Outlet Node Name

OS:Node,
  {6c85dc80-7700-4688-9b06-f992f61a0e68}, !- Handle
  Node 302,                               !- Name
  {b785df2d-3094-4f84-8621-01c6914b8469}, !- Inlet Port
  {301c317b-3440-459b-b8d6-8fe68553b2ae}; !- Outlet Port

OS:Connection,
  {b785df2d-3094-4f84-8621-01c6914b8469}, !- Handle
  {9453f33e-fcc7-4788-9a03-14d7fe1c1b67}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  5,                                      !- Outlet Port
  {6c85dc80-7700-4688-9b06-f992f61a0e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6df997b6-468e-4b85-8498-551aacaeaa6b}, !- Handle
  Node 303,                               !- Name
  {179ed09b-cc22-42f8-a90c-4948c19ffe0e}, !- Inlet Port
  {1bf29c75-7ea5-43d2-968e-4c3b49d81af6}; !- Outlet Port

OS:Connection,
  {301c317b-3440-459b-b8d6-8fe68553b2ae}, !- Handle
  {d95cf1ee-9563-4557-8ad5-c290bba5e4fb}, !- Name
  {6c85dc80-7700-4688-9b06-f992f61a0e68}, !- Source Object
  3,                                      !- Outlet Port
  {732e4ac6-44b4-4d66-a61c-71f0a8067b34}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {179ed09b-cc22-42f8-a90c-4948c19ffe0e}, !- Handle
  {61f43818-3fd5-4843-b087-2503d98fcdc6}, !- Name
  {732e4ac6-44b4-4d66-a61c-71f0a8067b34}, !- Source Object
  10,                                     !- Outlet Port
  {6df997b6-468e-4b85-8498-551aacaeaa6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf29c75-7ea5-43d2-968e-4c3b49d81af6}, !- Handle
  {1ad157c7-9217-46a6-9adf-eba6e702c7d4}, !- Name
  {6df997b6-468e-4b85-8498-551aacaeaa6b}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8582592-adc1-4938-924a-4054b75407f0}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {732e4ac6-44b4-4d66-a61c-71f0a8067b34}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a5bad7c0-9bbc-46bc-b296-003fed008e61}, !- Handle
  Sys-4 Flr-2 Sch-F HPlcmt-east NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c2d5902a-417f-41eb-9dfe-ec0f0ce9e4bc}, !- Supply Side Inlet Node Name
  {ce306a68-5664-49ae-9c91-f4e5b199f2b3}, !- Demand Side Outlet Node Name
  {334c3728-ba0f-4e03-9a21-130c795e3bcb}, !- Demand Side Inlet Node A
  {f6b5f68f-4172-4b33-9f8b-4ecd9f4eb5e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1161dff6-6b25-4adb-bfdf-c57ebe105952}, !- Handle
  Node 304,                               !- Name
  {c2d5902a-417f-41eb-9dfe-ec0f0ce9e4bc}, !- Inlet Port
  {90319f9b-64b1-474a-a749-e92cf7f27996}; !- Outlet Port

OS:Node,
  {92cbf39c-e01f-4258-8f48-54ec8511492e}, !- Handle
  Node 305,                               !- Name
  {6de9b245-ec24-4e75-99f2-1432b66fbaec}, !- Inlet Port
  {f6b5f68f-4172-4b33-9f8b-4ecd9f4eb5e6}; !- Outlet Port

OS:Connection,
  {c2d5902a-417f-41eb-9dfe-ec0f0ce9e4bc}, !- Handle
  {33a7f8a5-9035-488c-bc21-85cf38b66572}, !- Name
  {a5bad7c0-9bbc-46bc-b296-003fed008e61}, !- Source Object
  8,                                      !- Outlet Port
  {1161dff6-6b25-4adb-bfdf-c57ebe105952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b5f68f-4172-4b33-9f8b-4ecd9f4eb5e6}, !- Handle
  {07b79385-99ef-4e6a-a4f2-936fbdb70056}, !- Name
  {92cbf39c-e01f-4258-8f48-54ec8511492e}, !- Source Object
  3,                                      !- Outlet Port
  {a5bad7c0-9bbc-46bc-b296-003fed008e61}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e4ea0568-c1d6-41a4-9fea-bacf5c5c1ad9}, !- Handle
  Node 306,                               !- Name
  {334c3728-ba0f-4e03-9a21-130c795e3bcb}, !- Inlet Port
  {26127c4a-6eb7-4da0-b624-3dff1737bcc9}; !- Outlet Port

OS:Node,
  {bd57e855-800a-4db4-bf33-cc2004d4070a}, !- Handle
  Node 307,                               !- Name
  {2dda77cf-965c-4378-b5f8-9c4d889f0b71}, !- Inlet Port
  {ce306a68-5664-49ae-9c91-f4e5b199f2b3}; !- Outlet Port

OS:Node,
  {44fce08c-fc7d-4e54-87df-4a16ac994fdb}, !- Handle
  Node 308,                               !- Name
  {f109c273-264c-416a-8cb3-e7e55208ac39}, !- Inlet Port
  {9d3d5edd-a4b3-48b0-a9fe-7efbc70da4c4}; !- Outlet Port

OS:Connection,
  {334c3728-ba0f-4e03-9a21-130c795e3bcb}, !- Handle
  {d382f779-a206-437e-acd2-9bb5a477a60a}, !- Name
  {a5bad7c0-9bbc-46bc-b296-003fed008e61}, !- Source Object
  10,                                     !- Outlet Port
  {e4ea0568-c1d6-41a4-9fea-bacf5c5c1ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce306a68-5664-49ae-9c91-f4e5b199f2b3}, !- Handle
  {ceb4ca25-0505-4c06-a8a4-1ca9c815e200}, !- Name
  {bd57e855-800a-4db4-bf33-cc2004d4070a}, !- Source Object
  3,                                      !- Outlet Port
  {a5bad7c0-9bbc-46bc-b296-003fed008e61}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {048a20d0-9ecc-46df-aeb5-de2be603502a}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {26127c4a-6eb7-4da0-b624-3dff1737bcc9}, !- Inlet Node Name
  {048fe752-5464-4588-9767-fdfad9112b80}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d66868f2-2bfb-4f61-96ea-d1cf3793b76f}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {2dda77cf-965c-4378-b5f8-9c4d889f0b71}, !- Outlet Node Name
  {e7c8166a-8c97-44e4-8a65-e47fd9579f06}; !- Inlet Node Name 1

OS:Connection,
  {26127c4a-6eb7-4da0-b624-3dff1737bcc9}, !- Handle
  {229c1c2f-e3a5-4759-a7e0-82a53c90fc48}, !- Name
  {e4ea0568-c1d6-41a4-9fea-bacf5c5c1ad9}, !- Source Object
  3,                                      !- Outlet Port
  {048a20d0-9ecc-46df-aeb5-de2be603502a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dda77cf-965c-4378-b5f8-9c4d889f0b71}, !- Handle
  {207a44c4-61d0-4cd2-8bcc-2ad6668989af}, !- Name
  {d66868f2-2bfb-4f61-96ea-d1cf3793b76f}, !- Source Object
  2,                                      !- Outlet Port
  {bd57e855-800a-4db4-bf33-cc2004d4070a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {be5d126f-892b-4275-a797-ba949dc343e8}, !- Handle
  {a5bad7c0-9bbc-46bc-b296-003fed008e61}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {3cc27112-d7c7-4f28-ac78-5f5e08cc28ad}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {236d0f65-f5b3-4958-9760-1d0925694de9}, !- Air Inlet Node Name
  {6de9b245-ec24-4e75-99f2-1432b66fbaec}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5902904d-7426-46dd-ad30-2560c3bf6733}, !- Handle
  Coil Heating Electric 26,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0403d191-0204-4bff-823b-210c6cc4639c}, !- Air Inlet Node Name
  {8fb36a0c-78ff-4ecc-9ace-83a2508b2497}, !- Air Outlet Node Name
  {16abce87-8e34-4dd4-8205-da1636a4e9be}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {29b4f91b-fe89-4f07-99e0-735971b25600}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5030ff03-fec2-4067-a3cc-9d724b9b04c9}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e99569c9-5e52-459f-a98e-6e14c22ecf6e}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3f0a7148-b11b-43c8-a8fe-03906b2e9bff}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6dd9ed8-7321-4e9e-9bb3-12227ae25b26}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {71bb5da3-6bc5-4ad1-83a8-3fd6add49aed}, !- Handle
  Coil Cooling DX Single Speed 27 5kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9fdb33c4-ad04-4e3a-9ff9-6c8173622082}, !- Air Inlet Node Name
  {a4658238-40b8-4c34-b9c3-f2555d855e98}, !- Air Outlet Node Name
  {2876c591-e14a-41c2-8cad-68619efc8acf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {67bcbd11-7074-4576-98b6-8893769630c0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c2d84911-940d-4053-a79e-ef65d9b23e65}, !- Energy Input Ratio Function of Temperature Curve Name
  {d7e5fc20-59ca-4dc5-bc30-a2c640944c23}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eecce5dd-ef0c-4714-a2fc-fdcbd7d8db83}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c16fd4c8-03ad-43b2-9773-54bfc376101b}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {62c949f1-aa27-473a-809a-6dd3086e8736}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {62c949f1-aa27-473a-809a-6dd3086e8736}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ccce660c-0957-4674-ae49-c62508c2b8ab}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {c16fd4c8-03ad-43b2-9773-54bfc376101b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {159cbe37-b6c6-413a-bba7-997777343ff4}, !- Mixed Air Node Name
  {d174fe0c-d6f2-4160-9d79-f10abdb73e33}, !- Outdoor Air Stream Node Name
  {137c3afd-a032-4b88-b575-38aa27c4c91e}, !- Relief Air Stream Node Name
  {90319f9b-64b1-474a-a749-e92cf7f27996}; !- Return Air Stream Node Name

OS:Node,
  {11c86547-a50f-4205-9ccc-bf96857ead55}, !- Handle
  Node 309,                               !- Name
  ,                                       !- Inlet Port
  {d174fe0c-d6f2-4160-9d79-f10abdb73e33}; !- Outlet Port

OS:Connection,
  {d174fe0c-d6f2-4160-9d79-f10abdb73e33}, !- Handle
  {7c877196-6d27-4ea2-948b-03190d0ec777}, !- Name
  {11c86547-a50f-4205-9ccc-bf96857ead55}, !- Source Object
  3,                                      !- Outlet Port
  {ccce660c-0957-4674-ae49-c62508c2b8ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a029a05f-7ffb-48bd-9300-bd0521f25ffc}, !- Handle
  Node 310,                               !- Name
  {137c3afd-a032-4b88-b575-38aa27c4c91e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {137c3afd-a032-4b88-b575-38aa27c4c91e}, !- Handle
  {1e89b423-80b4-43d2-9f1c-43cbcaf5975f}, !- Name
  {ccce660c-0957-4674-ae49-c62508c2b8ab}, !- Source Object
  7,                                      !- Outlet Port
  {a029a05f-7ffb-48bd-9300-bd0521f25ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de9b245-ec24-4e75-99f2-1432b66fbaec}, !- Handle
  {2a9fb476-bfe1-4a0e-acd2-6769925f7f3a}, !- Name
  {3cc27112-d7c7-4f28-ac78-5f5e08cc28ad}, !- Source Object
  9,                                      !- Outlet Port
  {92cbf39c-e01f-4258-8f48-54ec8511492e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16abce87-8e34-4dd4-8205-da1636a4e9be}, !- Handle
  Node 311,                               !- Name
  {8fb36a0c-78ff-4ecc-9ace-83a2508b2497}, !- Inlet Port
  {236d0f65-f5b3-4958-9760-1d0925694de9}; !- Outlet Port

OS:Connection,
  {8fb36a0c-78ff-4ecc-9ace-83a2508b2497}, !- Handle
  {7eea3261-f7f0-4369-8760-4c8f56cd536f}, !- Name
  {5902904d-7426-46dd-ad30-2560c3bf6733}, !- Source Object
  6,                                      !- Outlet Port
  {16abce87-8e34-4dd4-8205-da1636a4e9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236d0f65-f5b3-4958-9760-1d0925694de9}, !- Handle
  {cf16d738-2175-417b-918d-16722813156c}, !- Name
  {16abce87-8e34-4dd4-8205-da1636a4e9be}, !- Source Object
  3,                                      !- Outlet Port
  {3cc27112-d7c7-4f28-ac78-5f5e08cc28ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {455376a0-071a-4715-b902-a3e6f1c48ca2}, !- Handle
  Node 312,                               !- Name
  {a4658238-40b8-4c34-b9c3-f2555d855e98}, !- Inlet Port
  {0403d191-0204-4bff-823b-210c6cc4639c}; !- Outlet Port

OS:Connection,
  {a4658238-40b8-4c34-b9c3-f2555d855e98}, !- Handle
  {22c45cbb-5e5a-4adb-bf5a-31e795282ba2}, !- Name
  {71bb5da3-6bc5-4ad1-83a8-3fd6add49aed}, !- Source Object
  9,                                      !- Outlet Port
  {455376a0-071a-4715-b902-a3e6f1c48ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0403d191-0204-4bff-823b-210c6cc4639c}, !- Handle
  {91e13342-b097-46cb-b64d-da7e1cf21189}, !- Name
  {455376a0-071a-4715-b902-a3e6f1c48ca2}, !- Source Object
  3,                                      !- Outlet Port
  {5902904d-7426-46dd-ad30-2560c3bf6733}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a5253318-176a-4439-811d-ec87540af8a9}, !- Handle
  Node 313,                               !- Name
  {159cbe37-b6c6-413a-bba7-997777343ff4}, !- Inlet Port
  {9fdb33c4-ad04-4e3a-9ff9-6c8173622082}; !- Outlet Port

OS:Connection,
  {90319f9b-64b1-474a-a749-e92cf7f27996}, !- Handle
  {a343e070-8ffe-4071-ba72-7d8c889605e1}, !- Name
  {1161dff6-6b25-4adb-bfdf-c57ebe105952}, !- Source Object
  3,                                      !- Outlet Port
  {ccce660c-0957-4674-ae49-c62508c2b8ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {159cbe37-b6c6-413a-bba7-997777343ff4}, !- Handle
  {fde7ece1-ac3b-4c96-8a5d-46b25dcb2e88}, !- Name
  {ccce660c-0957-4674-ae49-c62508c2b8ab}, !- Source Object
  5,                                      !- Outlet Port
  {a5253318-176a-4439-811d-ec87540af8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fdb33c4-ad04-4e3a-9ff9-6c8173622082}, !- Handle
  {2175164a-6c6e-4b61-8791-afd85dbdb448}, !- Name
  {a5253318-176a-4439-811d-ec87540af8a9}, !- Source Object
  3,                                      !- Outlet Port
  {71bb5da3-6bc5-4ad1-83a8-3fd6add49aed}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cc3568c2-5edc-4e41-bf9d-cd9c1efd1d7e}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {89dcab8f-88d2-4605-b0d4-9649d971d534}, !- Control Zone Name
  {92cbf39c-e01f-4258-8f48-54ec8511492e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {14a420ed-ca3a-4f50-9273-6c7adff9cde8}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {048fe752-5464-4588-9767-fdfad9112b80}, !- Inlet Air Node Name
  {f109c273-264c-416a-8cb3-e7e55208ac39}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb1c6cde-48a5-4165-8c00-744fe38fc363}, !- Handle
  Node 314,                               !- Name
  {81f0ae98-0f0d-4c82-bba8-2c4c0a517985}, !- Inlet Port
  {e7c8166a-8c97-44e4-8a65-e47fd9579f06}; !- Outlet Port

OS:Connection,
  {9d3d5edd-a4b3-48b0-a9fe-7efbc70da4c4}, !- Handle
  {a8e02cae-65fc-4c5b-9456-88c2cf5f5436}, !- Name
  {44fce08c-fc7d-4e54-87df-4a16ac994fdb}, !- Source Object
  3,                                      !- Outlet Port
  {ad1849d8-def3-4e9c-9047-321b7e645a39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81f0ae98-0f0d-4c82-bba8-2c4c0a517985}, !- Handle
  {d75622e3-ccde-4d74-a51f-8f3a7a3a7014}, !- Name
  {89dcab8f-88d2-4605-b0d4-9649d971d534}, !- Source Object
  12,                                     !- Outlet Port
  {fb1c6cde-48a5-4165-8c00-744fe38fc363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c8166a-8c97-44e4-8a65-e47fd9579f06}, !- Handle
  {bf1fe0a8-dea5-4ad8-87f1-05395139ee8c}, !- Name
  {fb1c6cde-48a5-4165-8c00-744fe38fc363}, !- Source Object
  3,                                      !- Outlet Port
  {d66868f2-2bfb-4f61-96ea-d1cf3793b76f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {048fe752-5464-4588-9767-fdfad9112b80}, !- Handle
  {1d3a2d26-f41a-4ae2-a30c-f51d88061fff}, !- Name
  {048a20d0-9ecc-46df-aeb5-de2be603502a}, !- Source Object
  3,                                      !- Outlet Port
  {14a420ed-ca3a-4f50-9273-6c7adff9cde8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f109c273-264c-416a-8cb3-e7e55208ac39}, !- Handle
  {ee1c1aaa-0f5f-4c55-97bf-f327a8da7526}, !- Name
  {14a420ed-ca3a-4f50-9273-6c7adff9cde8}, !- Source Object
  4,                                      !- Outlet Port
  {44fce08c-fc7d-4e54-87df-4a16ac994fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {763a3734-a4f9-41c6-99ea-16b949ade45b}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {344e05c5-192b-45cf-9978-4a05b9d876a1}, !- Water Inlet Node Name
  {88fa04a1-72c9-4d9a-8101-49215c23a25d}; !- Water Outlet Node Name

OS:Node,
  {ef8126fa-c849-4c6c-9492-e39e38196d5b}, !- Handle
  Node 315,                               !- Name
  {23eee6ac-c1ce-45c8-8b4f-29cf522034ff}, !- Inlet Port
  {344e05c5-192b-45cf-9978-4a05b9d876a1}; !- Outlet Port

OS:Connection,
  {23eee6ac-c1ce-45c8-8b4f-29cf522034ff}, !- Handle
  {75b2def2-1043-4565-80cf-c1b636ac860c}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  6,                                      !- Outlet Port
  {ef8126fa-c849-4c6c-9492-e39e38196d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8932b6e8-c316-4d87-b9a4-042635f5f7b8}, !- Handle
  Node 316,                               !- Name
  {88fa04a1-72c9-4d9a-8101-49215c23a25d}, !- Inlet Port
  {ae0f25f7-6f03-4a5b-ac44-409f74edb639}; !- Outlet Port

OS:Connection,
  {344e05c5-192b-45cf-9978-4a05b9d876a1}, !- Handle
  {05741cb4-fe47-4b84-bd94-6cdbe7ba4a9c}, !- Name
  {ef8126fa-c849-4c6c-9492-e39e38196d5b}, !- Source Object
  3,                                      !- Outlet Port
  {763a3734-a4f9-41c6-99ea-16b949ade45b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {88fa04a1-72c9-4d9a-8101-49215c23a25d}, !- Handle
  {5de3bb40-2c0b-4d67-89a6-fad064b51675}, !- Name
  {763a3734-a4f9-41c6-99ea-16b949ade45b}, !- Source Object
  10,                                     !- Outlet Port
  {8932b6e8-c316-4d87-b9a4-042635f5f7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0f25f7-6f03-4a5b-ac44-409f74edb639}, !- Handle
  {18b13f4b-3bcc-40e2-a47c-7adecae36b2d}, !- Name
  {8932b6e8-c316-4d87-b9a4-042635f5f7b8}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0daae72a-ca08-4a68-93de-5af667b385ba}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {763a3734-a4f9-41c6-99ea-16b949ade45b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {27a4361f-77ec-48ab-906e-f4744103ba2a}, !- Handle
  Sys-4 Flr-2 Sch-E HPlcmt-west NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9b35e7f-6b87-47eb-a4d0-c3caa71b1a36}, !- Supply Side Inlet Node Name
  {b643ba7e-5973-48fa-a79d-1564f3a3062f}, !- Demand Side Outlet Node Name
  {329772b8-dcef-42bf-a337-6cb9d504c138}, !- Demand Side Inlet Node A
  {e8072f1b-574e-4db1-820c-ae13fc1f2f4c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f3902f6f-4669-405a-8d72-f0980e95f571}, !- Handle
  Node 317,                               !- Name
  {a9b35e7f-6b87-47eb-a4d0-c3caa71b1a36}, !- Inlet Port
  {849ab8e1-1e04-4519-881a-64a79b2d0b53}; !- Outlet Port

OS:Node,
  {a5b5b491-57ce-417d-b388-70608a9623d9}, !- Handle
  Node 318,                               !- Name
  {00f22766-4e73-4b0e-a27b-7ff9066578ff}, !- Inlet Port
  {e8072f1b-574e-4db1-820c-ae13fc1f2f4c}; !- Outlet Port

OS:Connection,
  {a9b35e7f-6b87-47eb-a4d0-c3caa71b1a36}, !- Handle
  {4b480e0b-d5ec-41dd-aa0b-f4276b614e04}, !- Name
  {27a4361f-77ec-48ab-906e-f4744103ba2a}, !- Source Object
  8,                                      !- Outlet Port
  {f3902f6f-4669-405a-8d72-f0980e95f571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8072f1b-574e-4db1-820c-ae13fc1f2f4c}, !- Handle
  {dc17978c-eeba-4f35-8aed-81717a437631}, !- Name
  {a5b5b491-57ce-417d-b388-70608a9623d9}, !- Source Object
  3,                                      !- Outlet Port
  {27a4361f-77ec-48ab-906e-f4744103ba2a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {386c2723-d0dc-482e-9adc-4851d69afa34}, !- Handle
  Node 319,                               !- Name
  {329772b8-dcef-42bf-a337-6cb9d504c138}, !- Inlet Port
  {c2fd8fb6-eaa7-4eb4-97d4-2bc55422126f}; !- Outlet Port

OS:Node,
  {5a6785cb-b1d9-463f-9a25-09cc5c836680}, !- Handle
  Node 320,                               !- Name
  {b547b90a-5a18-4dae-b823-259da82ee845}, !- Inlet Port
  {b643ba7e-5973-48fa-a79d-1564f3a3062f}; !- Outlet Port

OS:Node,
  {3f6c2d48-50c8-4800-9df7-e47f4b4ccba3}, !- Handle
  Node 321,                               !- Name
  {5560e716-8674-4f54-96f4-2918156ae958}, !- Inlet Port
  {d622e117-401a-4ae4-9b08-cac2c27f3304}; !- Outlet Port

OS:Connection,
  {329772b8-dcef-42bf-a337-6cb9d504c138}, !- Handle
  {be5c6559-ee28-434d-8bc1-efcf1856d552}, !- Name
  {27a4361f-77ec-48ab-906e-f4744103ba2a}, !- Source Object
  10,                                     !- Outlet Port
  {386c2723-d0dc-482e-9adc-4851d69afa34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b643ba7e-5973-48fa-a79d-1564f3a3062f}, !- Handle
  {442cba66-918f-4f58-8686-4d7f7fc864e9}, !- Name
  {5a6785cb-b1d9-463f-9a25-09cc5c836680}, !- Source Object
  3,                                      !- Outlet Port
  {27a4361f-77ec-48ab-906e-f4744103ba2a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e59f8bba-c0fa-4209-8401-4aa3b81496a7}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {c2fd8fb6-eaa7-4eb4-97d4-2bc55422126f}, !- Inlet Node Name
  {27c72cf2-af4d-4ef4-b262-6f25c70f2457}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a2e77ad4-ea64-4fad-8983-3721f0d9b2a8}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {b547b90a-5a18-4dae-b823-259da82ee845}, !- Outlet Node Name
  {f09352be-b85a-40dd-af91-563cb8aa5501}; !- Inlet Node Name 1

OS:Connection,
  {c2fd8fb6-eaa7-4eb4-97d4-2bc55422126f}, !- Handle
  {014a4b02-e044-4ba7-a126-fc1adce7b911}, !- Name
  {386c2723-d0dc-482e-9adc-4851d69afa34}, !- Source Object
  3,                                      !- Outlet Port
  {e59f8bba-c0fa-4209-8401-4aa3b81496a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b547b90a-5a18-4dae-b823-259da82ee845}, !- Handle
  {53a868d8-0c02-4055-a313-c92db8ef1129}, !- Name
  {a2e77ad4-ea64-4fad-8983-3721f0d9b2a8}, !- Source Object
  2,                                      !- Outlet Port
  {5a6785cb-b1d9-463f-9a25-09cc5c836680}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {27b6f1da-72b8-48d6-ad18-4dafb4ac3bf8}, !- Handle
  {27a4361f-77ec-48ab-906e-f4744103ba2a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {95fcf6e2-616a-4495-a840-cce9af3e7048}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fe19c3a3-7da7-4175-952d-64952fddaafc}, !- Air Inlet Node Name
  {00f22766-4e73-4b0e-a27b-7ff9066578ff}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {92c99751-1846-4fae-9792-e3ae1971a62f}, !- Handle
  Coil Heating Electric 27,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b5671d25-dc3b-466c-9b1a-260ea4d18713}, !- Air Inlet Node Name
  {1525c94b-12a7-4d87-a886-e186a9d08f80}, !- Air Outlet Node Name
  {f6c9e1f8-21c8-43d3-9743-1847d699f3b6}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {2917e05c-55aa-488c-ba9a-e9f5973a5fb2}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b105755-6c48-4697-bf04-5bc8bae5d33e}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {39cf01cb-5ee1-438c-a5e8-df68c809f5e9}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {610fbe27-bf38-4548-8a52-612392e1a146}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aaaa004e-d5c3-4da6-87e2-b54b2174b04b}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dddc8a70-88a4-4260-96b0-40212ab964aa}, !- Handle
  Coil Cooling DX Single Speed 28 5kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eb62031d-ea08-482d-a92f-8f9a2d0b39b2}, !- Air Inlet Node Name
  {36daa6f9-ef4b-4ad2-9bfe-4386d5be3c34}, !- Air Outlet Node Name
  {95a4d49d-6740-4e49-9a2d-fc37c557709a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {03fceff2-a5b8-40a3-93ea-e45827176b58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {91a40a55-906e-4c5f-8637-7ab29c7e269f}, !- Energy Input Ratio Function of Temperature Curve Name
  {b665c1ea-fe9d-4482-b350-7df86183e9fb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {82915d02-7546-4385-8407-a6afdb59c4a3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b55221f5-cf03-4731-8f64-ff625d9d2fb0}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4fc71c51-763c-4ff1-bf33-41b75be7f4fc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4fc71c51-763c-4ff1-bf33-41b75be7f4fc}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9dce8fcd-b8c5-49e1-8929-d2f1522b8b9f}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {b55221f5-cf03-4731-8f64-ff625d9d2fb0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87942f58-7e03-46f0-8160-7e1d266c0ce6}, !- Mixed Air Node Name
  {331f050d-9a00-42ac-b323-885368955654}, !- Outdoor Air Stream Node Name
  {89dc27c3-394d-4b4e-92d2-3f35fae36850}, !- Relief Air Stream Node Name
  {849ab8e1-1e04-4519-881a-64a79b2d0b53}; !- Return Air Stream Node Name

OS:Node,
  {28b6239e-bd35-480f-8f9d-a03e39aab815}, !- Handle
  Node 322,                               !- Name
  ,                                       !- Inlet Port
  {331f050d-9a00-42ac-b323-885368955654}; !- Outlet Port

OS:Connection,
  {331f050d-9a00-42ac-b323-885368955654}, !- Handle
  {57cc92dd-feff-4db1-b8dd-8078de7fef4f}, !- Name
  {28b6239e-bd35-480f-8f9d-a03e39aab815}, !- Source Object
  3,                                      !- Outlet Port
  {9dce8fcd-b8c5-49e1-8929-d2f1522b8b9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {217780a3-6de2-4d26-8a18-f033f53b18c3}, !- Handle
  Node 323,                               !- Name
  {89dc27c3-394d-4b4e-92d2-3f35fae36850}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89dc27c3-394d-4b4e-92d2-3f35fae36850}, !- Handle
  {b344e36b-da01-4537-97cf-945c828f4bce}, !- Name
  {9dce8fcd-b8c5-49e1-8929-d2f1522b8b9f}, !- Source Object
  7,                                      !- Outlet Port
  {217780a3-6de2-4d26-8a18-f033f53b18c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f22766-4e73-4b0e-a27b-7ff9066578ff}, !- Handle
  {2bfc8d17-8152-4b97-8d75-6ca038925a4a}, !- Name
  {95fcf6e2-616a-4495-a840-cce9af3e7048}, !- Source Object
  9,                                      !- Outlet Port
  {a5b5b491-57ce-417d-b388-70608a9623d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6c9e1f8-21c8-43d3-9743-1847d699f3b6}, !- Handle
  Node 324,                               !- Name
  {1525c94b-12a7-4d87-a886-e186a9d08f80}, !- Inlet Port
  {fe19c3a3-7da7-4175-952d-64952fddaafc}; !- Outlet Port

OS:Connection,
  {1525c94b-12a7-4d87-a886-e186a9d08f80}, !- Handle
  {b75e8469-a2d8-4437-9ebd-82731d338058}, !- Name
  {92c99751-1846-4fae-9792-e3ae1971a62f}, !- Source Object
  6,                                      !- Outlet Port
  {f6c9e1f8-21c8-43d3-9743-1847d699f3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe19c3a3-7da7-4175-952d-64952fddaafc}, !- Handle
  {66997935-1001-48dd-a9b4-ce50942c2977}, !- Name
  {f6c9e1f8-21c8-43d3-9743-1847d699f3b6}, !- Source Object
  3,                                      !- Outlet Port
  {95fcf6e2-616a-4495-a840-cce9af3e7048}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {18bcd52f-17db-4aac-9a96-d63cbd0381be}, !- Handle
  Node 325,                               !- Name
  {36daa6f9-ef4b-4ad2-9bfe-4386d5be3c34}, !- Inlet Port
  {b5671d25-dc3b-466c-9b1a-260ea4d18713}; !- Outlet Port

OS:Connection,
  {36daa6f9-ef4b-4ad2-9bfe-4386d5be3c34}, !- Handle
  {70603013-6dc7-4e44-b7a6-4552999bf352}, !- Name
  {dddc8a70-88a4-4260-96b0-40212ab964aa}, !- Source Object
  9,                                      !- Outlet Port
  {18bcd52f-17db-4aac-9a96-d63cbd0381be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5671d25-dc3b-466c-9b1a-260ea4d18713}, !- Handle
  {9b2bb08b-4390-4e7c-95a2-d979fc3399f8}, !- Name
  {18bcd52f-17db-4aac-9a96-d63cbd0381be}, !- Source Object
  3,                                      !- Outlet Port
  {92c99751-1846-4fae-9792-e3ae1971a62f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {43096766-2367-4f6f-bebb-97b59264fc47}, !- Handle
  Node 326,                               !- Name
  {87942f58-7e03-46f0-8160-7e1d266c0ce6}, !- Inlet Port
  {eb62031d-ea08-482d-a92f-8f9a2d0b39b2}; !- Outlet Port

OS:Connection,
  {849ab8e1-1e04-4519-881a-64a79b2d0b53}, !- Handle
  {2aa5c405-b05e-47cc-9a7e-1a854802c8c6}, !- Name
  {f3902f6f-4669-405a-8d72-f0980e95f571}, !- Source Object
  3,                                      !- Outlet Port
  {9dce8fcd-b8c5-49e1-8929-d2f1522b8b9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87942f58-7e03-46f0-8160-7e1d266c0ce6}, !- Handle
  {1eba5000-a493-4a68-9b16-d0e9c1a21460}, !- Name
  {9dce8fcd-b8c5-49e1-8929-d2f1522b8b9f}, !- Source Object
  5,                                      !- Outlet Port
  {43096766-2367-4f6f-bebb-97b59264fc47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb62031d-ea08-482d-a92f-8f9a2d0b39b2}, !- Handle
  {b06496fd-60ce-44e5-9011-91ebed6f0c58}, !- Name
  {43096766-2367-4f6f-bebb-97b59264fc47}, !- Source Object
  3,                                      !- Outlet Port
  {dddc8a70-88a4-4260-96b0-40212ab964aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6a187b11-f054-4a29-bcdc-f6a76ccd47d2}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {b202e321-8c97-444a-b1bc-a6aae5ba4c0e}, !- Control Zone Name
  {a5b5b491-57ce-417d-b388-70608a9623d9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2675fd8c-abb7-4d71-9c41-84f3008d3c81}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {27c72cf2-af4d-4ef4-b262-6f25c70f2457}, !- Inlet Air Node Name
  {5560e716-8674-4f54-96f4-2918156ae958}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e48946ef-567e-479d-ba69-ab4e15e49711}, !- Handle
  Node 327,                               !- Name
  {2b87b01b-b353-4f0d-bf7d-fd193ed0c28c}, !- Inlet Port
  {f09352be-b85a-40dd-af91-563cb8aa5501}; !- Outlet Port

OS:Connection,
  {d622e117-401a-4ae4-9b08-cac2c27f3304}, !- Handle
  {e7fabc3c-269f-4752-a6b6-db20ab42017f}, !- Name
  {3f6c2d48-50c8-4800-9df7-e47f4b4ccba3}, !- Source Object
  3,                                      !- Outlet Port
  {29abbcfc-04c9-42f1-9ba7-45a6a5497208}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b87b01b-b353-4f0d-bf7d-fd193ed0c28c}, !- Handle
  {50e4e415-c1ff-4e70-9c2c-ed406d916f0b}, !- Name
  {b202e321-8c97-444a-b1bc-a6aae5ba4c0e}, !- Source Object
  12,                                     !- Outlet Port
  {e48946ef-567e-479d-ba69-ab4e15e49711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f09352be-b85a-40dd-af91-563cb8aa5501}, !- Handle
  {0f7d2e8f-0eab-4527-b857-d079e80a8a08}, !- Name
  {e48946ef-567e-479d-ba69-ab4e15e49711}, !- Source Object
  3,                                      !- Outlet Port
  {a2e77ad4-ea64-4fad-8983-3721f0d9b2a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27c72cf2-af4d-4ef4-b262-6f25c70f2457}, !- Handle
  {78788efa-81ad-4d3d-b5ad-7b18ed0914b3}, !- Name
  {e59f8bba-c0fa-4209-8401-4aa3b81496a7}, !- Source Object
  3,                                      !- Outlet Port
  {2675fd8c-abb7-4d71-9c41-84f3008d3c81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5560e716-8674-4f54-96f4-2918156ae958}, !- Handle
  {d7adf388-6ecd-4608-b195-7736a5b40fdb}, !- Name
  {2675fd8c-abb7-4d71-9c41-84f3008d3c81}, !- Source Object
  4,                                      !- Outlet Port
  {3f6c2d48-50c8-4800-9df7-e47f4b4ccba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2c3f1c41-f09c-4d16-b193-c98ca56a5c2a}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {efa7d111-e468-4d96-880e-af6c38d14e88}, !- Water Inlet Node Name
  {de64fd3e-5fb4-4049-b17f-d530a7a07e8f}; !- Water Outlet Node Name

OS:Node,
  {d273dfaf-c368-42cf-a20d-b6e98a20f160}, !- Handle
  Node 328,                               !- Name
  {cb15ed59-9e9d-4714-b270-877973f46ae3}, !- Inlet Port
  {efa7d111-e468-4d96-880e-af6c38d14e88}; !- Outlet Port

OS:Connection,
  {cb15ed59-9e9d-4714-b270-877973f46ae3}, !- Handle
  {b71a1bbc-3dbc-46ed-8fcc-71929698acc8}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  7,                                      !- Outlet Port
  {d273dfaf-c368-42cf-a20d-b6e98a20f160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fb26dfd-02d1-4f58-a290-42455a6cef55}, !- Handle
  Node 329,                               !- Name
  {de64fd3e-5fb4-4049-b17f-d530a7a07e8f}, !- Inlet Port
  {8359f0d2-8efe-4492-b591-ae8e125b5e89}; !- Outlet Port

OS:Connection,
  {efa7d111-e468-4d96-880e-af6c38d14e88}, !- Handle
  {7caa1b11-1f9c-4bb4-9a41-a82954d4541e}, !- Name
  {d273dfaf-c368-42cf-a20d-b6e98a20f160}, !- Source Object
  3,                                      !- Outlet Port
  {2c3f1c41-f09c-4d16-b193-c98ca56a5c2a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {de64fd3e-5fb4-4049-b17f-d530a7a07e8f}, !- Handle
  {55367a3a-2d60-4096-a8e1-762c807ae9be}, !- Name
  {2c3f1c41-f09c-4d16-b193-c98ca56a5c2a}, !- Source Object
  10,                                     !- Outlet Port
  {2fb26dfd-02d1-4f58-a290-42455a6cef55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8359f0d2-8efe-4492-b591-ae8e125b5e89}, !- Handle
  {e233d51b-8018-44d6-a4d7-1a687ee48087}, !- Name
  {2fb26dfd-02d1-4f58-a290-42455a6cef55}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6ee699e7-5e89-446c-a182-b5bbad0a1dcb}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {2c3f1c41-f09c-4d16-b193-c98ca56a5c2a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {cfecfd70-503d-44c8-ac20-44216a1eda39}, !- Handle
  Sys-4 Flr-2 Sch-E HPlcmt-south NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e4b2d01-9323-4501-a44e-89de3592a9ee}, !- Supply Side Inlet Node Name
  {079a4ae7-ed90-4c8e-b647-55187b146814}, !- Demand Side Outlet Node Name
  {1178835e-1ab1-47e2-8fd9-fb531d871bed}, !- Demand Side Inlet Node A
  {30074655-9c94-42b5-910b-3b879aa88d16}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {4cde9f58-ede6-4443-a922-a2f8771279fc}, !- Handle
  Node 330,                               !- Name
  {8e4b2d01-9323-4501-a44e-89de3592a9ee}, !- Inlet Port
  {cf0e2257-2da0-4dbf-b401-36d2252754e8}; !- Outlet Port

OS:Node,
  {fd0683e1-32ec-4d24-bdd8-7bda302456e1}, !- Handle
  Node 331,                               !- Name
  {a0c3f6f2-129a-4610-a8c9-79825958925c}, !- Inlet Port
  {30074655-9c94-42b5-910b-3b879aa88d16}; !- Outlet Port

OS:Connection,
  {8e4b2d01-9323-4501-a44e-89de3592a9ee}, !- Handle
  {ddf2d86d-9d4a-42f6-8b29-52ca3f96ebfd}, !- Name
  {cfecfd70-503d-44c8-ac20-44216a1eda39}, !- Source Object
  8,                                      !- Outlet Port
  {4cde9f58-ede6-4443-a922-a2f8771279fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30074655-9c94-42b5-910b-3b879aa88d16}, !- Handle
  {d2d99843-07a9-470d-9c96-1d201be39a80}, !- Name
  {fd0683e1-32ec-4d24-bdd8-7bda302456e1}, !- Source Object
  3,                                      !- Outlet Port
  {cfecfd70-503d-44c8-ac20-44216a1eda39}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {285ed34e-4d2d-403c-b638-d8e33b7baeb8}, !- Handle
  Node 332,                               !- Name
  {1178835e-1ab1-47e2-8fd9-fb531d871bed}, !- Inlet Port
  {73b92e6f-8354-46b8-a293-69e6219f95c8}; !- Outlet Port

OS:Node,
  {61189285-eca6-49de-ac32-ec9bad12ba97}, !- Handle
  Node 333,                               !- Name
  {4fca8bac-bbb2-43e4-b017-349b6fe30a16}, !- Inlet Port
  {079a4ae7-ed90-4c8e-b647-55187b146814}; !- Outlet Port

OS:Node,
  {1c2040dd-eef6-4ae8-9626-27f755f76216}, !- Handle
  Node 334,                               !- Name
  {3840f0c5-eca4-4228-a5de-67bd5dbf75a8}, !- Inlet Port
  {771a104e-84b2-4260-b4f7-9f0f201f88e9}; !- Outlet Port

OS:Connection,
  {1178835e-1ab1-47e2-8fd9-fb531d871bed}, !- Handle
  {39062a81-e29a-4edc-9218-198540fadd39}, !- Name
  {cfecfd70-503d-44c8-ac20-44216a1eda39}, !- Source Object
  10,                                     !- Outlet Port
  {285ed34e-4d2d-403c-b638-d8e33b7baeb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079a4ae7-ed90-4c8e-b647-55187b146814}, !- Handle
  {f3392a08-e6fc-4e04-a775-35ad45399c22}, !- Name
  {61189285-eca6-49de-ac32-ec9bad12ba97}, !- Source Object
  3,                                      !- Outlet Port
  {cfecfd70-503d-44c8-ac20-44216a1eda39}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3bc220a3-6dc6-484b-a464-92f196d61839}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {73b92e6f-8354-46b8-a293-69e6219f95c8}, !- Inlet Node Name
  {9aff7729-fc2f-4e07-98e1-185084e41e81}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0341014d-a6b2-4eb8-908a-927c2ac51833}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {4fca8bac-bbb2-43e4-b017-349b6fe30a16}, !- Outlet Node Name
  {cfe1996e-425d-4b4d-b392-04e8dba7ee5c}; !- Inlet Node Name 1

OS:Connection,
  {73b92e6f-8354-46b8-a293-69e6219f95c8}, !- Handle
  {c85e204a-a920-4bf2-ae56-86a9c865f786}, !- Name
  {285ed34e-4d2d-403c-b638-d8e33b7baeb8}, !- Source Object
  3,                                      !- Outlet Port
  {3bc220a3-6dc6-484b-a464-92f196d61839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fca8bac-bbb2-43e4-b017-349b6fe30a16}, !- Handle
  {b05a1ba1-8d22-49ad-97bf-d944cbbc63e1}, !- Name
  {0341014d-a6b2-4eb8-908a-927c2ac51833}, !- Source Object
  2,                                      !- Outlet Port
  {61189285-eca6-49de-ac32-ec9bad12ba97}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {356dc17e-b05e-48a1-ac59-e04ac15a1642}, !- Handle
  {cfecfd70-503d-44c8-ac20-44216a1eda39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {d38ac8e6-a33b-4ac5-afbc-5c855d03d701}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bbea8d2a-1089-417b-8722-46c6bd568c75}, !- Air Inlet Node Name
  {a0c3f6f2-129a-4610-a8c9-79825958925c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {65560473-4421-419e-9bbc-500a14fcc474}, !- Handle
  Coil Heating Electric 28,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {26d1c4ff-b293-4fc4-8570-23ce4c08cd6f}, !- Air Inlet Node Name
  {a20bd036-fe9b-40e4-9957-82b60bb1d9a7}, !- Air Outlet Node Name
  {fc5e3c20-ea58-47c1-b570-88541151d541}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {18fe9d84-3f15-41e5-aa39-aa762b7ad824}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f2a951a-7ae2-4487-8878-f620cf588c0d}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11a0ce6a-424c-42a8-9190-1d37f9ebe08a}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50daae1a-042f-4c3f-8ab3-ce1ba9c889c8}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {87f026fe-be5a-4c92-ae64-acc1c77417d5}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
