  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8f9f785b-2c94-4ce7-9f12-d3d3ea982b77}, !- Handle
  Coil Cooling DX Single Speed 29 3kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {92e2bd8b-8ee9-4722-9876-c54abaa35e97}, !- Air Inlet Node Name
  {209729db-6b0a-483e-80de-0f6345d6b4df}, !- Air Outlet Node Name
  {5388b2ab-0ad1-4ed5-aff7-b1878f6016fc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f2e6d2b8-d7a4-4489-9127-011ce66796d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c27c3cb0-2a47-477a-85f2-7caceb3fcbec}, !- Energy Input Ratio Function of Temperature Curve Name
  {27e5810a-ae88-49ef-b080-33960d249f71}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {60fa8f0e-282e-4098-afdd-d5e5495636ac}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9c0b3269-607b-4eb9-9d56-98f9c849bdf7}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8c629e10-9cdd-4bc6-9bc3-b0040bc49935}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8c629e10-9cdd-4bc6-9bc3-b0040bc49935}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d35771d1-b1ff-4768-9ac2-10df5a29126b}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {9c0b3269-607b-4eb9-9d56-98f9c849bdf7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d63de583-1f1b-4c71-9a61-a6a4133da9b9}, !- Mixed Air Node Name
  {39b3315e-8065-4157-8b5a-7de51820eb6a}, !- Outdoor Air Stream Node Name
  {a527e6fd-d133-4169-9c56-a4ef5af9d973}, !- Relief Air Stream Node Name
  {cf0e2257-2da0-4dbf-b401-36d2252754e8}; !- Return Air Stream Node Name

OS:Node,
  {6f08baeb-0b49-45a1-9ba1-1f49e9d97c57}, !- Handle
  Node 335,                               !- Name
  ,                                       !- Inlet Port
  {39b3315e-8065-4157-8b5a-7de51820eb6a}; !- Outlet Port

OS:Connection,
  {39b3315e-8065-4157-8b5a-7de51820eb6a}, !- Handle
  {073823e6-fd06-422f-a970-4fce4226682b}, !- Name
  {6f08baeb-0b49-45a1-9ba1-1f49e9d97c57}, !- Source Object
  3,                                      !- Outlet Port
  {d35771d1-b1ff-4768-9ac2-10df5a29126b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f1af953-2f9e-42e3-be4f-85c8879dbec7}, !- Handle
  Node 336,                               !- Name
  {a527e6fd-d133-4169-9c56-a4ef5af9d973}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a527e6fd-d133-4169-9c56-a4ef5af9d973}, !- Handle
  {728f6881-aa73-4500-83d8-11f85e8dd3b9}, !- Name
  {d35771d1-b1ff-4768-9ac2-10df5a29126b}, !- Source Object
  7,                                      !- Outlet Port
  {3f1af953-2f9e-42e3-be4f-85c8879dbec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c3f6f2-129a-4610-a8c9-79825958925c}, !- Handle
  {79596c71-e2ba-42d6-9d5a-d8801af5979b}, !- Name
  {d38ac8e6-a33b-4ac5-afbc-5c855d03d701}, !- Source Object
  9,                                      !- Outlet Port
  {fd0683e1-32ec-4d24-bdd8-7bda302456e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc5e3c20-ea58-47c1-b570-88541151d541}, !- Handle
  Node 337,                               !- Name
  {a20bd036-fe9b-40e4-9957-82b60bb1d9a7}, !- Inlet Port
  {bbea8d2a-1089-417b-8722-46c6bd568c75}; !- Outlet Port

OS:Connection,
  {a20bd036-fe9b-40e4-9957-82b60bb1d9a7}, !- Handle
  {16dad55c-3dd0-4f7a-b738-8f00fefbc91f}, !- Name
  {65560473-4421-419e-9bbc-500a14fcc474}, !- Source Object
  6,                                      !- Outlet Port
  {fc5e3c20-ea58-47c1-b570-88541151d541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbea8d2a-1089-417b-8722-46c6bd568c75}, !- Handle
  {e3eb3c5f-f0d4-4a1c-a281-6b60b3d03622}, !- Name
  {fc5e3c20-ea58-47c1-b570-88541151d541}, !- Source Object
  3,                                      !- Outlet Port
  {d38ac8e6-a33b-4ac5-afbc-5c855d03d701}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {80d8b178-9bd2-4920-aaae-3606392eba1e}, !- Handle
  Node 338,                               !- Name
  {209729db-6b0a-483e-80de-0f6345d6b4df}, !- Inlet Port
  {26d1c4ff-b293-4fc4-8570-23ce4c08cd6f}; !- Outlet Port

OS:Connection,
  {209729db-6b0a-483e-80de-0f6345d6b4df}, !- Handle
  {b7d73d09-197e-463b-ac46-2f3800be8993}, !- Name
  {8f9f785b-2c94-4ce7-9f12-d3d3ea982b77}, !- Source Object
  9,                                      !- Outlet Port
  {80d8b178-9bd2-4920-aaae-3606392eba1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d1c4ff-b293-4fc4-8570-23ce4c08cd6f}, !- Handle
  {42d9c90a-3d6b-46aa-aa48-c41d01deae82}, !- Name
  {80d8b178-9bd2-4920-aaae-3606392eba1e}, !- Source Object
  3,                                      !- Outlet Port
  {65560473-4421-419e-9bbc-500a14fcc474}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {362f0128-c3e0-4fb2-96ec-68cddbbe7c12}, !- Handle
  Node 339,                               !- Name
  {d63de583-1f1b-4c71-9a61-a6a4133da9b9}, !- Inlet Port
  {92e2bd8b-8ee9-4722-9876-c54abaa35e97}; !- Outlet Port

OS:Connection,
  {cf0e2257-2da0-4dbf-b401-36d2252754e8}, !- Handle
  {b96154ac-d99e-4cdc-9c57-ab51da22fea9}, !- Name
  {4cde9f58-ede6-4443-a922-a2f8771279fc}, !- Source Object
  3,                                      !- Outlet Port
  {d35771d1-b1ff-4768-9ac2-10df5a29126b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d63de583-1f1b-4c71-9a61-a6a4133da9b9}, !- Handle
  {540f1726-cfac-4dc1-b45b-313930755133}, !- Name
  {d35771d1-b1ff-4768-9ac2-10df5a29126b}, !- Source Object
  5,                                      !- Outlet Port
  {362f0128-c3e0-4fb2-96ec-68cddbbe7c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e2bd8b-8ee9-4722-9876-c54abaa35e97}, !- Handle
  {47599542-43b3-4180-b85a-de2623660485}, !- Name
  {362f0128-c3e0-4fb2-96ec-68cddbbe7c12}, !- Source Object
  3,                                      !- Outlet Port
  {8f9f785b-2c94-4ce7-9f12-d3d3ea982b77}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {813505fe-2e1f-4e45-9247-a0276af82749}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {b933d5e5-61df-46b6-955c-03d3d21b4284}, !- Control Zone Name
  {fd0683e1-32ec-4d24-bdd8-7bda302456e1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1646342d-03f4-4cd8-98f3-897a5a46ae82}, !- Handle
  Air Terminal Single Duct Uncontrolled 28, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {9aff7729-fc2f-4e07-98e1-185084e41e81}, !- Inlet Air Node Name
  {3840f0c5-eca4-4228-a5de-67bd5dbf75a8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09a5190e-c55c-493b-b38d-85f0ca75752b}, !- Handle
  Node 340,                               !- Name
  {eca1effa-7423-43f8-b98a-fafa30385ccf}, !- Inlet Port
  {cfe1996e-425d-4b4d-b392-04e8dba7ee5c}; !- Outlet Port

OS:Connection,
  {771a104e-84b2-4260-b4f7-9f0f201f88e9}, !- Handle
  {507d506a-d929-4863-a2b6-4eafba67ff05}, !- Name
  {1c2040dd-eef6-4ae8-9626-27f755f76216}, !- Source Object
  3,                                      !- Outlet Port
  {251dce0d-4949-4c99-a209-1090f821a9b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eca1effa-7423-43f8-b98a-fafa30385ccf}, !- Handle
  {8e0f7896-1c0a-44d8-b03f-5f824a2505df}, !- Name
  {b933d5e5-61df-46b6-955c-03d3d21b4284}, !- Source Object
  12,                                     !- Outlet Port
  {09a5190e-c55c-493b-b38d-85f0ca75752b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe1996e-425d-4b4d-b392-04e8dba7ee5c}, !- Handle
  {711ada3a-abf9-4487-94b8-ac780fa525fc}, !- Name
  {09a5190e-c55c-493b-b38d-85f0ca75752b}, !- Source Object
  3,                                      !- Outlet Port
  {0341014d-a6b2-4eb8-908a-927c2ac51833}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aff7729-fc2f-4e07-98e1-185084e41e81}, !- Handle
  {3e3b1281-5cbc-41ea-9f25-41ab4b5f840a}, !- Name
  {3bc220a3-6dc6-484b-a464-92f196d61839}, !- Source Object
  3,                                      !- Outlet Port
  {1646342d-03f4-4cd8-98f3-897a5a46ae82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3840f0c5-eca4-4228-a5de-67bd5dbf75a8}, !- Handle
  {3bf79a0e-c237-46dc-8fa0-15a8b0f12e8c}, !- Name
  {1646342d-03f4-4cd8-98f3-897a5a46ae82}, !- Source Object
  4,                                      !- Outlet Port
  {1c2040dd-eef6-4ae8-9626-27f755f76216}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {79ac84aa-c6bc-4011-afb7-1f0e450bc11d}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a37caa93-07c4-452e-aedd-dee56e724913}, !- Water Inlet Node Name
  {c5f521c0-a59e-4ed1-a256-0e603440ae3b}; !- Water Outlet Node Name

OS:Node,
  {0e096caf-7cb8-4a91-889f-e30882196eb7}, !- Handle
  Node 341,                               !- Name
  {4feea89a-2291-4cd5-989b-0245989befad}, !- Inlet Port
  {a37caa93-07c4-452e-aedd-dee56e724913}; !- Outlet Port

OS:Connection,
  {4feea89a-2291-4cd5-989b-0245989befad}, !- Handle
  {de1e95fa-b6c5-4d3d-812b-b141009e6eb7}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  8,                                      !- Outlet Port
  {0e096caf-7cb8-4a91-889f-e30882196eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af97f6f5-b294-46e1-822b-ddb865685d4c}, !- Handle
  Node 342,                               !- Name
  {c5f521c0-a59e-4ed1-a256-0e603440ae3b}, !- Inlet Port
  {c16e6b4e-af02-4c19-a864-79c8247675c3}; !- Outlet Port

OS:Connection,
  {a37caa93-07c4-452e-aedd-dee56e724913}, !- Handle
  {5797ceff-4393-4492-8b12-20a07071edfb}, !- Name
  {0e096caf-7cb8-4a91-889f-e30882196eb7}, !- Source Object
  3,                                      !- Outlet Port
  {79ac84aa-c6bc-4011-afb7-1f0e450bc11d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c5f521c0-a59e-4ed1-a256-0e603440ae3b}, !- Handle
  {e1bf1f16-2d2e-491a-893e-9d7b24556003}, !- Name
  {79ac84aa-c6bc-4011-afb7-1f0e450bc11d}, !- Source Object
  10,                                     !- Outlet Port
  {af97f6f5-b294-46e1-822b-ddb865685d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c16e6b4e-af02-4c19-a864-79c8247675c3}, !- Handle
  {5a3affa3-f36a-4219-9eb4-679be4c0e5b8}, !- Name
  {af97f6f5-b294-46e1-822b-ddb865685d4c}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4b6dfe9f-8869-4339-859a-990a403552a5}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {79ac84aa-c6bc-4011-afb7-1f0e450bc11d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {69606229-a522-4bc0-b66c-1ea3922f8e48}, !- Handle
  Sys-4 Flr-3 Sch-F HPlcmt-east NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e941322b-7cb9-4632-b590-a90233383002}, !- Supply Side Inlet Node Name
  {bb559dd5-2f7d-408e-b93f-4a491070555f}, !- Demand Side Outlet Node Name
  {64e8aff0-050d-4a0b-97c4-1777c9f55bbf}, !- Demand Side Inlet Node A
  {69fe867a-3169-46e6-9696-4d90efcbd99a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3b515e11-1b04-471a-9e98-727442f5af5b}, !- Handle
  Node 343,                               !- Name
  {e941322b-7cb9-4632-b590-a90233383002}, !- Inlet Port
  {cb175748-4620-4dc7-b558-86ae9387b808}; !- Outlet Port

OS:Node,
  {760f50b1-1f80-4d5c-b9d7-3bd7e69917d2}, !- Handle
  Node 344,                               !- Name
  {d6b2183e-e88f-4c1f-b5de-aadd9f96f0b1}, !- Inlet Port
  {69fe867a-3169-46e6-9696-4d90efcbd99a}; !- Outlet Port

OS:Connection,
  {e941322b-7cb9-4632-b590-a90233383002}, !- Handle
  {d114dfd0-5539-407f-a8dd-88c32280bf9a}, !- Name
  {69606229-a522-4bc0-b66c-1ea3922f8e48}, !- Source Object
  8,                                      !- Outlet Port
  {3b515e11-1b04-471a-9e98-727442f5af5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69fe867a-3169-46e6-9696-4d90efcbd99a}, !- Handle
  {c449fb1f-495c-429f-8862-526a0c65e58a}, !- Name
  {760f50b1-1f80-4d5c-b9d7-3bd7e69917d2}, !- Source Object
  3,                                      !- Outlet Port
  {69606229-a522-4bc0-b66c-1ea3922f8e48}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8b821dcb-3cb6-464a-aca0-4d06e89e7a09}, !- Handle
  Node 345,                               !- Name
  {64e8aff0-050d-4a0b-97c4-1777c9f55bbf}, !- Inlet Port
  {d9ecf689-1d2c-4ad0-8b0a-128635343933}; !- Outlet Port

OS:Node,
  {34077695-dc5e-4183-8c4f-e653d93b9d85}, !- Handle
  Node 346,                               !- Name
  {8e7a8156-515c-49b7-bae4-9c5bbbb86924}, !- Inlet Port
  {bb559dd5-2f7d-408e-b93f-4a491070555f}; !- Outlet Port

OS:Node,
  {a1a48a60-c85a-4b38-8a35-3bcf87f547b8}, !- Handle
  Node 347,                               !- Name
  {d4858db6-8c44-4611-8d93-6841f4cab5c5}, !- Inlet Port
  {75c3492b-88d6-4445-a50f-82ffab10bb4e}; !- Outlet Port

OS:Connection,
  {64e8aff0-050d-4a0b-97c4-1777c9f55bbf}, !- Handle
  {0fd43097-344f-4fdc-ae74-a948c9c470e1}, !- Name
  {69606229-a522-4bc0-b66c-1ea3922f8e48}, !- Source Object
  10,                                     !- Outlet Port
  {8b821dcb-3cb6-464a-aca0-4d06e89e7a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb559dd5-2f7d-408e-b93f-4a491070555f}, !- Handle
  {da6781b4-9569-4762-9d48-db6e657936eb}, !- Name
  {34077695-dc5e-4183-8c4f-e653d93b9d85}, !- Source Object
  3,                                      !- Outlet Port
  {69606229-a522-4bc0-b66c-1ea3922f8e48}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94c4726f-98b7-4960-83dc-e49b35c8f703}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {d9ecf689-1d2c-4ad0-8b0a-128635343933}, !- Inlet Node Name
  {b15f057a-6257-4878-8cec-6cea3653e816}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3410cde9-670f-4917-a031-169432e66ae1}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {8e7a8156-515c-49b7-bae4-9c5bbbb86924}, !- Outlet Node Name
  {877c50e2-98b9-4584-8915-1962bc846bb0}; !- Inlet Node Name 1

OS:Connection,
  {d9ecf689-1d2c-4ad0-8b0a-128635343933}, !- Handle
  {b2c60182-04a3-4273-a839-c03ea968226a}, !- Name
  {8b821dcb-3cb6-464a-aca0-4d06e89e7a09}, !- Source Object
  3,                                      !- Outlet Port
  {94c4726f-98b7-4960-83dc-e49b35c8f703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7a8156-515c-49b7-bae4-9c5bbbb86924}, !- Handle
  {85008b53-2740-4988-9c92-c325de1b1a52}, !- Name
  {3410cde9-670f-4917-a031-169432e66ae1}, !- Source Object
  2,                                      !- Outlet Port
  {34077695-dc5e-4183-8c4f-e653d93b9d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86d0b3c4-9c1d-4bee-ade1-2022cbea6950}, !- Handle
  {69606229-a522-4bc0-b66c-1ea3922f8e48}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {d0633408-44f3-44e3-9c31-c045fcdfff67}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {12feec8b-d179-4c53-814a-916444e50b46}, !- Air Inlet Node Name
  {d6b2183e-e88f-4c1f-b5de-aadd9f96f0b1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e1346536-b046-44b7-98cb-cf739fa3b79d}, !- Handle
  Coil Heating Electric 29,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a3848479-78f2-404e-b8e0-2bf230a1368a}, !- Air Inlet Node Name
  {234889cc-db44-4821-aa0c-13a05debaaa3}, !- Air Outlet Node Name
  {91a5b7f3-43a2-4e57-bd2e-0e73fcb6d237}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {248b7f6d-a23d-4305-95bb-b8fc6ed0bb6f}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67b0d2ff-ff0c-4aab-8f59-3349a0a086f9}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65c46824-af08-421c-a7c5-ac8e1e2d0f3d}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8610ea0a-1f37-4747-9550-ffb64c6a7bee}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {93ea3838-e579-46f9-b9f5-3a1d7507fde9}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {11545295-a9c3-49c3-97b1-fd69ec31f050}, !- Handle
  Coil Cooling DX Single Speed 30 4kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {700b2e94-164c-4694-86b5-e20f5783e42a}, !- Air Inlet Node Name
  {7c942d12-6861-4fb0-8d2f-0005bc78ae0d}, !- Air Outlet Node Name
  {f8a9de6d-2374-40fe-822c-90353977e422}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e8cc9623-9eb1-475b-abc6-ee422ac0a8d8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {865b6b1f-9558-4093-b561-b51887c69b53}, !- Energy Input Ratio Function of Temperature Curve Name
  {e8c77e9a-07f6-42d1-a070-f43608f4897c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e96c39f-694f-4406-a434-7ae63d056624}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {0d5a48fb-7149-4e70-8009-88f6f763c043}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6e4257eb-b517-4eb0-9460-3f7d369c8e2f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6e4257eb-b517-4eb0-9460-3f7d369c8e2f}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6b20a265-50a1-4c96-8e8f-e085ac3a55fc}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {0d5a48fb-7149-4e70-8009-88f6f763c043}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f330aa50-f497-414b-805f-96ca9ca08198}, !- Mixed Air Node Name
  {8f04d2da-a4d9-43aa-b71f-5367c6b39fa8}, !- Outdoor Air Stream Node Name
  {815e33cb-b15a-4ac8-8a10-a0ec09952063}, !- Relief Air Stream Node Name
  {cb175748-4620-4dc7-b558-86ae9387b808}; !- Return Air Stream Node Name

OS:Node,
  {9d1ad953-840d-4d6c-9354-fa5c21ba1c23}, !- Handle
  Node 348,                               !- Name
  ,                                       !- Inlet Port
  {8f04d2da-a4d9-43aa-b71f-5367c6b39fa8}; !- Outlet Port

OS:Connection,
  {8f04d2da-a4d9-43aa-b71f-5367c6b39fa8}, !- Handle
  {37b97a7b-6651-4b38-ad8a-9ac39262ed31}, !- Name
  {9d1ad953-840d-4d6c-9354-fa5c21ba1c23}, !- Source Object
  3,                                      !- Outlet Port
  {6b20a265-50a1-4c96-8e8f-e085ac3a55fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7b97fe4a-f5ac-42e2-bede-ee5cef90f4e8}, !- Handle
  Node 349,                               !- Name
  {815e33cb-b15a-4ac8-8a10-a0ec09952063}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {815e33cb-b15a-4ac8-8a10-a0ec09952063}, !- Handle
  {7eafeb47-9294-4a6e-9fc1-5a33a50a5132}, !- Name
  {6b20a265-50a1-4c96-8e8f-e085ac3a55fc}, !- Source Object
  7,                                      !- Outlet Port
  {7b97fe4a-f5ac-42e2-bede-ee5cef90f4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b2183e-e88f-4c1f-b5de-aadd9f96f0b1}, !- Handle
  {f6cf6503-7f1d-4d43-93ff-233a9acba44d}, !- Name
  {d0633408-44f3-44e3-9c31-c045fcdfff67}, !- Source Object
  9,                                      !- Outlet Port
  {760f50b1-1f80-4d5c-b9d7-3bd7e69917d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91a5b7f3-43a2-4e57-bd2e-0e73fcb6d237}, !- Handle
  Node 350,                               !- Name
  {234889cc-db44-4821-aa0c-13a05debaaa3}, !- Inlet Port
  {12feec8b-d179-4c53-814a-916444e50b46}; !- Outlet Port

OS:Connection,
  {234889cc-db44-4821-aa0c-13a05debaaa3}, !- Handle
  {3b09fed4-dacd-4e7c-9df8-218da501f373}, !- Name
  {e1346536-b046-44b7-98cb-cf739fa3b79d}, !- Source Object
  6,                                      !- Outlet Port
  {91a5b7f3-43a2-4e57-bd2e-0e73fcb6d237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12feec8b-d179-4c53-814a-916444e50b46}, !- Handle
  {606dce8a-bcc1-4b44-bdf6-e7efc1eea1ab}, !- Name
  {91a5b7f3-43a2-4e57-bd2e-0e73fcb6d237}, !- Source Object
  3,                                      !- Outlet Port
  {d0633408-44f3-44e3-9c31-c045fcdfff67}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {625e9b57-bd94-4a6d-bdcf-e4da6927c86a}, !- Handle
  Node 351,                               !- Name
  {7c942d12-6861-4fb0-8d2f-0005bc78ae0d}, !- Inlet Port
  {a3848479-78f2-404e-b8e0-2bf230a1368a}; !- Outlet Port

OS:Connection,
  {7c942d12-6861-4fb0-8d2f-0005bc78ae0d}, !- Handle
  {f5b5fc0e-3592-4518-a283-26eebffa9630}, !- Name
  {11545295-a9c3-49c3-97b1-fd69ec31f050}, !- Source Object
  9,                                      !- Outlet Port
  {625e9b57-bd94-4a6d-bdcf-e4da6927c86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3848479-78f2-404e-b8e0-2bf230a1368a}, !- Handle
  {d1bc4d01-265b-4471-9f91-e1c88e9c7ebd}, !- Name
  {625e9b57-bd94-4a6d-bdcf-e4da6927c86a}, !- Source Object
  3,                                      !- Outlet Port
  {e1346536-b046-44b7-98cb-cf739fa3b79d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7c15f928-01d8-4140-a087-b8ba14249f76}, !- Handle
  Node 352,                               !- Name
  {f330aa50-f497-414b-805f-96ca9ca08198}, !- Inlet Port
  {700b2e94-164c-4694-86b5-e20f5783e42a}; !- Outlet Port

OS:Connection,
  {cb175748-4620-4dc7-b558-86ae9387b808}, !- Handle
  {ac03ca2a-fb37-445f-8c13-2af347ab9c28}, !- Name
  {3b515e11-1b04-471a-9e98-727442f5af5b}, !- Source Object
  3,                                      !- Outlet Port
  {6b20a265-50a1-4c96-8e8f-e085ac3a55fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f330aa50-f497-414b-805f-96ca9ca08198}, !- Handle
  {eb302de0-b618-4cab-bb78-0e0cae8634d7}, !- Name
  {6b20a265-50a1-4c96-8e8f-e085ac3a55fc}, !- Source Object
  5,                                      !- Outlet Port
  {7c15f928-01d8-4140-a087-b8ba14249f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700b2e94-164c-4694-86b5-e20f5783e42a}, !- Handle
  {3baa256d-e48a-449b-8a07-48e8efdbaceb}, !- Name
  {7c15f928-01d8-4140-a087-b8ba14249f76}, !- Source Object
  3,                                      !- Outlet Port
  {11545295-a9c3-49c3-97b1-fd69ec31f050}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a2c4258a-b483-424e-ba25-acfee07020ba}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {e17706d5-ad13-408b-9bf3-65875a1b6743}, !- Control Zone Name
  {760f50b1-1f80-4d5c-b9d7-3bd7e69917d2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bc560846-9333-462d-ba9e-4671994e2c9a}, !- Handle
  Air Terminal Single Duct Uncontrolled 29, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {b15f057a-6257-4878-8cec-6cea3653e816}, !- Inlet Air Node Name
  {d4858db6-8c44-4611-8d93-6841f4cab5c5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f5fc8f1-ef3d-4779-bd99-0e8da51b61cf}, !- Handle
  Node 353,                               !- Name
  {00afac93-8565-4648-a334-fde622b8116b}, !- Inlet Port
  {877c50e2-98b9-4584-8915-1962bc846bb0}; !- Outlet Port

OS:Connection,
  {75c3492b-88d6-4445-a50f-82ffab10bb4e}, !- Handle
  {a36b20e4-1da1-4d2e-9bd3-3b3519f07371}, !- Name
  {a1a48a60-c85a-4b38-8a35-3bcf87f547b8}, !- Source Object
  3,                                      !- Outlet Port
  {7d3afb42-cf6b-4943-bb5a-48ef106d473f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00afac93-8565-4648-a334-fde622b8116b}, !- Handle
  {71953cde-154c-4b96-8402-65e658c65c26}, !- Name
  {e17706d5-ad13-408b-9bf3-65875a1b6743}, !- Source Object
  12,                                     !- Outlet Port
  {0f5fc8f1-ef3d-4779-bd99-0e8da51b61cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877c50e2-98b9-4584-8915-1962bc846bb0}, !- Handle
  {bf36532d-df6b-4724-a420-b5819acabb86}, !- Name
  {0f5fc8f1-ef3d-4779-bd99-0e8da51b61cf}, !- Source Object
  3,                                      !- Outlet Port
  {3410cde9-670f-4917-a031-169432e66ae1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b15f057a-6257-4878-8cec-6cea3653e816}, !- Handle
  {c18bebea-dfad-407a-acdd-2b677292a0fb}, !- Name
  {94c4726f-98b7-4960-83dc-e49b35c8f703}, !- Source Object
  3,                                      !- Outlet Port
  {bc560846-9333-462d-ba9e-4671994e2c9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4858db6-8c44-4611-8d93-6841f4cab5c5}, !- Handle
  {5d214bb8-0441-427e-91c0-546a44927882}, !- Name
  {bc560846-9333-462d-ba9e-4671994e2c9a}, !- Source Object
  4,                                      !- Outlet Port
  {a1a48a60-c85a-4b38-8a35-3bcf87f547b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6495d19d-f1ca-4606-b522-57d7c1b99524}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {937556b4-49c7-43ee-908c-422200e68798}, !- Water Inlet Node Name
  {38c69645-e36f-46af-8157-cfdb2a987b4f}; !- Water Outlet Node Name

OS:Node,
  {19b687c5-cff2-4b01-b508-3893c005d597}, !- Handle
  Node 354,                               !- Name
  {23fc7ef4-6046-4703-b66e-5094288fc15b}, !- Inlet Port
  {937556b4-49c7-43ee-908c-422200e68798}; !- Outlet Port

OS:Connection,
  {23fc7ef4-6046-4703-b66e-5094288fc15b}, !- Handle
  {c8da56d8-fa8c-498b-a4a0-4c09860c0def}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  9,                                      !- Outlet Port
  {19b687c5-cff2-4b01-b508-3893c005d597}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0691afd0-18ab-4552-bcaa-89c8babf03e3}, !- Handle
  Node 355,                               !- Name
  {38c69645-e36f-46af-8157-cfdb2a987b4f}, !- Inlet Port
  {f7a78d7e-2346-4126-aa81-4a3e27e2a1cf}; !- Outlet Port

OS:Connection,
  {937556b4-49c7-43ee-908c-422200e68798}, !- Handle
  {4b632f41-6d2e-4219-9f88-b21c122a3048}, !- Name
  {19b687c5-cff2-4b01-b508-3893c005d597}, !- Source Object
  3,                                      !- Outlet Port
  {6495d19d-f1ca-4606-b522-57d7c1b99524}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {38c69645-e36f-46af-8157-cfdb2a987b4f}, !- Handle
  {af22ee76-8431-4d24-bd9f-5fe4aff826f5}, !- Name
  {6495d19d-f1ca-4606-b522-57d7c1b99524}, !- Source Object
  10,                                     !- Outlet Port
  {0691afd0-18ab-4552-bcaa-89c8babf03e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a78d7e-2346-4126-aa81-4a3e27e2a1cf}, !- Handle
  {4dcf735d-5653-47cb-868e-4f6948c05c77}, !- Name
  {0691afd0-18ab-4552-bcaa-89c8babf03e3}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a64c94f5-e798-46f4-b3a2-38020ba1c993}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {6495d19d-f1ca-4606-b522-57d7c1b99524}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b2decf35-eb7b-4bf3-bae6-542237ad375d}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-west NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3830131d-12cf-40a5-a895-d1208f998fcb}, !- Supply Side Inlet Node Name
  {5b28d616-3f40-44e2-8841-a1038e4e9ce8}, !- Demand Side Outlet Node Name
  {4464b293-bc1c-45e9-a21d-d1113986e25a}, !- Demand Side Inlet Node A
  {a61d466d-aced-4526-8c6e-b40d6f99397f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f197855e-f485-4ecb-9ee1-5751acaba8bc}, !- Handle
  Node 356,                               !- Name
  {3830131d-12cf-40a5-a895-d1208f998fcb}, !- Inlet Port
  {f4dcf70b-e110-47ff-a19f-d3468b91d14e}; !- Outlet Port

OS:Node,
  {fb540818-56ae-40e5-bcff-e593179fff10}, !- Handle
  Node 357,                               !- Name
  {11766cbe-50db-4298-a0ac-5bee5aff647f}, !- Inlet Port
  {a61d466d-aced-4526-8c6e-b40d6f99397f}; !- Outlet Port

OS:Connection,
  {3830131d-12cf-40a5-a895-d1208f998fcb}, !- Handle
  {e43cbfc2-0964-4d48-9c02-2f1d3977ac33}, !- Name
  {b2decf35-eb7b-4bf3-bae6-542237ad375d}, !- Source Object
  8,                                      !- Outlet Port
  {f197855e-f485-4ecb-9ee1-5751acaba8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61d466d-aced-4526-8c6e-b40d6f99397f}, !- Handle
  {7598262b-640b-4ed7-b683-3f4e003bca63}, !- Name
  {fb540818-56ae-40e5-bcff-e593179fff10}, !- Source Object
  3,                                      !- Outlet Port
  {b2decf35-eb7b-4bf3-bae6-542237ad375d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {acd15010-b233-4476-8b32-2e8acec22b1f}, !- Handle
  Node 358,                               !- Name
  {4464b293-bc1c-45e9-a21d-d1113986e25a}, !- Inlet Port
  {57f3a61a-dc5c-4e1e-aa56-26ca04e3c898}; !- Outlet Port

OS:Node,
  {d4a86b28-71aa-464e-8797-c5c24db343a8}, !- Handle
  Node 359,                               !- Name
  {ea99f344-ce2b-4cbd-be86-62d5cf4ef666}, !- Inlet Port
  {5b28d616-3f40-44e2-8841-a1038e4e9ce8}; !- Outlet Port

OS:Node,
  {a5268df4-cf9d-4091-b370-56e26fbebf2b}, !- Handle
  Node 360,                               !- Name
  {962087cf-f0c2-43e4-b027-d29791a52f5c}, !- Inlet Port
  {ec56cda4-5d38-4daa-87b5-2aef51623923}; !- Outlet Port

OS:Connection,
  {4464b293-bc1c-45e9-a21d-d1113986e25a}, !- Handle
  {2d9ed820-a233-477d-a837-b3e98135dcab}, !- Name
  {b2decf35-eb7b-4bf3-bae6-542237ad375d}, !- Source Object
  10,                                     !- Outlet Port
  {acd15010-b233-4476-8b32-2e8acec22b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b28d616-3f40-44e2-8841-a1038e4e9ce8}, !- Handle
  {57e8769c-afa9-4937-8236-876fa0c1f4f4}, !- Name
  {d4a86b28-71aa-464e-8797-c5c24db343a8}, !- Source Object
  3,                                      !- Outlet Port
  {b2decf35-eb7b-4bf3-bae6-542237ad375d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65e9e90a-b462-4a28-bac6-4fabc09c4060}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {57f3a61a-dc5c-4e1e-aa56-26ca04e3c898}, !- Inlet Node Name
  {53aff725-9d84-4866-8973-a479a3009595}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ce6e7dc6-00a5-4040-ba66-a3724e7d5693}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {ea99f344-ce2b-4cbd-be86-62d5cf4ef666}, !- Outlet Node Name
  {ad86f228-c287-452f-a62d-9d095aad7548}; !- Inlet Node Name 1

OS:Connection,
  {57f3a61a-dc5c-4e1e-aa56-26ca04e3c898}, !- Handle
  {d38f79f5-7f43-44c9-b47e-dd48d3023ca8}, !- Name
  {acd15010-b233-4476-8b32-2e8acec22b1f}, !- Source Object
  3,                                      !- Outlet Port
  {65e9e90a-b462-4a28-bac6-4fabc09c4060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea99f344-ce2b-4cbd-be86-62d5cf4ef666}, !- Handle
  {7a69bb44-8095-4ce1-a7cf-708fe54e686e}, !- Name
  {ce6e7dc6-00a5-4040-ba66-a3724e7d5693}, !- Source Object
  2,                                      !- Outlet Port
  {d4a86b28-71aa-464e-8797-c5c24db343a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {774ce16f-10d0-4990-9f49-0366af775c4d}, !- Handle
  {b2decf35-eb7b-4bf3-bae6-542237ad375d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {6e0e9776-44b8-4822-95a4-88ccdb0abe75}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4ec08b64-26f4-4883-85a1-29605c83cc4f}, !- Air Inlet Node Name
  {11766cbe-50db-4298-a0ac-5bee5aff647f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e40b0fed-2419-46b1-8b85-f3fc1f0b5fdd}, !- Handle
  Coil Heating Electric 30,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6a8e9528-e748-46b8-8a68-40d0e730633e}, !- Air Inlet Node Name
  {e07ac546-b016-42e3-8918-bed2e2ca192c}, !- Air Outlet Node Name
  {8e13fd8b-9f02-44ea-acfb-bb09c046ad37}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {c15e2360-f6f0-4642-aae0-5e871cdfe5b3}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c03139b6-060a-4d9a-bc8d-6941f3b13f4a}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fc61e51-43f2-4deb-aba7-c93e422608d8}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14d2b49d-e93f-45c0-bfb3-8417098c6c14}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ca88013c-3599-4a85-8ade-271d4f5b4793}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5898ab5c-a159-4679-8c7b-bfb76e80c207}, !- Handle
  Coil Cooling DX Single Speed 31 4kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fe5f3389-7feb-4087-8d16-8a969e10b716}, !- Air Inlet Node Name
  {2e8a1d9c-84a6-4b79-91fb-989d733b59c6}, !- Air Outlet Node Name
  {bd0c5794-d14f-4bc9-854b-bf87b42af466}, !- Total Cooling Capacity Function of Temperature Curve Name
  {253b136d-d544-4ade-944d-b3754866e681}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3bd3d15e-68a6-4685-a6e7-b36e00286542}, !- Energy Input Ratio Function of Temperature Curve Name
  {eac0fa5d-46c9-4f1a-9967-4f27afd36b72}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d75ca644-16c0-43b7-b2c0-3a3606e16b2e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d0d99a45-f8ee-4e5a-8107-7752e1d1544f}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a934671a-290c-4ea8-b6de-3cd652d680e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a934671a-290c-4ea8-b6de-3cd652d680e7}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {50fb57c4-8881-497e-bbc1-03750fd11e15}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {d0d99a45-f8ee-4e5a-8107-7752e1d1544f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {85fdf677-d6df-4e9a-a008-a0fa2fba0d60}, !- Mixed Air Node Name
  {721a1b34-9530-40e4-8ed7-388f6e579db7}, !- Outdoor Air Stream Node Name
  {f30b5d4a-a829-4932-9d65-d13e9b92b665}, !- Relief Air Stream Node Name
  {f4dcf70b-e110-47ff-a19f-d3468b91d14e}; !- Return Air Stream Node Name

OS:Node,
  {6809bc01-4df8-49cb-b95a-fa095d7c2011}, !- Handle
  Node 361,                               !- Name
  ,                                       !- Inlet Port
  {721a1b34-9530-40e4-8ed7-388f6e579db7}; !- Outlet Port

OS:Connection,
  {721a1b34-9530-40e4-8ed7-388f6e579db7}, !- Handle
  {77d87b27-0d8f-4733-b27c-de386abb3eb6}, !- Name
  {6809bc01-4df8-49cb-b95a-fa095d7c2011}, !- Source Object
  3,                                      !- Outlet Port
  {50fb57c4-8881-497e-bbc1-03750fd11e15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0a82bc8-78c5-498b-89e5-ae01ed85b58c}, !- Handle
  Node 362,                               !- Name
  {f30b5d4a-a829-4932-9d65-d13e9b92b665}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f30b5d4a-a829-4932-9d65-d13e9b92b665}, !- Handle
  {c6dbd9aa-7192-4205-a3a1-10bf75bfd777}, !- Name
  {50fb57c4-8881-497e-bbc1-03750fd11e15}, !- Source Object
  7,                                      !- Outlet Port
  {c0a82bc8-78c5-498b-89e5-ae01ed85b58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11766cbe-50db-4298-a0ac-5bee5aff647f}, !- Handle
  {ca6d2ad6-cdbc-4506-945e-61da331fc885}, !- Name
  {6e0e9776-44b8-4822-95a4-88ccdb0abe75}, !- Source Object
  9,                                      !- Outlet Port
  {fb540818-56ae-40e5-bcff-e593179fff10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e13fd8b-9f02-44ea-acfb-bb09c046ad37}, !- Handle
  Node 363,                               !- Name
  {e07ac546-b016-42e3-8918-bed2e2ca192c}, !- Inlet Port
  {4ec08b64-26f4-4883-85a1-29605c83cc4f}; !- Outlet Port

OS:Connection,
  {e07ac546-b016-42e3-8918-bed2e2ca192c}, !- Handle
  {1db0c36a-f216-47e2-88bc-7749d5faeaa9}, !- Name
  {e40b0fed-2419-46b1-8b85-f3fc1f0b5fdd}, !- Source Object
  6,                                      !- Outlet Port
  {8e13fd8b-9f02-44ea-acfb-bb09c046ad37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec08b64-26f4-4883-85a1-29605c83cc4f}, !- Handle
  {59147b9b-b862-43c2-883b-5d7131330feb}, !- Name
  {8e13fd8b-9f02-44ea-acfb-bb09c046ad37}, !- Source Object
  3,                                      !- Outlet Port
  {6e0e9776-44b8-4822-95a4-88ccdb0abe75}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ed2d6bab-2c6d-4cb2-b347-ab192807e95e}, !- Handle
  Node 364,                               !- Name
  {2e8a1d9c-84a6-4b79-91fb-989d733b59c6}, !- Inlet Port
  {6a8e9528-e748-46b8-8a68-40d0e730633e}; !- Outlet Port

OS:Connection,
  {2e8a1d9c-84a6-4b79-91fb-989d733b59c6}, !- Handle
  {24153908-3582-4f58-88fa-a216dffaaf7a}, !- Name
  {5898ab5c-a159-4679-8c7b-bfb76e80c207}, !- Source Object
  9,                                      !- Outlet Port
  {ed2d6bab-2c6d-4cb2-b347-ab192807e95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8e9528-e748-46b8-8a68-40d0e730633e}, !- Handle
  {61a5a6b1-76e5-4a35-9c50-19bbd51bdcfe}, !- Name
  {ed2d6bab-2c6d-4cb2-b347-ab192807e95e}, !- Source Object
  3,                                      !- Outlet Port
  {e40b0fed-2419-46b1-8b85-f3fc1f0b5fdd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9a2a7880-9e2d-4a88-830c-fe148baa1495}, !- Handle
  Node 365,                               !- Name
  {85fdf677-d6df-4e9a-a008-a0fa2fba0d60}, !- Inlet Port
  {fe5f3389-7feb-4087-8d16-8a969e10b716}; !- Outlet Port

OS:Connection,
  {f4dcf70b-e110-47ff-a19f-d3468b91d14e}, !- Handle
  {115f4bef-bfcb-4cc9-a029-2462bf18614c}, !- Name
  {f197855e-f485-4ecb-9ee1-5751acaba8bc}, !- Source Object
  3,                                      !- Outlet Port
  {50fb57c4-8881-497e-bbc1-03750fd11e15}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {85fdf677-d6df-4e9a-a008-a0fa2fba0d60}, !- Handle
  {24345731-3b43-4e02-8fb3-873e7ae3e274}, !- Name
  {50fb57c4-8881-497e-bbc1-03750fd11e15}, !- Source Object
  5,                                      !- Outlet Port
  {9a2a7880-9e2d-4a88-830c-fe148baa1495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5f3389-7feb-4087-8d16-8a969e10b716}, !- Handle
  {da3a7442-3f76-4ef0-9106-efdc167f83f6}, !- Name
  {9a2a7880-9e2d-4a88-830c-fe148baa1495}, !- Source Object
  3,                                      !- Outlet Port
  {5898ab5c-a159-4679-8c7b-bfb76e80c207}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5015a236-12a8-4b67-864d-93558e3dae2c}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {0359e7ab-6e68-4670-a6ec-9a70947c759a}, !- Control Zone Name
  {fb540818-56ae-40e5-bcff-e593179fff10}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f80296b3-15c5-448c-9d10-65b80fa38307}, !- Handle
  Air Terminal Single Duct Uncontrolled 30, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {53aff725-9d84-4866-8973-a479a3009595}, !- Inlet Air Node Name
  {962087cf-f0c2-43e4-b027-d29791a52f5c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b68b0aa9-139f-4d38-b043-7bea84ca3bc6}, !- Handle
  Node 366,                               !- Name
  {4577761c-bdf5-491e-9a16-f5a2f62fc882}, !- Inlet Port
  {ad86f228-c287-452f-a62d-9d095aad7548}; !- Outlet Port

OS:Connection,
  {ec56cda4-5d38-4daa-87b5-2aef51623923}, !- Handle
  {9e76684c-681d-4a58-aec9-1ef32d0f00fd}, !- Name
  {a5268df4-cf9d-4091-b370-56e26fbebf2b}, !- Source Object
  3,                                      !- Outlet Port
  {5db1673c-ccca-4b53-a250-ab1fa30c9db9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4577761c-bdf5-491e-9a16-f5a2f62fc882}, !- Handle
  {36c605a1-f2f6-4f14-98ca-2d8322a11716}, !- Name
  {0359e7ab-6e68-4670-a6ec-9a70947c759a}, !- Source Object
  12,                                     !- Outlet Port
  {b68b0aa9-139f-4d38-b043-7bea84ca3bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad86f228-c287-452f-a62d-9d095aad7548}, !- Handle
  {85e56f3a-f747-4bfa-b773-372d8918a440}, !- Name
  {b68b0aa9-139f-4d38-b043-7bea84ca3bc6}, !- Source Object
  3,                                      !- Outlet Port
  {ce6e7dc6-00a5-4040-ba66-a3724e7d5693}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53aff725-9d84-4866-8973-a479a3009595}, !- Handle
  {b6e9e32f-8783-478f-b069-88b4de500e9d}, !- Name
  {65e9e90a-b462-4a28-bac6-4fabc09c4060}, !- Source Object
  3,                                      !- Outlet Port
  {f80296b3-15c5-448c-9d10-65b80fa38307}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {962087cf-f0c2-43e4-b027-d29791a52f5c}, !- Handle
  {357ec427-9a3f-4039-9d78-a31438015350}, !- Name
  {f80296b3-15c5-448c-9d10-65b80fa38307}, !- Source Object
  4,                                      !- Outlet Port
  {a5268df4-cf9d-4091-b370-56e26fbebf2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {128cce32-222f-439c-ae30-2e6485df209d}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {73692bce-8601-4ae6-a355-c29dbc2b9856}, !- Water Inlet Node Name
  {f7226d2a-0fbf-4a19-8bf9-fd0a3883899b}; !- Water Outlet Node Name

OS:Node,
  {60368685-c673-49d8-9213-17746b7ea2c0}, !- Handle
  Node 367,                               !- Name
  {ad7ca754-4e90-4eba-a553-7e6a53cb4038}, !- Inlet Port
  {73692bce-8601-4ae6-a355-c29dbc2b9856}; !- Outlet Port

OS:Connection,
  {ad7ca754-4e90-4eba-a553-7e6a53cb4038}, !- Handle
  {e4b0ffbd-8c12-4fd4-b3b7-c9814f165985}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  10,                                     !- Outlet Port
  {60368685-c673-49d8-9213-17746b7ea2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0de2505-ae36-4679-9923-4967ee4a192d}, !- Handle
  Node 368,                               !- Name
  {f7226d2a-0fbf-4a19-8bf9-fd0a3883899b}, !- Inlet Port
  {74d0ce95-996d-4ba0-abf9-a782dde3c56b}; !- Outlet Port

OS:Connection,
  {73692bce-8601-4ae6-a355-c29dbc2b9856}, !- Handle
  {e1b2d1bb-7b6a-478b-8690-17f7cb34fdd6}, !- Name
  {60368685-c673-49d8-9213-17746b7ea2c0}, !- Source Object
  3,                                      !- Outlet Port
  {128cce32-222f-439c-ae30-2e6485df209d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f7226d2a-0fbf-4a19-8bf9-fd0a3883899b}, !- Handle
  {52b50511-de78-4ec8-b42f-d52cd977c1ed}, !- Name
  {128cce32-222f-439c-ae30-2e6485df209d}, !- Source Object
  10,                                     !- Outlet Port
  {b0de2505-ae36-4679-9923-4967ee4a192d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d0ce95-996d-4ba0-abf9-a782dde3c56b}, !- Handle
  {558a26a1-d852-4cb8-aec1-559b52b476e7}, !- Name
  {b0de2505-ae36-4679-9923-4967ee4a192d}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5205b992-cff3-4191-86fe-c23dd3d4d915}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {128cce32-222f-439c-ae30-2e6485df209d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d9c27e63-d2b7-4f3e-8038-43f57693df44}, !- Handle
  Sys-4 Flr-3 Sch-E HPlcmt-south NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec762b92-c5af-43e3-893a-97337ed6d9c1}, !- Supply Side Inlet Node Name
  {fad40a47-3f82-47c0-9c43-e9def0fa6422}, !- Demand Side Outlet Node Name
  {15cf864b-aaac-4732-9acd-eb6ea2413a71}, !- Demand Side Inlet Node A
  {0d5bebde-76c6-40b9-ba2f-c22c466e561c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8bfbae29-909b-42a3-9920-948158bdfacb}, !- Handle
  Node 369,                               !- Name
  {ec762b92-c5af-43e3-893a-97337ed6d9c1}, !- Inlet Port
  {b18b949b-5073-4e6f-a047-a0b5ded32801}; !- Outlet Port

OS:Node,
  {55c028a3-f18f-4fda-a06c-5d6263394310}, !- Handle
  Node 370,                               !- Name
  {db387a09-c750-4c67-83ab-469abf0f68ab}, !- Inlet Port
  {0d5bebde-76c6-40b9-ba2f-c22c466e561c}; !- Outlet Port

OS:Connection,
  {ec762b92-c5af-43e3-893a-97337ed6d9c1}, !- Handle
  {6fd95d0a-0ab7-434e-98d5-797d0c92955c}, !- Name
  {d9c27e63-d2b7-4f3e-8038-43f57693df44}, !- Source Object
  8,                                      !- Outlet Port
  {8bfbae29-909b-42a3-9920-948158bdfacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5bebde-76c6-40b9-ba2f-c22c466e561c}, !- Handle
  {fb3b5116-b6a3-4de7-8323-b5f9baf6b52b}, !- Name
  {55c028a3-f18f-4fda-a06c-5d6263394310}, !- Source Object
  3,                                      !- Outlet Port
  {d9c27e63-d2b7-4f3e-8038-43f57693df44}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {21d9af94-c30d-4280-a737-b67ce9f117cc}, !- Handle
  Node 371,                               !- Name
  {15cf864b-aaac-4732-9acd-eb6ea2413a71}, !- Inlet Port
  {2f1075ef-3b1f-48bf-82d3-874257eea372}; !- Outlet Port

OS:Node,
  {37d9fc4b-25ea-42e1-a749-d325635a7fdd}, !- Handle
  Node 372,                               !- Name
  {c852929d-afef-4378-9a29-69ef693fcf0c}, !- Inlet Port
  {fad40a47-3f82-47c0-9c43-e9def0fa6422}; !- Outlet Port

OS:Node,
  {683f793e-fee9-4fbf-a374-c3bfc8637337}, !- Handle
  Node 373,                               !- Name
  {5baeb859-d017-4935-9ea4-89af41c10f91}, !- Inlet Port
  {d2fe802d-e840-47fd-91c7-efc6830d5241}; !- Outlet Port

OS:Connection,
  {15cf864b-aaac-4732-9acd-eb6ea2413a71}, !- Handle
  {96c73649-6c36-42e9-abef-b53d105d6a42}, !- Name
  {d9c27e63-d2b7-4f3e-8038-43f57693df44}, !- Source Object
  10,                                     !- Outlet Port
  {21d9af94-c30d-4280-a737-b67ce9f117cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad40a47-3f82-47c0-9c43-e9def0fa6422}, !- Handle
  {fccc3536-6928-4017-81eb-eef3d9d73107}, !- Name
  {37d9fc4b-25ea-42e1-a749-d325635a7fdd}, !- Source Object
  3,                                      !- Outlet Port
  {d9c27e63-d2b7-4f3e-8038-43f57693df44}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {15ee5fec-0f74-4756-903d-1f76bcd8a4e3}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {2f1075ef-3b1f-48bf-82d3-874257eea372}, !- Inlet Node Name
  {cc2096d4-8a63-45d6-bdac-97b0d972a5c1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9031a836-1ec9-4f98-bf9d-c21115963e91}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {c852929d-afef-4378-9a29-69ef693fcf0c}, !- Outlet Node Name
  {f2c35d2a-361b-46d3-986e-ed1d977b4b0e}; !- Inlet Node Name 1

OS:Connection,
  {2f1075ef-3b1f-48bf-82d3-874257eea372}, !- Handle
  {11f43d26-9c55-45f1-8939-9945e5bc2d5e}, !- Name
  {21d9af94-c30d-4280-a737-b67ce9f117cc}, !- Source Object
  3,                                      !- Outlet Port
  {15ee5fec-0f74-4756-903d-1f76bcd8a4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c852929d-afef-4378-9a29-69ef693fcf0c}, !- Handle
  {0dcd000c-4184-44d8-b904-6b98854ab0d4}, !- Name
  {9031a836-1ec9-4f98-bf9d-c21115963e91}, !- Source Object
  2,                                      !- Outlet Port
  {37d9fc4b-25ea-42e1-a749-d325635a7fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86033fb6-5010-4cce-aeda-c4e1433c0b46}, !- Handle
  {d9c27e63-d2b7-4f3e-8038-43f57693df44}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f1b06104-6a21-4a6c-9bcd-64c7f734e6cd}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c6fed319-1e59-4926-81ae-31a9280625a1}, !- Air Inlet Node Name
  {db387a09-c750-4c67-83ab-469abf0f68ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {92dd956a-4c73-47da-bdb7-150a90b8d838}, !- Handle
  Coil Heating Electric 31,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7bbde452-0d73-489b-a858-f97cddf9fd08}, !- Air Inlet Node Name
  {50c10603-884f-4af5-bdee-398f374563b8}, !- Air Outlet Node Name
  {4feeb1ec-1532-4658-8082-5cf59f6adaf8}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {58017eac-bb1b-43e3-8e0d-8da807852be6}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b625241-8f95-4697-90bb-20086ede1df3}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd84cb7f-8ea4-43c9-b957-07a3c876bb2e}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51814402-e887-4b64-9bdc-40815a467cce}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39075d67-f0be-4b53-8cb8-6195f8cf4ff0}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c33ea375-0e4c-4af5-b167-4b94453682f6}, !- Handle
  Coil Cooling DX Single Speed 32 2kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {89988e36-3826-4c0e-af40-0e42080167d8}, !- Air Inlet Node Name
  {14a78f58-aa96-4abd-82b5-d67cea964a85}, !- Air Outlet Node Name
  {7421dc7a-05cd-4314-8f9e-a109f6314ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a7832ceb-d735-4b85-bf4f-0c7f4228743c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6636f553-ddb3-4adf-925b-d93f04ff91c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {46e5d90b-bbc5-450b-95b1-63a608204926}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {825297ec-0316-4357-b152-f8bd04dc3310}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b091b1d3-7885-44a7-9f20-ac7ef4451aec}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bda09463-7395-4fff-8817-291871c7618c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bda09463-7395-4fff-8817-291871c7618c}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e4b65881-0845-41da-930e-742e29f09f9b}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {b091b1d3-7885-44a7-9f20-ac7ef4451aec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f6465fda-dc22-494e-90f7-972dfbca86bb}, !- Mixed Air Node Name
  {40312f58-0e2d-437b-8493-190808f4f232}, !- Outdoor Air Stream Node Name
  {374bab1a-2c6b-42df-83e9-7862a1f12df2}, !- Relief Air Stream Node Name
  {b18b949b-5073-4e6f-a047-a0b5ded32801}; !- Return Air Stream Node Name

OS:Node,
  {2135c287-b8e3-4cf5-a459-b82c366653b4}, !- Handle
  Node 374,                               !- Name
  ,                                       !- Inlet Port
  {40312f58-0e2d-437b-8493-190808f4f232}; !- Outlet Port

OS:Connection,
  {40312f58-0e2d-437b-8493-190808f4f232}, !- Handle
  {d6d6f2af-f71a-4723-8d23-48c9130182fa}, !- Name
  {2135c287-b8e3-4cf5-a459-b82c366653b4}, !- Source Object
  3,                                      !- Outlet Port
  {e4b65881-0845-41da-930e-742e29f09f9b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b24436c1-5cd1-4555-8352-f9bab18565d0}, !- Handle
  Node 375,                               !- Name
  {374bab1a-2c6b-42df-83e9-7862a1f12df2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {374bab1a-2c6b-42df-83e9-7862a1f12df2}, !- Handle
  {dacde319-7608-45c9-811b-8ad8df0de84a}, !- Name
  {e4b65881-0845-41da-930e-742e29f09f9b}, !- Source Object
  7,                                      !- Outlet Port
  {b24436c1-5cd1-4555-8352-f9bab18565d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db387a09-c750-4c67-83ab-469abf0f68ab}, !- Handle
  {350a8dab-a9a2-4a54-9092-a437f99f6131}, !- Name
  {f1b06104-6a21-4a6c-9bcd-64c7f734e6cd}, !- Source Object
  9,                                      !- Outlet Port
  {55c028a3-f18f-4fda-a06c-5d6263394310}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4feeb1ec-1532-4658-8082-5cf59f6adaf8}, !- Handle
  Node 376,                               !- Name
  {50c10603-884f-4af5-bdee-398f374563b8}, !- Inlet Port
  {c6fed319-1e59-4926-81ae-31a9280625a1}; !- Outlet Port

OS:Connection,
  {50c10603-884f-4af5-bdee-398f374563b8}, !- Handle
  {33dc23a0-8fdd-401f-b170-69d962b2b986}, !- Name
  {92dd956a-4c73-47da-bdb7-150a90b8d838}, !- Source Object
  6,                                      !- Outlet Port
  {4feeb1ec-1532-4658-8082-5cf59f6adaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6fed319-1e59-4926-81ae-31a9280625a1}, !- Handle
  {f9668d62-c7c1-44d1-9bd7-0c05971438ab}, !- Name
  {4feeb1ec-1532-4658-8082-5cf59f6adaf8}, !- Source Object
  3,                                      !- Outlet Port
  {f1b06104-6a21-4a6c-9bcd-64c7f734e6cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {66ce929b-7749-4ac9-8743-4638ce39fc02}, !- Handle
  Node 377,                               !- Name
  {14a78f58-aa96-4abd-82b5-d67cea964a85}, !- Inlet Port
  {7bbde452-0d73-489b-a858-f97cddf9fd08}; !- Outlet Port

OS:Connection,
  {14a78f58-aa96-4abd-82b5-d67cea964a85}, !- Handle
  {486d60c0-9140-471d-b579-ef70d37b375c}, !- Name
  {c33ea375-0e4c-4af5-b167-4b94453682f6}, !- Source Object
  9,                                      !- Outlet Port
  {66ce929b-7749-4ac9-8743-4638ce39fc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbde452-0d73-489b-a858-f97cddf9fd08}, !- Handle
  {3fbec811-f030-4f75-99c4-4d0800e15e19}, !- Name
  {66ce929b-7749-4ac9-8743-4638ce39fc02}, !- Source Object
  3,                                      !- Outlet Port
  {92dd956a-4c73-47da-bdb7-150a90b8d838}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1f8ea504-107f-4b69-ad51-5e5c8d8cfbe9}, !- Handle
  Node 378,                               !- Name
  {f6465fda-dc22-494e-90f7-972dfbca86bb}, !- Inlet Port
  {89988e36-3826-4c0e-af40-0e42080167d8}; !- Outlet Port

OS:Connection,
  {b18b949b-5073-4e6f-a047-a0b5ded32801}, !- Handle
  {8257324c-ea6a-490a-87ac-73f9c1ddd87c}, !- Name
  {8bfbae29-909b-42a3-9920-948158bdfacb}, !- Source Object
  3,                                      !- Outlet Port
  {e4b65881-0845-41da-930e-742e29f09f9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f6465fda-dc22-494e-90f7-972dfbca86bb}, !- Handle
  {ed04c17f-e21d-47bd-a0b0-01d3a5ce0e13}, !- Name
  {e4b65881-0845-41da-930e-742e29f09f9b}, !- Source Object
  5,                                      !- Outlet Port
  {1f8ea504-107f-4b69-ad51-5e5c8d8cfbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89988e36-3826-4c0e-af40-0e42080167d8}, !- Handle
  {31c91b5a-f669-4c68-9c11-df21a74c09c8}, !- Name
  {1f8ea504-107f-4b69-ad51-5e5c8d8cfbe9}, !- Source Object
  3,                                      !- Outlet Port
  {c33ea375-0e4c-4af5-b167-4b94453682f6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {654134db-7edc-43d7-adc1-0bd3cbf6e42c}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {d065efc9-ed77-43de-a7b1-ff632a091302}, !- Control Zone Name
  {55c028a3-f18f-4fda-a06c-5d6263394310}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {623af492-a931-4cbe-aa19-32be5c98d767}, !- Handle
  Air Terminal Single Duct Uncontrolled 31, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {cc2096d4-8a63-45d6-bdac-97b0d972a5c1}, !- Inlet Air Node Name
  {5baeb859-d017-4935-9ea4-89af41c10f91}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f5d79c1-e13d-45ce-856b-79cd6556df0a}, !- Handle
  Node 379,                               !- Name
  {5ae88c0b-e0ac-427f-85ab-f265959296c2}, !- Inlet Port
  {f2c35d2a-361b-46d3-986e-ed1d977b4b0e}; !- Outlet Port

OS:Connection,
  {d2fe802d-e840-47fd-91c7-efc6830d5241}, !- Handle
  {c0ad9ce5-5eae-4505-bd7d-58f5676f689c}, !- Name
  {683f793e-fee9-4fbf-a374-c3bfc8637337}, !- Source Object
  3,                                      !- Outlet Port
  {8972d41e-2265-4a8a-9f8c-6ba1e304a2c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ae88c0b-e0ac-427f-85ab-f265959296c2}, !- Handle
  {8a058b14-bc51-48b8-9968-381318801d1b}, !- Name
  {d065efc9-ed77-43de-a7b1-ff632a091302}, !- Source Object
  12,                                     !- Outlet Port
  {0f5d79c1-e13d-45ce-856b-79cd6556df0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c35d2a-361b-46d3-986e-ed1d977b4b0e}, !- Handle
  {37af4d61-96e2-4fc3-bfc5-faacc726b3d2}, !- Name
  {0f5d79c1-e13d-45ce-856b-79cd6556df0a}, !- Source Object
  3,                                      !- Outlet Port
  {9031a836-1ec9-4f98-bf9d-c21115963e91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc2096d4-8a63-45d6-bdac-97b0d972a5c1}, !- Handle
  {b2093504-eb7a-4a08-8609-a04386ec7f91}, !- Name
  {15ee5fec-0f74-4756-903d-1f76bcd8a4e3}, !- Source Object
  3,                                      !- Outlet Port
  {623af492-a931-4cbe-aa19-32be5c98d767}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5baeb859-d017-4935-9ea4-89af41c10f91}, !- Handle
  {181b3528-7de2-493a-873e-19d99a47c6c6}, !- Name
  {623af492-a931-4cbe-aa19-32be5c98d767}, !- Source Object
  4,                                      !- Outlet Port
  {683f793e-fee9-4fbf-a374-c3bfc8637337}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1928ddb6-5d77-4078-9b60-617ed0977b98}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bbb6a080-25fc-4af9-aa44-7cd8ea99bed5}, !- Water Inlet Node Name
  {d34b5db7-4f66-4aa3-832d-cd95140bbc1f}; !- Water Outlet Node Name

OS:Node,
  {6df42415-0853-4213-af88-ce059c4037da}, !- Handle
  Node 380,                               !- Name
  {6d4b8445-d0eb-4b43-8420-eb66aea3f10c}, !- Inlet Port
  {bbb6a080-25fc-4af9-aa44-7cd8ea99bed5}; !- Outlet Port

OS:Connection,
  {6d4b8445-d0eb-4b43-8420-eb66aea3f10c}, !- Handle
  {6cc55e71-bf84-40b2-9baf-76952fd4c283}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  11,                                     !- Outlet Port
  {6df42415-0853-4213-af88-ce059c4037da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e050cde6-c196-4270-a0b3-2c4a1291513a}, !- Handle
  Node 381,                               !- Name
  {d34b5db7-4f66-4aa3-832d-cd95140bbc1f}, !- Inlet Port
  {7e330907-95a1-43cc-8622-8e2df14af990}; !- Outlet Port

OS:Connection,
  {bbb6a080-25fc-4af9-aa44-7cd8ea99bed5}, !- Handle
  {612b26fc-5ebf-4545-bdb5-84525308f9ea}, !- Name
  {6df42415-0853-4213-af88-ce059c4037da}, !- Source Object
  3,                                      !- Outlet Port
  {1928ddb6-5d77-4078-9b60-617ed0977b98}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d34b5db7-4f66-4aa3-832d-cd95140bbc1f}, !- Handle
  {0d880e28-0f1c-42ea-a80c-e5e505da2638}, !- Name
  {1928ddb6-5d77-4078-9b60-617ed0977b98}, !- Source Object
  10,                                     !- Outlet Port
  {e050cde6-c196-4270-a0b3-2c4a1291513a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e330907-95a1-43cc-8622-8e2df14af990}, !- Handle
  {e129b438-d2ca-44b2-8b7e-bd98472b0b46}, !- Name
  {e050cde6-c196-4270-a0b3-2c4a1291513a}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {df19e14d-1dc9-4b44-afab-8b2ffcdb8b5a}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {1928ddb6-5d77-4078-9b60-617ed0977b98}; !- Heating Coil Name

OS:AirLoopHVAC,
  {32a423dc-7e32-4671-a237-fc188b2ae616}, !- Handle
  Sys-4 Flr-4 Sch-F HPlcmt-east NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40efc920-2682-4118-bd70-834ea28f3382}, !- Supply Side Inlet Node Name
  {9a062111-719f-437e-8141-4b8339112819}, !- Demand Side Outlet Node Name
  {e65d019a-0c99-49a0-9413-d73600de5f27}, !- Demand Side Inlet Node A
  {a31a4052-b260-4450-89c2-0d41d3c7d4b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8f89d8e4-2da2-4376-acf0-b7380210c541}, !- Handle
  Node 382,                               !- Name
  {40efc920-2682-4118-bd70-834ea28f3382}, !- Inlet Port
  {da598742-1d10-422a-a5ee-204ff10dab9b}; !- Outlet Port

OS:Node,
  {a9f6143a-62c4-45eb-b020-aede14763f5d}, !- Handle
  Node 383,                               !- Name
  {c541e035-cb1f-4cdb-9172-529db5db3aa4}, !- Inlet Port
  {a31a4052-b260-4450-89c2-0d41d3c7d4b0}; !- Outlet Port

OS:Connection,
  {40efc920-2682-4118-bd70-834ea28f3382}, !- Handle
  {5c8b22c7-3332-43ae-9d35-19b898efe3f4}, !- Name
  {32a423dc-7e32-4671-a237-fc188b2ae616}, !- Source Object
  8,                                      !- Outlet Port
  {8f89d8e4-2da2-4376-acf0-b7380210c541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31a4052-b260-4450-89c2-0d41d3c7d4b0}, !- Handle
  {5874bce0-b9eb-4379-a6d7-9fd8dc502c98}, !- Name
  {a9f6143a-62c4-45eb-b020-aede14763f5d}, !- Source Object
  3,                                      !- Outlet Port
  {32a423dc-7e32-4671-a237-fc188b2ae616}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {10b7eaab-afa3-4840-ae6e-dbf4ca431152}, !- Handle
  Node 384,                               !- Name
  {e65d019a-0c99-49a0-9413-d73600de5f27}, !- Inlet Port
  {44c0502f-c763-49ea-ba99-28294a585cbe}; !- Outlet Port

OS:Node,
  {16337ad9-4f8b-4e9d-9b66-a15adb30d73c}, !- Handle
  Node 385,                               !- Name
  {e1d9369a-cc6f-4274-8b33-ec9ac27660c6}, !- Inlet Port
  {9a062111-719f-437e-8141-4b8339112819}; !- Outlet Port

OS:Node,
  {c460b9b3-ff9b-4b6d-afd5-be4ad1c31dde}, !- Handle
  Node 386,                               !- Name
  {ad928cc3-39fd-4b56-9f26-0840631f8a24}, !- Inlet Port
  {e8953896-79be-4d47-ac30-1afe9d3094c8}; !- Outlet Port

OS:Connection,
  {e65d019a-0c99-49a0-9413-d73600de5f27}, !- Handle
  {4db5917b-8f10-42c5-8227-3bbd0c82b343}, !- Name
  {32a423dc-7e32-4671-a237-fc188b2ae616}, !- Source Object
  10,                                     !- Outlet Port
  {10b7eaab-afa3-4840-ae6e-dbf4ca431152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a062111-719f-437e-8141-4b8339112819}, !- Handle
  {6368b7b6-f45d-4744-bee5-92fd856643eb}, !- Name
  {16337ad9-4f8b-4e9d-9b66-a15adb30d73c}, !- Source Object
  3,                                      !- Outlet Port
  {32a423dc-7e32-4671-a237-fc188b2ae616}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ebcbfdc-14ff-48a5-8316-691eebcc9c11}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {44c0502f-c763-49ea-ba99-28294a585cbe}, !- Inlet Node Name
  {93bde58e-ed06-48f2-8720-a2e57e72f7b2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {869cab68-4fc1-435f-886b-393f2e966a1f}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {e1d9369a-cc6f-4274-8b33-ec9ac27660c6}, !- Outlet Node Name
  {5b38e022-7a83-4266-a4f7-495d33615f03}; !- Inlet Node Name 1

OS:Connection,
  {44c0502f-c763-49ea-ba99-28294a585cbe}, !- Handle
  {b5d5887c-c254-4f53-ba69-e01970c52789}, !- Name
  {10b7eaab-afa3-4840-ae6e-dbf4ca431152}, !- Source Object
  3,                                      !- Outlet Port
  {4ebcbfdc-14ff-48a5-8316-691eebcc9c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d9369a-cc6f-4274-8b33-ec9ac27660c6}, !- Handle
  {e14c923a-3592-49c2-9924-a158e1ac9e6a}, !- Name
  {869cab68-4fc1-435f-886b-393f2e966a1f}, !- Source Object
  2,                                      !- Outlet Port
  {16337ad9-4f8b-4e9d-9b66-a15adb30d73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3e70daf1-ec36-4498-94dc-594f0de70e36}, !- Handle
  {32a423dc-7e32-4671-a237-fc188b2ae616}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {4178c05e-1123-40dd-b866-223d06fcb65c}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {74b6295d-6122-4b70-8c67-6f8d09a6452f}, !- Air Inlet Node Name
  {c541e035-cb1f-4cdb-9172-529db5db3aa4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {17559753-b465-421f-9a5c-8a2ce0a5a8a4}, !- Handle
  Coil Heating Electric 32,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2f6b655f-a889-4359-a94d-7f84b8e38769}, !- Air Inlet Node Name
  {c261a101-5da6-4e07-b1ad-43631e444e2b}, !- Air Outlet Node Name
  {2a49846c-a076-4df9-b18f-2451fce7b402}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {68f3b646-be76-467f-bfdd-284b5e81d66a}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da8118e7-a628-430e-ab84-ee1ab18e3d70}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70bc382d-9c52-4b1e-88a2-b1f479a7b7b7}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c920ae21-8dda-41be-b761-e110364d47a5}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {acf21b69-3939-48ae-9094-addb2996a6d7}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {439dba6c-96cf-4398-be13-086e975d1f12}, !- Handle
  Coil Cooling DX Single Speed 33 4kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3cc04746-940d-4616-be67-e7bd5df00ced}, !- Air Inlet Node Name
  {b443c49d-bb5d-4eb3-b8f2-5013296584d0}, !- Air Outlet Node Name
  {2b6a46d1-87bc-47b8-8832-b7fecd61b60b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {70799da3-1ea2-415b-b6d1-4628ebd60f6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ed899cae-532a-4273-95bd-c091bc84d278}, !- Energy Input Ratio Function of Temperature Curve Name
  {f229064c-82ee-48c4-9635-52f0bcacab99}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {344a064b-d2ea-473d-b4b2-6a0eedeacb2c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {2a845159-b4cd-4bfa-98b1-ce67d4228b7c}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9984ddb7-f118-47a8-814a-b4c3b314fdd5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9984ddb7-f118-47a8-814a-b4c3b314fdd5}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e9f4ace-adf4-470c-a7ac-e8b10d35db77}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {2a845159-b4cd-4bfa-98b1-ce67d4228b7c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ca1d0294-28c4-4391-be60-8501afe667e8}, !- Mixed Air Node Name
  {07137b43-3730-48db-94c6-526b9f841901}, !- Outdoor Air Stream Node Name
  {34c5943a-fd38-4a61-98d9-04a45ecf4dc4}, !- Relief Air Stream Node Name
  {da598742-1d10-422a-a5ee-204ff10dab9b}; !- Return Air Stream Node Name

OS:Node,
  {c4114bd5-28f5-4e5d-8ba3-6b2cda584491}, !- Handle
  Node 387,                               !- Name
  ,                                       !- Inlet Port
  {07137b43-3730-48db-94c6-526b9f841901}; !- Outlet Port

OS:Connection,
  {07137b43-3730-48db-94c6-526b9f841901}, !- Handle
  {787fbf38-d07a-4cd7-a2e9-ca43a7aa60fb}, !- Name
  {c4114bd5-28f5-4e5d-8ba3-6b2cda584491}, !- Source Object
  3,                                      !- Outlet Port
  {4e9f4ace-adf4-470c-a7ac-e8b10d35db77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bf3da84-91d9-47de-a4e3-123883dd4b47}, !- Handle
  Node 388,                               !- Name
  {34c5943a-fd38-4a61-98d9-04a45ecf4dc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34c5943a-fd38-4a61-98d9-04a45ecf4dc4}, !- Handle
  {ff05fe29-e516-4379-98c9-79938c785c1e}, !- Name
  {4e9f4ace-adf4-470c-a7ac-e8b10d35db77}, !- Source Object
  7,                                      !- Outlet Port
  {5bf3da84-91d9-47de-a4e3-123883dd4b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c541e035-cb1f-4cdb-9172-529db5db3aa4}, !- Handle
  {0cca44bb-3915-42aa-8a70-fe571eb88b8d}, !- Name
  {4178c05e-1123-40dd-b866-223d06fcb65c}, !- Source Object
  9,                                      !- Outlet Port
  {a9f6143a-62c4-45eb-b020-aede14763f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a49846c-a076-4df9-b18f-2451fce7b402}, !- Handle
  Node 389,                               !- Name
  {c261a101-5da6-4e07-b1ad-43631e444e2b}, !- Inlet Port
  {74b6295d-6122-4b70-8c67-6f8d09a6452f}; !- Outlet Port

OS:Connection,
  {c261a101-5da6-4e07-b1ad-43631e444e2b}, !- Handle
  {3671860a-4eb7-44bf-bfe6-3fa3c9922d8f}, !- Name
  {17559753-b465-421f-9a5c-8a2ce0a5a8a4}, !- Source Object
  6,                                      !- Outlet Port
  {2a49846c-a076-4df9-b18f-2451fce7b402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b6295d-6122-4b70-8c67-6f8d09a6452f}, !- Handle
  {b9e0f82a-2d68-4835-bce3-837a96d83832}, !- Name
  {2a49846c-a076-4df9-b18f-2451fce7b402}, !- Source Object
  3,                                      !- Outlet Port
  {4178c05e-1123-40dd-b866-223d06fcb65c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {97638dfa-c277-4417-8244-3f89f72377b4}, !- Handle
  Node 390,                               !- Name
  {b443c49d-bb5d-4eb3-b8f2-5013296584d0}, !- Inlet Port
  {2f6b655f-a889-4359-a94d-7f84b8e38769}; !- Outlet Port

OS:Connection,
  {b443c49d-bb5d-4eb3-b8f2-5013296584d0}, !- Handle
  {fa7ee39b-2c5f-44ca-aca5-0c1acf805d05}, !- Name
  {439dba6c-96cf-4398-be13-086e975d1f12}, !- Source Object
  9,                                      !- Outlet Port
  {97638dfa-c277-4417-8244-3f89f72377b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6b655f-a889-4359-a94d-7f84b8e38769}, !- Handle
  {2ca8ef80-7152-4665-96e4-cf3eb205f957}, !- Name
  {97638dfa-c277-4417-8244-3f89f72377b4}, !- Source Object
  3,                                      !- Outlet Port
  {17559753-b465-421f-9a5c-8a2ce0a5a8a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {671903c7-6b75-4dda-8d0f-e20eafb94c36}, !- Handle
  Node 391,                               !- Name
  {ca1d0294-28c4-4391-be60-8501afe667e8}, !- Inlet Port
  {3cc04746-940d-4616-be67-e7bd5df00ced}; !- Outlet Port

OS:Connection,
  {da598742-1d10-422a-a5ee-204ff10dab9b}, !- Handle
  {8587d5f1-4b39-4b96-a40f-1add6aaefe7e}, !- Name
  {8f89d8e4-2da2-4376-acf0-b7380210c541}, !- Source Object
  3,                                      !- Outlet Port
  {4e9f4ace-adf4-470c-a7ac-e8b10d35db77}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca1d0294-28c4-4391-be60-8501afe667e8}, !- Handle
  {27e5cd91-ae21-4f4a-af56-b90eb690fb73}, !- Name
  {4e9f4ace-adf4-470c-a7ac-e8b10d35db77}, !- Source Object
  5,                                      !- Outlet Port
  {671903c7-6b75-4dda-8d0f-e20eafb94c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cc04746-940d-4616-be67-e7bd5df00ced}, !- Handle
  {ca52f466-1c51-4af0-94f5-b0bd34a945a0}, !- Name
  {671903c7-6b75-4dda-8d0f-e20eafb94c36}, !- Source Object
  3,                                      !- Outlet Port
  {439dba6c-96cf-4398-be13-086e975d1f12}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cec60b3d-8533-45fa-8a06-e423af69de61}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {d622a239-87c2-4bb8-9f63-8d449e3c10ad}, !- Control Zone Name
  {a9f6143a-62c4-45eb-b020-aede14763f5d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5d4807bc-98d0-4750-9921-7af5198e0c58}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {93bde58e-ed06-48f2-8720-a2e57e72f7b2}, !- Inlet Air Node Name
  {ad928cc3-39fd-4b56-9f26-0840631f8a24}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac26709e-c61f-4fa4-b7cc-6be3910f2f06}, !- Handle
  Node 392,                               !- Name
  {d24e36f9-472b-432b-a1bd-76e38751fe27}, !- Inlet Port
  {5b38e022-7a83-4266-a4f7-495d33615f03}; !- Outlet Port

OS:Connection,
  {e8953896-79be-4d47-ac30-1afe9d3094c8}, !- Handle
  {b6311b70-baad-4bb3-9b4c-250e38b96ae6}, !- Name
  {c460b9b3-ff9b-4b6d-afd5-be4ad1c31dde}, !- Source Object
  3,                                      !- Outlet Port
  {bc7ab260-2ab6-42fb-b330-7f05554957c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d24e36f9-472b-432b-a1bd-76e38751fe27}, !- Handle
  {99f76fd9-7170-4187-9e67-10c994e60e94}, !- Name
  {d622a239-87c2-4bb8-9f63-8d449e3c10ad}, !- Source Object
  12,                                     !- Outlet Port
  {ac26709e-c61f-4fa4-b7cc-6be3910f2f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b38e022-7a83-4266-a4f7-495d33615f03}, !- Handle
  {1b87565e-9ff5-44d5-87bd-7d7308231444}, !- Name
  {ac26709e-c61f-4fa4-b7cc-6be3910f2f06}, !- Source Object
  3,                                      !- Outlet Port
  {869cab68-4fc1-435f-886b-393f2e966a1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93bde58e-ed06-48f2-8720-a2e57e72f7b2}, !- Handle
  {8b835d41-7182-48e5-ab34-afb4642e39a0}, !- Name
  {4ebcbfdc-14ff-48a5-8316-691eebcc9c11}, !- Source Object
  3,                                      !- Outlet Port
  {5d4807bc-98d0-4750-9921-7af5198e0c58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad928cc3-39fd-4b56-9f26-0840631f8a24}, !- Handle
  {200d2250-22a7-4cae-ae05-d6ff0881dbdc}, !- Name
  {5d4807bc-98d0-4750-9921-7af5198e0c58}, !- Source Object
  4,                                      !- Outlet Port
  {c460b9b3-ff9b-4b6d-afd5-be4ad1c31dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {83d827ff-a5d9-4c13-adcf-898b43d5257b}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9c1d40e5-499a-4296-9e71-d9559b39976b}, !- Water Inlet Node Name
  {c8d757a0-b265-426c-9eca-07d3e1ff6213}; !- Water Outlet Node Name

OS:Node,
  {11b94afe-1ebc-4296-a6c2-89351c9ce245}, !- Handle
  Node 393,                               !- Name
  {8a323147-5028-413c-b073-3c718aa9b5ce}, !- Inlet Port
  {9c1d40e5-499a-4296-9e71-d9559b39976b}; !- Outlet Port

OS:Connection,
  {8a323147-5028-413c-b073-3c718aa9b5ce}, !- Handle
  {dd0849e6-bbe9-4b66-94ff-f3490f5e956f}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  12,                                     !- Outlet Port
  {11b94afe-1ebc-4296-a6c2-89351c9ce245}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {748d82e6-d407-4133-be83-92de3867789c}, !- Handle
  Node 394,                               !- Name
  {c8d757a0-b265-426c-9eca-07d3e1ff6213}, !- Inlet Port
  {f787d44a-1997-41b0-8b79-6b2977d31441}; !- Outlet Port

OS:Connection,
  {9c1d40e5-499a-4296-9e71-d9559b39976b}, !- Handle
  {95bdf94d-9b1a-4c53-8581-003bd7ae23dd}, !- Name
  {11b94afe-1ebc-4296-a6c2-89351c9ce245}, !- Source Object
  3,                                      !- Outlet Port
  {83d827ff-a5d9-4c13-adcf-898b43d5257b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c8d757a0-b265-426c-9eca-07d3e1ff6213}, !- Handle
  {c5babe3e-2fc4-4a0b-88a7-776e97b41d9f}, !- Name
  {83d827ff-a5d9-4c13-adcf-898b43d5257b}, !- Source Object
  10,                                     !- Outlet Port
  {748d82e6-d407-4133-be83-92de3867789c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f787d44a-1997-41b0-8b79-6b2977d31441}, !- Handle
  {73551c3e-fdf4-411a-a053-32ba82ed1101}, !- Name
  {748d82e6-d407-4133-be83-92de3867789c}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b951e3ba-7a27-4686-921c-ca278df184cb}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {83d827ff-a5d9-4c13-adcf-898b43d5257b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6e8782e5-005f-4532-90ce-7ccb938f7022}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-west NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {380eb4d0-b94c-44bb-b39b-87b607f32d70}, !- Supply Side Inlet Node Name
  {1d992d73-92f3-43ba-819b-b5b34640c076}, !- Demand Side Outlet Node Name
  {c54e6507-fd27-45fc-859e-335efa609f7b}, !- Demand Side Inlet Node A
  {e1d15d70-55b2-4bb1-aeb2-eb8452d1568c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f56688da-8f2c-461f-bc74-b6843c7590f3}, !- Handle
  Node 395,                               !- Name
  {380eb4d0-b94c-44bb-b39b-87b607f32d70}, !- Inlet Port
  {622c65cc-014b-412f-8db1-98d4df718f71}; !- Outlet Port

OS:Node,
  {0d204a56-12cc-4d6f-ac08-1ddd126de303}, !- Handle
  Node 396,                               !- Name
  {7fda27f7-8b0e-4717-885f-aabd4ec2d984}, !- Inlet Port
  {e1d15d70-55b2-4bb1-aeb2-eb8452d1568c}; !- Outlet Port

OS:Connection,
  {380eb4d0-b94c-44bb-b39b-87b607f32d70}, !- Handle
  {d5a2cef1-2b7d-401e-8bb1-ed39400c5351}, !- Name
  {6e8782e5-005f-4532-90ce-7ccb938f7022}, !- Source Object
  8,                                      !- Outlet Port
  {f56688da-8f2c-461f-bc74-b6843c7590f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d15d70-55b2-4bb1-aeb2-eb8452d1568c}, !- Handle
  {5a8a32ae-daef-472d-842f-e92d79f9732e}, !- Name
  {0d204a56-12cc-4d6f-ac08-1ddd126de303}, !- Source Object
  3,                                      !- Outlet Port
  {6e8782e5-005f-4532-90ce-7ccb938f7022}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7b2e02ad-74ad-4e6e-b130-e9e4246298d5}, !- Handle
  Node 397,                               !- Name
  {c54e6507-fd27-45fc-859e-335efa609f7b}, !- Inlet Port
  {e4705c0b-4a44-4d22-a32c-9bb6ad4601f9}; !- Outlet Port

OS:Node,
  {dd800d76-d092-481b-98ce-22a5ce4bb681}, !- Handle
  Node 398,                               !- Name
  {79fbd8b1-fb9a-40d5-8ece-bc429e2b0789}, !- Inlet Port
  {1d992d73-92f3-43ba-819b-b5b34640c076}; !- Outlet Port

OS:Node,
  {484f63f3-18e7-4322-baeb-42e392751f4a}, !- Handle
  Node 399,                               !- Name
  {3d2b6a8f-dbaf-4601-98ec-083308380e89}, !- Inlet Port
  {e73958a9-ba18-470b-b888-9f087d3c7e30}; !- Outlet Port

OS:Connection,
  {c54e6507-fd27-45fc-859e-335efa609f7b}, !- Handle
  {31cac5cc-5268-49c8-ae56-f84da83fa9c3}, !- Name
  {6e8782e5-005f-4532-90ce-7ccb938f7022}, !- Source Object
  10,                                     !- Outlet Port
  {7b2e02ad-74ad-4e6e-b130-e9e4246298d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d992d73-92f3-43ba-819b-b5b34640c076}, !- Handle
  {539e0a42-dd67-423f-8fb8-517a051c502f}, !- Name
  {dd800d76-d092-481b-98ce-22a5ce4bb681}, !- Source Object
  3,                                      !- Outlet Port
  {6e8782e5-005f-4532-90ce-7ccb938f7022}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0db03814-10d7-4c0f-94e9-a21c6cda5a5e}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {e4705c0b-4a44-4d22-a32c-9bb6ad4601f9}, !- Inlet Node Name
  {130b908f-f7df-4840-8df1-fe9e46ac7e12}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2629507c-388a-45a8-849b-2eb664b8300b}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {79fbd8b1-fb9a-40d5-8ece-bc429e2b0789}, !- Outlet Node Name
  {f78de068-e205-44a0-9d34-b88f4919560c}; !- Inlet Node Name 1

OS:Connection,
  {e4705c0b-4a44-4d22-a32c-9bb6ad4601f9}, !- Handle
  {ad9fee44-9337-4706-a897-26afa9294b6f}, !- Name
  {7b2e02ad-74ad-4e6e-b130-e9e4246298d5}, !- Source Object
  3,                                      !- Outlet Port
  {0db03814-10d7-4c0f-94e9-a21c6cda5a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79fbd8b1-fb9a-40d5-8ece-bc429e2b0789}, !- Handle
  {478d2f0c-515b-4313-b8eb-99d8ebeec936}, !- Name
  {2629507c-388a-45a8-849b-2eb664b8300b}, !- Source Object
  2,                                      !- Outlet Port
  {dd800d76-d092-481b-98ce-22a5ce4bb681}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {43e02f5e-7e70-4425-a189-1e2e040e05d6}, !- Handle
  {6e8782e5-005f-4532-90ce-7ccb938f7022}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {76611b7d-08b5-494b-a7af-5cdec92775cd}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d777086a-1dde-4552-8248-bb2ba63a0ed5}, !- Air Inlet Node Name
  {7fda27f7-8b0e-4717-885f-aabd4ec2d984}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {158943ae-5942-4313-8953-92b0a9bc071a}, !- Handle
  Coil Heating Electric 33,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9b4631af-e61f-4e5b-a0ff-7871e76c304c}, !- Air Inlet Node Name
  {b98aed49-57fd-4566-a80e-5fcdb9c195bb}, !- Air Outlet Node Name
  {2cfb2738-c1c8-4d54-b41e-72e6f73ae3e2}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {e9a9c49c-5738-455d-950c-fe3a81625589}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fcf58348-8f2d-4794-af83-53b574240bf1}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10879c9e-0d72-46d3-9f5f-0f3262bc88a8}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {932c1eda-d1bd-4547-9b22-8400536cd6a6}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3dbfe718-8dae-43a0-a612-ed95db06bbd7}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3be75c22-6d07-4477-ad0b-7a69d0c98f40}, !- Handle
  Coil Cooling DX Single Speed 34 4kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {49de135a-98ff-49c5-93d8-d68a6e30b221}, !- Air Inlet Node Name
  {0d3a560e-9dea-45fc-8879-f0cd558940ca}, !- Air Outlet Node Name
  {0cd20f25-16ec-4aa3-becc-0a25ec8bc677}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2e30b89d-026e-4293-bc15-69dd3a221252}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cd05e148-4e3d-4a33-a965-65db96cd3955}, !- Energy Input Ratio Function of Temperature Curve Name
  {7732c6b9-2048-45b6-b8e3-2002a0cf9782}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f4e3d0d4-6e99-4fb9-9775-623ef8ecd1f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {72ef08c9-ce6a-405f-a616-40d0901907b4}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ceac382b-8ad2-421f-af94-c1db1049a01f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ceac382b-8ad2-421f-af94-c1db1049a01f}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9906c162-2edc-4b74-9362-b6c62726c683}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {72ef08c9-ce6a-405f-a616-40d0901907b4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5233d7ca-e5ce-4193-819d-ae7b62224733}, !- Mixed Air Node Name
  {d0082c05-0109-4a90-ab35-92f68aafa8e8}, !- Outdoor Air Stream Node Name
  {96296716-f83f-494b-8e75-aa908e7a447e}, !- Relief Air Stream Node Name
  {622c65cc-014b-412f-8db1-98d4df718f71}; !- Return Air Stream Node Name

OS:Node,
  {f16baa3e-13c6-4a18-8d62-6673cd9a625b}, !- Handle
  Node 400,                               !- Name
  ,                                       !- Inlet Port
  {d0082c05-0109-4a90-ab35-92f68aafa8e8}; !- Outlet Port

OS:Connection,
  {d0082c05-0109-4a90-ab35-92f68aafa8e8}, !- Handle
  {4c7a9d13-01da-4eac-8d13-f33cec3353a0}, !- Name
  {f16baa3e-13c6-4a18-8d62-6673cd9a625b}, !- Source Object
  3,                                      !- Outlet Port
  {9906c162-2edc-4b74-9362-b6c62726c683}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43fde4ab-b8be-4cc1-9313-a0e1fb3d480a}, !- Handle
  Node 401,                               !- Name
  {96296716-f83f-494b-8e75-aa908e7a447e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96296716-f83f-494b-8e75-aa908e7a447e}, !- Handle
  {a6f5de49-6eb0-402b-b24c-88ac524360f5}, !- Name
  {9906c162-2edc-4b74-9362-b6c62726c683}, !- Source Object
  7,                                      !- Outlet Port
  {43fde4ab-b8be-4cc1-9313-a0e1fb3d480a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fda27f7-8b0e-4717-885f-aabd4ec2d984}, !- Handle
  {15d46ef8-2cce-4a04-99fb-0d242527f4b6}, !- Name
  {76611b7d-08b5-494b-a7af-5cdec92775cd}, !- Source Object
  9,                                      !- Outlet Port
  {0d204a56-12cc-4d6f-ac08-1ddd126de303}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cfb2738-c1c8-4d54-b41e-72e6f73ae3e2}, !- Handle
  Node 402,                               !- Name
  {b98aed49-57fd-4566-a80e-5fcdb9c195bb}, !- Inlet Port
  {d777086a-1dde-4552-8248-bb2ba63a0ed5}; !- Outlet Port

OS:Connection,
  {b98aed49-57fd-4566-a80e-5fcdb9c195bb}, !- Handle
  {88d500b4-222b-4754-acd5-8e88a7c8385c}, !- Name
  {158943ae-5942-4313-8953-92b0a9bc071a}, !- Source Object
  6,                                      !- Outlet Port
  {2cfb2738-c1c8-4d54-b41e-72e6f73ae3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d777086a-1dde-4552-8248-bb2ba63a0ed5}, !- Handle
  {7f416a65-4b9b-4ec1-995d-0eb61a990ead}, !- Name
  {2cfb2738-c1c8-4d54-b41e-72e6f73ae3e2}, !- Source Object
  3,                                      !- Outlet Port
  {76611b7d-08b5-494b-a7af-5cdec92775cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {438e8d1f-9f89-4745-9f4d-165e82c80a58}, !- Handle
  Node 403,                               !- Name
  {0d3a560e-9dea-45fc-8879-f0cd558940ca}, !- Inlet Port
  {9b4631af-e61f-4e5b-a0ff-7871e76c304c}; !- Outlet Port

OS:Connection,
  {0d3a560e-9dea-45fc-8879-f0cd558940ca}, !- Handle
  {3a4de767-1b03-4822-a353-dd426ee4cc04}, !- Name
  {3be75c22-6d07-4477-ad0b-7a69d0c98f40}, !- Source Object
  9,                                      !- Outlet Port
  {438e8d1f-9f89-4745-9f4d-165e82c80a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4631af-e61f-4e5b-a0ff-7871e76c304c}, !- Handle
  {05b203ea-9da9-4ca8-a5ab-2f0c88b5fdfd}, !- Name
  {438e8d1f-9f89-4745-9f4d-165e82c80a58}, !- Source Object
  3,                                      !- Outlet Port
  {158943ae-5942-4313-8953-92b0a9bc071a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {48729ab9-0cbc-4a6c-9c64-88dc7183239b}, !- Handle
  Node 404,                               !- Name
  {5233d7ca-e5ce-4193-819d-ae7b62224733}, !- Inlet Port
  {49de135a-98ff-49c5-93d8-d68a6e30b221}; !- Outlet Port

OS:Connection,
  {622c65cc-014b-412f-8db1-98d4df718f71}, !- Handle
  {eec05212-69f4-4f13-af6e-abc0beafd662}, !- Name
  {f56688da-8f2c-461f-bc74-b6843c7590f3}, !- Source Object
  3,                                      !- Outlet Port
  {9906c162-2edc-4b74-9362-b6c62726c683}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5233d7ca-e5ce-4193-819d-ae7b62224733}, !- Handle
  {234038be-f96d-465b-83f9-07cb93ea473e}, !- Name
  {9906c162-2edc-4b74-9362-b6c62726c683}, !- Source Object
  5,                                      !- Outlet Port
  {48729ab9-0cbc-4a6c-9c64-88dc7183239b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49de135a-98ff-49c5-93d8-d68a6e30b221}, !- Handle
  {2f39fb91-8382-4bed-9071-3e0814e61d14}, !- Name
  {48729ab9-0cbc-4a6c-9c64-88dc7183239b}, !- Source Object
  3,                                      !- Outlet Port
  {3be75c22-6d07-4477-ad0b-7a69d0c98f40}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b4fd23bc-babc-40b3-a971-dc3594fbce84}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {02d655eb-2904-46bb-b762-01c92fb0335b}, !- Control Zone Name
  {0d204a56-12cc-4d6f-ac08-1ddd126de303}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e0c4564f-7368-492c-9d16-c88bfe536da5}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {130b908f-f7df-4840-8df1-fe9e46ac7e12}, !- Inlet Air Node Name
  {3d2b6a8f-dbaf-4601-98ec-083308380e89}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c2bb6970-6298-4ab3-9f38-79f94e976eec}, !- Handle
  Node 405,                               !- Name
  {209dc673-bad4-481e-a7ff-9660488232a4}, !- Inlet Port
  {f78de068-e205-44a0-9d34-b88f4919560c}; !- Outlet Port

OS:Connection,
  {e73958a9-ba18-470b-b888-9f087d3c7e30}, !- Handle
  {ecc896db-b6a5-4993-b5fa-3260b356f241}, !- Name
  {484f63f3-18e7-4322-baeb-42e392751f4a}, !- Source Object
  3,                                      !- Outlet Port
  {10e1fdc0-b96a-4a16-882c-642c27781000}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {209dc673-bad4-481e-a7ff-9660488232a4}, !- Handle
  {23991bea-a81f-4466-ad73-41a6b3cbf94c}, !- Name
  {02d655eb-2904-46bb-b762-01c92fb0335b}, !- Source Object
  12,                                     !- Outlet Port
  {c2bb6970-6298-4ab3-9f38-79f94e976eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f78de068-e205-44a0-9d34-b88f4919560c}, !- Handle
  {7e9b1c6c-3bd0-44f9-b528-1cbeec602aaf}, !- Name
  {c2bb6970-6298-4ab3-9f38-79f94e976eec}, !- Source Object
  3,                                      !- Outlet Port
  {2629507c-388a-45a8-849b-2eb664b8300b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {130b908f-f7df-4840-8df1-fe9e46ac7e12}, !- Handle
  {b1c06fe4-02d6-4b25-b33a-edd5113c5868}, !- Name
  {0db03814-10d7-4c0f-94e9-a21c6cda5a5e}, !- Source Object
  3,                                      !- Outlet Port
  {e0c4564f-7368-492c-9d16-c88bfe536da5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d2b6a8f-dbaf-4601-98ec-083308380e89}, !- Handle
  {a7602e9d-668b-467f-9ccc-0e71ec7fa669}, !- Name
  {e0c4564f-7368-492c-9d16-c88bfe536da5}, !- Source Object
  4,                                      !- Outlet Port
  {484f63f3-18e7-4322-baeb-42e392751f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {05a3bd0a-758a-40c3-b47a-65fbb774301d}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {66e3ddf4-1c80-4a92-8e13-c97333f24856}, !- Water Inlet Node Name
  {dea6eb39-871d-447e-817f-3a9508052d65}; !- Water Outlet Node Name

OS:Node,
  {19d6732b-0e28-4d86-9918-83ead58610a8}, !- Handle
  Node 406,                               !- Name
  {da26f04c-3ca4-47b4-ba9c-68c5a5589984}, !- Inlet Port
  {66e3ddf4-1c80-4a92-8e13-c97333f24856}; !- Outlet Port

OS:Connection,
  {da26f04c-3ca4-47b4-ba9c-68c5a5589984}, !- Handle
  {8ef10211-7866-4ad5-bc3f-5f583f8e6646}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  13,                                     !- Outlet Port
  {19d6732b-0e28-4d86-9918-83ead58610a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8a7f3bd-ca1f-4167-a611-cf22c84fafa4}, !- Handle
  Node 407,                               !- Name
  {dea6eb39-871d-447e-817f-3a9508052d65}, !- Inlet Port
  {76bf554f-af7c-41ef-bfb8-669ee033c91d}; !- Outlet Port

OS:Connection,
  {66e3ddf4-1c80-4a92-8e13-c97333f24856}, !- Handle
  {74a0b176-254e-469e-9af3-d8ba83a643db}, !- Name
  {19d6732b-0e28-4d86-9918-83ead58610a8}, !- Source Object
  3,                                      !- Outlet Port
  {05a3bd0a-758a-40c3-b47a-65fbb774301d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dea6eb39-871d-447e-817f-3a9508052d65}, !- Handle
  {5573dd65-0df0-4607-98b9-d992b09e84d3}, !- Name
  {05a3bd0a-758a-40c3-b47a-65fbb774301d}, !- Source Object
  10,                                     !- Outlet Port
  {b8a7f3bd-ca1f-4167-a611-cf22c84fafa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76bf554f-af7c-41ef-bfb8-669ee033c91d}, !- Handle
  {6fd76732-5a47-406c-b4f6-0602a6f105f6}, !- Name
  {b8a7f3bd-ca1f-4167-a611-cf22c84fafa4}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9f6ce040-7f3a-4e15-bf79-db75cd99fa91}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {05a3bd0a-758a-40c3-b47a-65fbb774301d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0e04aaed-db0e-4ec2-b30e-0a0e96115023}, !- Handle
  Sys-4 Flr-4 Sch-E HPlcmt-south NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee432b33-0666-4a70-99de-83abc2f3bb6c}, !- Supply Side Inlet Node Name
  {7249ae9d-f644-4bb0-8158-c7df5561f86e}, !- Demand Side Outlet Node Name
  {05bb4e77-6df9-488c-9892-0c5a566d62fd}, !- Demand Side Inlet Node A
  {316a425c-d1ed-48bf-aeea-aa8965bd7db5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {674a510b-92ae-4b98-8285-ea2994212cfe}, !- Handle
  Node 408,                               !- Name
  {ee432b33-0666-4a70-99de-83abc2f3bb6c}, !- Inlet Port
  {ae27a1a1-69f9-4a31-b3ff-343e4669c275}; !- Outlet Port

OS:Node,
  {4b8e44eb-0540-4f41-a8b8-ffb226f4b9e9}, !- Handle
  Node 409,                               !- Name
  {23a0f585-486a-44ba-a1aa-ea64ab798629}, !- Inlet Port
  {316a425c-d1ed-48bf-aeea-aa8965bd7db5}; !- Outlet Port

OS:Connection,
  {ee432b33-0666-4a70-99de-83abc2f3bb6c}, !- Handle
  {1640e9bd-d8d5-4c66-8856-f968889bee2d}, !- Name
  {0e04aaed-db0e-4ec2-b30e-0a0e96115023}, !- Source Object
  8,                                      !- Outlet Port
  {674a510b-92ae-4b98-8285-ea2994212cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316a425c-d1ed-48bf-aeea-aa8965bd7db5}, !- Handle
  {0afc5f6e-39e3-4617-a265-3753841a72cb}, !- Name
  {4b8e44eb-0540-4f41-a8b8-ffb226f4b9e9}, !- Source Object
  3,                                      !- Outlet Port
  {0e04aaed-db0e-4ec2-b30e-0a0e96115023}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {86411af2-4acc-4d40-9229-3ac211bd1ce1}, !- Handle
  Node 410,                               !- Name
  {05bb4e77-6df9-488c-9892-0c5a566d62fd}, !- Inlet Port
  {d215010f-641f-41dd-a30c-d0f079c442a4}; !- Outlet Port

OS:Node,
  {1114e57e-c319-473f-98f9-87a959330fa9}, !- Handle
  Node 411,                               !- Name
  {3e46b1f1-4729-49e3-b1b0-bb0584b8f190}, !- Inlet Port
  {7249ae9d-f644-4bb0-8158-c7df5561f86e}; !- Outlet Port

OS:Node,
  {a5a687d1-862e-4910-b31b-03a26e8e66fa}, !- Handle
  Node 412,                               !- Name
  {f0cfda5b-c16b-4308-b0fe-f53e4f6a92dd}, !- Inlet Port
  {6ba1fdd5-7e07-4407-bd01-cb3d88b29730}; !- Outlet Port

OS:Connection,
  {05bb4e77-6df9-488c-9892-0c5a566d62fd}, !- Handle
  {e99ae636-8fc2-459d-ae62-d7625db421fb}, !- Name
  {0e04aaed-db0e-4ec2-b30e-0a0e96115023}, !- Source Object
  10,                                     !- Outlet Port
  {86411af2-4acc-4d40-9229-3ac211bd1ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7249ae9d-f644-4bb0-8158-c7df5561f86e}, !- Handle
  {a552ff4b-931d-4874-a97f-c91aebcccc7d}, !- Name
  {1114e57e-c319-473f-98f9-87a959330fa9}, !- Source Object
  3,                                      !- Outlet Port
  {0e04aaed-db0e-4ec2-b30e-0a0e96115023}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5c4ef974-4647-453f-b113-a11b64b712c6}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {d215010f-641f-41dd-a30c-d0f079c442a4}, !- Inlet Node Name
  {6968554a-933b-4f09-9ee1-3a84b23a3775}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {62d5b562-cb9f-492c-b169-733fec2722f1}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {3e46b1f1-4729-49e3-b1b0-bb0584b8f190}, !- Outlet Node Name
  {6a708049-f67b-43d0-91a4-0fb97d8687eb}; !- Inlet Node Name 1

OS:Connection,
  {d215010f-641f-41dd-a30c-d0f079c442a4}, !- Handle
  {cf7ab197-0042-4965-a689-cf510b0b46c8}, !- Name
  {86411af2-4acc-4d40-9229-3ac211bd1ce1}, !- Source Object
  3,                                      !- Outlet Port
  {5c4ef974-4647-453f-b113-a11b64b712c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e46b1f1-4729-49e3-b1b0-bb0584b8f190}, !- Handle
  {65c75909-dd0c-4488-8af1-56246327619b}, !- Name
  {62d5b562-cb9f-492c-b169-733fec2722f1}, !- Source Object
  2,                                      !- Outlet Port
  {1114e57e-c319-473f-98f9-87a959330fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64032044-42e8-44af-994d-7305d4754f64}, !- Handle
  {0e04aaed-db0e-4ec2-b30e-0a0e96115023}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {6813706a-b89a-46fb-9f6a-8a5cc0d3d378}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f81e8f0f-43d9-4fce-ab7e-8f3ea1db0dac}, !- Air Inlet Node Name
  {23a0f585-486a-44ba-a1aa-ea64ab798629}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b3e0665e-7935-4aef-86b8-9338c529af9c}, !- Handle
  Coil Heating Electric 34,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {991524ba-8ed6-45fa-9301-1c91be3a2ce5}, !- Air Inlet Node Name
  {e1a61243-36af-4310-acac-0448b1db37de}, !- Air Outlet Node Name
  {9b216878-a5c1-4a24-bbf9-bb221dd088e3}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {198182ec-81ca-4bbf-9c08-243d1fdf5050}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7e2f872-8f3e-4fc3-beca-1982eaf6d549}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec2930da-9e59-4317-90cc-d0c620a8be81}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8b30301-f5ea-4f1c-97e0-e042690dbf13}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9884f039-91e3-4e86-8275-c13add3ba13c}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4672b48d-e771-4713-92df-b922f7a97fc5}, !- Handle
  Coil Cooling DX Single Speed 35 1kBtu/hr 14.0SEER, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b831c739-6cfa-4797-863c-31d9438d0a6c}, !- Air Inlet Node Name
  {b170cd5f-9ff6-47b9-98ec-006e3760249e}, !- Air Outlet Node Name
  {3b8f0971-3974-4ad6-a8ca-5c4954db207d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b600a43-50f8-439b-ac7b-b865c7062042}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f1b974b-6785-4353-b007-554cf4b3d0f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {671825a0-60d1-495b-a51e-2b7503df97bc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec13a294-8e3b-4a4c-aafb-9fb12cf2d1c0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {16a942fa-42bb-48b5-93ad-adb33480c236}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fd214853-f3ba-40fd-a4fe-8cdd29e2227d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fd214853-f3ba-40fd-a4fe-8cdd29e2227d}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {36222118-e76f-435c-a4ff-cbc215a754c0}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {16a942fa-42bb-48b5-93ad-adb33480c236}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e7c68f9-1475-41f5-b093-a6b0220b7d6f}, !- Mixed Air Node Name
  {a5242b29-471a-45d3-a677-0ac15a6b05cf}, !- Outdoor Air Stream Node Name
  {65fe229e-1b14-457a-ab7f-67a708d6607c}, !- Relief Air Stream Node Name
  {ae27a1a1-69f9-4a31-b3ff-343e4669c275}; !- Return Air Stream Node Name

OS:Node,
  {79631669-0324-4469-b331-3d9cf480471d}, !- Handle
  Node 413,                               !- Name
  ,                                       !- Inlet Port
  {a5242b29-471a-45d3-a677-0ac15a6b05cf}; !- Outlet Port

OS:Connection,
  {a5242b29-471a-45d3-a677-0ac15a6b05cf}, !- Handle
  {c0be1827-8d18-4b19-bc8d-6fb7a020ef52}, !- Name
  {79631669-0324-4469-b331-3d9cf480471d}, !- Source Object
  3,                                      !- Outlet Port
  {36222118-e76f-435c-a4ff-cbc215a754c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {25ec81b2-1539-467e-9a61-33b540356b09}, !- Handle
  Node 414,                               !- Name
  {65fe229e-1b14-457a-ab7f-67a708d6607c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65fe229e-1b14-457a-ab7f-67a708d6607c}, !- Handle
  {2343b9ed-5068-4d89-851f-4264661410fd}, !- Name
  {36222118-e76f-435c-a4ff-cbc215a754c0}, !- Source Object
  7,                                      !- Outlet Port
  {25ec81b2-1539-467e-9a61-33b540356b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a0f585-486a-44ba-a1aa-ea64ab798629}, !- Handle
  {29145d54-d31c-4289-88c8-2879044bbafc}, !- Name
  {6813706a-b89a-46fb-9f6a-8a5cc0d3d378}, !- Source Object
  9,                                      !- Outlet Port
  {4b8e44eb-0540-4f41-a8b8-ffb226f4b9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b216878-a5c1-4a24-bbf9-bb221dd088e3}, !- Handle
  Node 415,                               !- Name
  {e1a61243-36af-4310-acac-0448b1db37de}, !- Inlet Port
  {f81e8f0f-43d9-4fce-ab7e-8f3ea1db0dac}; !- Outlet Port

OS:Connection,
  {e1a61243-36af-4310-acac-0448b1db37de}, !- Handle
  {0b2ecf32-e7a1-4623-b978-5c9a6325fa6d}, !- Name
  {b3e0665e-7935-4aef-86b8-9338c529af9c}, !- Source Object
  6,                                      !- Outlet Port
  {9b216878-a5c1-4a24-bbf9-bb221dd088e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f81e8f0f-43d9-4fce-ab7e-8f3ea1db0dac}, !- Handle
  {fbd49902-eadc-491a-bd2e-2439548990b3}, !- Name
  {9b216878-a5c1-4a24-bbf9-bb221dd088e3}, !- Source Object
  3,                                      !- Outlet Port
  {6813706a-b89a-46fb-9f6a-8a5cc0d3d378}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {32c4526f-dcaf-4dd0-a14f-b0604b2f5f43}, !- Handle
  Node 416,                               !- Name
  {b170cd5f-9ff6-47b9-98ec-006e3760249e}, !- Inlet Port
  {991524ba-8ed6-45fa-9301-1c91be3a2ce5}; !- Outlet Port

OS:Connection,
  {b170cd5f-9ff6-47b9-98ec-006e3760249e}, !- Handle
  {a2481272-e58b-4572-aed2-fee9909fc355}, !- Name
  {4672b48d-e771-4713-92df-b922f7a97fc5}, !- Source Object
  9,                                      !- Outlet Port
  {32c4526f-dcaf-4dd0-a14f-b0604b2f5f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991524ba-8ed6-45fa-9301-1c91be3a2ce5}, !- Handle
  {6760f085-338b-4285-b7b3-830146eba95d}, !- Name
  {32c4526f-dcaf-4dd0-a14f-b0604b2f5f43}, !- Source Object
  3,                                      !- Outlet Port
  {b3e0665e-7935-4aef-86b8-9338c529af9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5de3a221-5396-43df-a63c-623f75f3b0d8}, !- Handle
  Node 417,                               !- Name
  {5e7c68f9-1475-41f5-b093-a6b0220b7d6f}, !- Inlet Port
  {b831c739-6cfa-4797-863c-31d9438d0a6c}; !- Outlet Port

OS:Connection,
  {ae27a1a1-69f9-4a31-b3ff-343e4669c275}, !- Handle
  {278fa29a-1db5-4951-b9cf-e3fd4bc52271}, !- Name
  {674a510b-92ae-4b98-8285-ea2994212cfe}, !- Source Object
  3,                                      !- Outlet Port
  {36222118-e76f-435c-a4ff-cbc215a754c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e7c68f9-1475-41f5-b093-a6b0220b7d6f}, !- Handle
  {a6e12e8a-b17b-4b22-a2a2-c86702adbd86}, !- Name
  {36222118-e76f-435c-a4ff-cbc215a754c0}, !- Source Object
  5,                                      !- Outlet Port
  {5de3a221-5396-43df-a63c-623f75f3b0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b831c739-6cfa-4797-863c-31d9438d0a6c}, !- Handle
  {738f5e70-1b8a-4112-bb49-4e5277e4b325}, !- Name
  {5de3a221-5396-43df-a63c-623f75f3b0d8}, !- Source Object
  3,                                      !- Outlet Port
  {4672b48d-e771-4713-92df-b922f7a97fc5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {918d6d72-67ca-4840-b701-35f3a14d3833}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {dc951f1f-e45a-4198-bd53-1c024ef43172}, !- Control Zone Name
  {4b8e44eb-0540-4f41-a8b8-ffb226f4b9e9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e2161464-6127-469f-a60c-b392aac3de9c}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {6968554a-933b-4f09-9ee1-3a84b23a3775}, !- Inlet Air Node Name
  {f0cfda5b-c16b-4308-b0fe-f53e4f6a92dd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0fbd4b06-bc12-48bc-b594-a164f4c2deaa}, !- Handle
  Node 418,                               !- Name
  {3ec96f28-3456-4b6c-9bc0-44f19067eb17}, !- Inlet Port
  {6a708049-f67b-43d0-91a4-0fb97d8687eb}; !- Outlet Port

OS:Connection,
  {6ba1fdd5-7e07-4407-bd01-cb3d88b29730}, !- Handle
  {17575908-0977-49e6-bd38-acb5cb693151}, !- Name
  {a5a687d1-862e-4910-b31b-03a26e8e66fa}, !- Source Object
  3,                                      !- Outlet Port
  {b27accf3-52d2-495a-8fdb-304c93a2ff4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ec96f28-3456-4b6c-9bc0-44f19067eb17}, !- Handle
  {967518e1-f320-45bc-9667-fd924413a8e7}, !- Name
  {dc951f1f-e45a-4198-bd53-1c024ef43172}, !- Source Object
  12,                                     !- Outlet Port
  {0fbd4b06-bc12-48bc-b594-a164f4c2deaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a708049-f67b-43d0-91a4-0fb97d8687eb}, !- Handle
  {1bbf7aad-a391-4e06-8c96-b06f5ed2b2ce}, !- Name
  {0fbd4b06-bc12-48bc-b594-a164f4c2deaa}, !- Source Object
  3,                                      !- Outlet Port
  {62d5b562-cb9f-492c-b169-733fec2722f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6968554a-933b-4f09-9ee1-3a84b23a3775}, !- Handle
  {c1a8cee3-1582-46a3-988a-4b390e16672c}, !- Name
  {5c4ef974-4647-453f-b113-a11b64b712c6}, !- Source Object
  3,                                      !- Outlet Port
  {e2161464-6127-469f-a60c-b392aac3de9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0cfda5b-c16b-4308-b0fe-f53e4f6a92dd}, !- Handle
  {26700a23-fd83-4715-baff-4400f0ec7c7d}, !- Name
  {e2161464-6127-469f-a60c-b392aac3de9c}, !- Source Object
  4,                                      !- Outlet Port
  {a5a687d1-862e-4910-b31b-03a26e8e66fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d1739b28-abab-4db4-b188-9da578ea42f3}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0aaceec3-b901-4532-9640-f8a1af17802f}, !- Water Inlet Node Name
  {192899cb-e04f-457f-b447-8166ca22b764}; !- Water Outlet Node Name

OS:Node,
  {46506444-9833-42f7-8030-282bd4d20bea}, !- Handle
  Node 419,                               !- Name
  {b9fbd505-2d57-433b-bc38-cb594531fa2b}, !- Inlet Port
  {0aaceec3-b901-4532-9640-f8a1af17802f}; !- Outlet Port

OS:Connection,
  {b9fbd505-2d57-433b-bc38-cb594531fa2b}, !- Handle
  {b693b84e-b482-4e3b-bd1b-2bbac613fa31}, !- Name
  {1b8d8356-9ef7-4b8c-bbee-0b5ca54f1413}, !- Source Object
  14,                                     !- Outlet Port
  {46506444-9833-42f7-8030-282bd4d20bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a139a5f-a146-4b25-8875-1adb094b1ada}, !- Handle
  Node 420,                               !- Name
  {192899cb-e04f-457f-b447-8166ca22b764}, !- Inlet Port
  {e7ea3f27-33c7-400a-b317-1237f3d7d416}; !- Outlet Port

OS:Connection,
  {0aaceec3-b901-4532-9640-f8a1af17802f}, !- Handle
  {ce1e232b-4e43-447a-b085-04dae61a4e0b}, !- Name
  {46506444-9833-42f7-8030-282bd4d20bea}, !- Source Object
  3,                                      !- Outlet Port
  {d1739b28-abab-4db4-b188-9da578ea42f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {192899cb-e04f-457f-b447-8166ca22b764}, !- Handle
  {adf5a3d9-7ab5-478c-a9e9-2fa179da2515}, !- Name
  {d1739b28-abab-4db4-b188-9da578ea42f3}, !- Source Object
  10,                                     !- Outlet Port
  {3a139a5f-a146-4b25-8875-1adb094b1ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ea3f27-33c7-400a-b317-1237f3d7d416}, !- Handle
  {d4eddeed-0412-42c8-b97a-d30ef97f7359}, !- Name
  {3a139a5f-a146-4b25-8875-1adb094b1ada}, !- Source Object
  3,                                      !- Outlet Port
  {1ccd0f2a-a5bd-4388-b326-caa26b8e0453}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0240ab9d-5b3a-4d11-88e6-819e36e3d0b6}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {d1739b28-abab-4db4-b188-9da578ea42f3}; !- Heating Coil Name

OS:PlantLoop,
  {ab0c86d9-f175-4ca7-bd52-6b5e779a5aaf}, !- Handle
  Hot Water Loop 3,                       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0c0e1ec5-6d53-4f2a-b867-a6c29f513420}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {aecd434c-9116-42ed-9815-bf3bcd38d01b}, !- Plant Side Inlet Node Name
  {670974be-8818-4f39-8597-2fe58be71f55}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d88bb2e8-7054-44cc-bf62-4d014d81852c}, !- Demand Side Inlet Node Name
  {e3e4428a-38f2-4323-b3f1-ce3f6bab503c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {604090c4-4030-46b8-875b-34596860d236}, !- Handle
  {ab0c86d9-f175-4ca7-bd52-6b5e779a5aaf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {2ff03064-7c68-4e96-9a89-26a85ebb619c}, !- Handle
  Node 421,                               !- Name
  {aecd434c-9116-42ed-9815-bf3bcd38d01b}, !- Inlet Port
  {f8818403-d714-4913-8fea-142bc07d9fe7}; !- Outlet Port

OS:Node,
  {0c0e1ec5-6d53-4f2a-b867-a6c29f513420}, !- Handle
  Node 422,                               !- Name
  {d802ed31-4499-4805-b89e-7d4aa8498085}, !- Inlet Port
  {670974be-8818-4f39-8597-2fe58be71f55}; !- Outlet Port

OS:Node,
  {a37eded8-e1cc-40ba-b2b0-f34afbe49a12}, !- Handle
  Node 423,                               !- Name
  {2642c026-6fa5-4a6c-8cda-9f9261162c23}, !- Inlet Port
  {f50ca2b0-9b40-451c-af70-f89461b95924}; !- Outlet Port

OS:Connector:Mixer,
  {f5736e3f-26ce-44a6-b7ae-48483d46e37f}, !- Handle
  Connector Mixer 7,                      !- Name
  {592c5817-efd5-4811-a418-4b68f89feef9}, !- Outlet Branch Name
  {6a6a913a-c51c-48c0-9176-922c0d08525d}, !- Inlet Branch Name 1
  {f07f20b5-c9f3-4ff0-9113-05465db6b769}, !- Inlet Branch Name 2
  {0f2b29eb-623c-4e70-98f3-50df55359660}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a94ef09e-eadf-4cc4-a649-43d5803b5937}, !- Handle
  Connector Splitter 7,                   !- Name
  {138ce54d-c6fb-4b8c-a87d-bc4c767fe4bb}, !- Inlet Branch Name
  {2642c026-6fa5-4a6c-8cda-9f9261162c23}, !- Outlet Branch Name 1
  {3d1110e2-ba62-460e-95d7-32d15bd26389}, !- Outlet Branch Name 2
  {1a521e7d-6dc3-4be0-9052-4b18525d9fc6}; !- Outlet Branch Name 3

OS:Connection,
  {aecd434c-9116-42ed-9815-bf3bcd38d01b}, !- Handle
  {8d2b3486-e1d3-4548-8fa6-01f71873b800}, !- Name
  {ab0c86d9-f175-4ca7-bd52-6b5e779a5aaf}, !- Source Object
  13,                                     !- Outlet Port
  {2ff03064-7c68-4e96-9a89-26a85ebb619c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2642c026-6fa5-4a6c-8cda-9f9261162c23}, !- Handle
  {bfea3b0f-d814-4ec2-8bed-a75bb196c279}, !- Name
  {a94ef09e-eadf-4cc4-a649-43d5803b5937}, !- Source Object
  3,                                      !- Outlet Port
  {a37eded8-e1cc-40ba-b2b0-f34afbe49a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {670974be-8818-4f39-8597-2fe58be71f55}, !- Handle
  {e33d0f2b-4696-4c7b-a317-47ed4cedc69a}, !- Name
  {0c0e1ec5-6d53-4f2a-b867-a6c29f513420}, !- Source Object
  3,                                      !- Outlet Port
  {ab0c86d9-f175-4ca7-bd52-6b5e779a5aaf}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {be4d736f-8735-4c57-a3e4-ca1b5f6ad9b5}, !- Handle
  Node 424,                               !- Name
  {d88bb2e8-7054-44cc-bf62-4d014d81852c}, !- Inlet Port
  {52b91340-b1f3-4f1c-87a9-94948b26bc52}; !- Outlet Port

OS:Node,
  {5fe77dd6-2619-484b-beef-7b9d558ec40f}, !- Handle
  Node 425,                               !- Name
  {b442b827-1e34-49ad-8004-8ed29d81b5f9}, !- Inlet Port
  {e3e4428a-38f2-4323-b3f1-ce3f6bab503c}; !- Outlet Port

OS:Node,
  {0933e51d-4f12-451a-99e0-35256b0df7a3}, !- Handle
  Node 426,                               !- Name
  {bca39235-24ce-46eb-8729-3dd6f87f7c79}, !- Inlet Port
  {3af9572c-26d1-4d69-a33d-382a813427c6}; !- Outlet Port

OS:Connector:Mixer,
  {9f2e4ef1-ed72-4221-98ad-8b89c3da0231}, !- Handle
  Connector Mixer 8,                      !- Name
  {b442b827-1e34-49ad-8004-8ed29d81b5f9}, !- Outlet Branch Name
  {b1ab4700-6b66-46d3-b530-872753e04578}, !- Inlet Branch Name 1
  {486db9f6-b0b0-4de4-888b-4cbba0cbfe14}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b8e86e1d-b6e8-4296-824b-39f3508a5859}, !- Handle
  Connector Splitter 8,                   !- Name
  {52b91340-b1f3-4f1c-87a9-94948b26bc52}, !- Inlet Branch Name
  {bca39235-24ce-46eb-8729-3dd6f87f7c79}, !- Outlet Branch Name 1
  {c3b71e97-79c1-4593-9afa-f09dc2eba9dc}; !- Outlet Branch Name 2

OS:Connection,
  {d88bb2e8-7054-44cc-bf62-4d014d81852c}, !- Handle
  {b9991b1a-9a84-4940-9252-5e63fae1a217}, !- Name
  {ab0c86d9-f175-4ca7-bd52-6b5e779a5aaf}, !- Source Object
  16,                                     !- Outlet Port
  {be4d736f-8735-4c57-a3e4-ca1b5f6ad9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b91340-b1f3-4f1c-87a9-94948b26bc52}, !- Handle
  {ca6eff4f-79d8-4725-a7df-687b237d2ac3}, !- Name
  {be4d736f-8735-4c57-a3e4-ca1b5f6ad9b5}, !- Source Object
  3,                                      !- Outlet Port
  {b8e86e1d-b6e8-4296-824b-39f3508a5859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca39235-24ce-46eb-8729-3dd6f87f7c79}, !- Handle
  {fcb8e094-0c3d-4ca1-bb9a-1104c847d900}, !- Name
  {b8e86e1d-b6e8-4296-824b-39f3508a5859}, !- Source Object
  3,                                      !- Outlet Port
  {0933e51d-4f12-451a-99e0-35256b0df7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b442b827-1e34-49ad-8004-8ed29d81b5f9}, !- Handle
  {0648ccf9-87a2-46c4-8908-56951c2ba6a5}, !- Name
  {9f2e4ef1-ed72-4221-98ad-8b89c3da0231}, !- Source Object
  2,                                      !- Outlet Port
  {5fe77dd6-2619-484b-beef-7b9d558ec40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e4428a-38f2-4323-b3f1-ce3f6bab503c}, !- Handle
  {069604af-0842-4496-9b07-c04bcd756b28}, !- Name
  {5fe77dd6-2619-484b-beef-7b9d558ec40f}, !- Source Object
  3,                                      !- Outlet Port
  {ab0c86d9-f175-4ca7-bd52-6b5e779a5aaf}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {18cf155a-beda-4248-842b-57d3cef16c73}, !- Handle
  Pump Constant Speed 4,                  !- Name
  {f8818403-d714-4913-8fea-142bc07d9fe7}, !- Inlet Node Name
  {12c32f8b-ab39-4e79-99ef-0cc9a2abd8c6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Boiler:HotWater,
  {f842b0aa-745d-4616-86ae-3191d785e62d}, !- Handle
  Primary Boiler 3 17kBtu/hr 0.8 AFUE,    !- Name
  FuelOil#2,                              !- Fuel Type
  4929.77636699001,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {60334500-1fd5-4b78-b343-43529c310147}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {f50ca2b0-9b40-451c-af70-f89461b95924}, !- Boiler Water Inlet Node Name
  {ad82fd99-0fe1-438a-b897-f9182380abe1}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {c6d98c10-f33d-4992-af12-b1b0ea95e70b}, !- Handle
  Secondary Boiler 3 0kBtu/hr 0.8 AFUE,   !- Name
  FuelOil#2,                              !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {bcb57a21-8385-4765-b8d9-949161490d5f}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {41527be6-3c63-41f5-a499-977008d0e08c}, !- Boiler Water Inlet Node Name
  {2d64a6e3-1865-4fc1-b65c-f13ec5faf91d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {52033868-b1fe-4811-80d8-84a5716dd280}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {9ea3652d-2eb6-49ad-a37e-d5f3de7bc7f0}, !- Inlet Node Name
  {f851ad7a-d7bb-4612-8c30-66b1703ab0e7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {bfce43e5-f9bd-4cca-b93d-704b9dff20a6}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {b1a4fd71-ea00-4503-bab7-400426f58e92}, !- Inlet Node Name
  {d802ed31-4499-4805-b89e-7d4aa8498085}; !- Outlet Node Name

OS:Node,
  {2252a2f8-2535-422d-8525-5741dc6d8445}, !- Handle
  Node 427,                               !- Name
  {12c32f8b-ab39-4e79-99ef-0cc9a2abd8c6}, !- Inlet Port
  {138ce54d-c6fb-4b8c-a87d-bc4c767fe4bb}; !- Outlet Port

OS:Connection,
  {f8818403-d714-4913-8fea-142bc07d9fe7}, !- Handle
  {9001f935-403e-403a-a118-d65a6461962f}, !- Name
  {2ff03064-7c68-4e96-9a89-26a85ebb619c}, !- Source Object
  3,                                      !- Outlet Port
  {18cf155a-beda-4248-842b-57d3cef16c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c32f8b-ab39-4e79-99ef-0cc9a2abd8c6}, !- Handle
  {a2e858db-ee6b-4009-9c88-28d485e8ccbd}, !- Name
  {18cf155a-beda-4248-842b-57d3cef16c73}, !- Source Object
  3,                                      !- Outlet Port
  {2252a2f8-2535-422d-8525-5741dc6d8445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138ce54d-c6fb-4b8c-a87d-bc4c767fe4bb}, !- Handle
  {5e83dfb8-7959-4de3-87a7-136157bc8ff5}, !- Name
  {2252a2f8-2535-422d-8525-5741dc6d8445}, !- Source Object
  3,                                      !- Outlet Port
  {a94ef09e-eadf-4cc4-a649-43d5803b5937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e26d9894-3030-4de0-a600-269b5cfffe40}, !- Handle
  Node 428,                               !- Name
  {ad82fd99-0fe1-438a-b897-f9182380abe1}, !- Inlet Port
  {6a6a913a-c51c-48c0-9176-922c0d08525d}; !- Outlet Port

OS:Connection,
  {f50ca2b0-9b40-451c-af70-f89461b95924}, !- Handle
  {c1a9ebb0-8eaf-4f3b-86dd-5fbdcc57290b}, !- Name
  {a37eded8-e1cc-40ba-b2b0-f34afbe49a12}, !- Source Object
  3,                                      !- Outlet Port
  {f842b0aa-745d-4616-86ae-3191d785e62d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ad82fd99-0fe1-438a-b897-f9182380abe1}, !- Handle
  {71c3fc6f-aca0-438a-adc8-ae138f53dec1}, !- Name
  {f842b0aa-745d-4616-86ae-3191d785e62d}, !- Source Object
  13,                                     !- Outlet Port
  {e26d9894-3030-4de0-a600-269b5cfffe40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6a913a-c51c-48c0-9176-922c0d08525d}, !- Handle
  {da777438-6b2e-4df0-bdc7-d8e57c727f7b}, !- Name
  {e26d9894-3030-4de0-a600-269b5cfffe40}, !- Source Object
  3,                                      !- Outlet Port
  {f5736e3f-26ce-44a6-b7ae-48483d46e37f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57a60995-de55-4bf9-8a14-fbd2e4725441}, !- Handle
  Node 429,                               !- Name
  {3d1110e2-ba62-460e-95d7-32d15bd26389}, !- Inlet Port
  {41527be6-3c63-41f5-a499-977008d0e08c}; !- Outlet Port

OS:Connection,
  {3d1110e2-ba62-460e-95d7-32d15bd26389}, !- Handle
  {0532d23a-789a-4d49-948f-637c78983926}, !- Name
  {a94ef09e-eadf-4cc4-a649-43d5803b5937}, !- Source Object
  4,                                      !- Outlet Port
  {57a60995-de55-4bf9-8a14-fbd2e4725441}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9f25932-a1a4-4168-9b89-683d1dfe7c90}, !- Handle
  Node 430,                               !- Name
  {2d64a6e3-1865-4fc1-b65c-f13ec5faf91d}, !- Inlet Port
  {f07f20b5-c9f3-4ff0-9113-05465db6b769}; !- Outlet Port

OS:Connection,
  {41527be6-3c63-41f5-a499-977008d0e08c}, !- Handle
  {d7546383-176a-4569-80fe-494d5947f65f}, !- Name
  {57a60995-de55-4bf9-8a14-fbd2e4725441}, !- Source Object
  3,                                      !- Outlet Port
  {c6d98c10-f33d-4992-af12-b1b0ea95e70b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2d64a6e3-1865-4fc1-b65c-f13ec5faf91d}, !- Handle
  {c743da71-339c-4bb5-a79f-ceb51b3111aa}, !- Name
  {c6d98c10-f33d-4992-af12-b1b0ea95e70b}, !- Source Object
  13,                                     !- Outlet Port
  {a9f25932-a1a4-4168-9b89-683d1dfe7c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07f20b5-c9f3-4ff0-9113-05465db6b769}, !- Handle
  {980ca2d9-a2e4-4fb1-82aa-559289944f21}, !- Name
  {a9f25932-a1a4-4168-9b89-683d1dfe7c90}, !- Source Object
  3,                                      !- Outlet Port
  {f5736e3f-26ce-44a6-b7ae-48483d46e37f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3e9bb6d0-2fbe-4ccd-b260-2d7fa82e705e}, !- Handle
  Node 431,                               !- Name
  {1a521e7d-6dc3-4be0-9052-4b18525d9fc6}, !- Inlet Port
  {9ea3652d-2eb6-49ad-a37e-d5f3de7bc7f0}; !- Outlet Port

OS:Connection,
  {1a521e7d-6dc3-4be0-9052-4b18525d9fc6}, !- Handle
  {14b030fa-65f1-440b-bd5f-599f5595290b}, !- Name
  {a94ef09e-eadf-4cc4-a649-43d5803b5937}, !- Source Object
  5,                                      !- Outlet Port
  {3e9bb6d0-2fbe-4ccd-b260-2d7fa82e705e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fb88098-4331-4ef6-be1f-658f671605d9}, !- Handle
  Node 432,                               !- Name
  {f851ad7a-d7bb-4612-8c30-66b1703ab0e7}, !- Inlet Port
  {0f2b29eb-623c-4e70-98f3-50df55359660}; !- Outlet Port

OS:Connection,
  {9ea3652d-2eb6-49ad-a37e-d5f3de7bc7f0}, !- Handle
  {859abbc9-2838-4d1e-9734-608ebb580854}, !- Name
  {3e9bb6d0-2fbe-4ccd-b260-2d7fa82e705e}, !- Source Object
  3,                                      !- Outlet Port
  {52033868-b1fe-4811-80d8-84a5716dd280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f851ad7a-d7bb-4612-8c30-66b1703ab0e7}, !- Handle
  {45e51f50-5998-4d9e-bf7c-29e720de09a1}, !- Name
  {52033868-b1fe-4811-80d8-84a5716dd280}, !- Source Object
  3,                                      !- Outlet Port
  {3fb88098-4331-4ef6-be1f-658f671605d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2b29eb-623c-4e70-98f3-50df55359660}, !- Handle
  {208fa3a1-f5f8-4a5a-be41-84a862cebc66}, !- Name
  {3fb88098-4331-4ef6-be1f-658f671605d9}, !- Source Object
  3,                                      !- Outlet Port
  {f5736e3f-26ce-44a6-b7ae-48483d46e37f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {298c7f6a-bcca-4c8c-b631-96518eb13eba}, !- Handle
  Node 433,                               !- Name
  {592c5817-efd5-4811-a418-4b68f89feef9}, !- Inlet Port
  {b1a4fd71-ea00-4503-bab7-400426f58e92}; !- Outlet Port

OS:Connection,
  {592c5817-efd5-4811-a418-4b68f89feef9}, !- Handle
  {24b37c2c-3fcc-4b92-842f-eb516fcf2cdf}, !- Name
  {f5736e3f-26ce-44a6-b7ae-48483d46e37f}, !- Source Object
  2,                                      !- Outlet Port
  {298c7f6a-bcca-4c8c-b631-96518eb13eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a4fd71-ea00-4503-bab7-400426f58e92}, !- Handle
  {260bc2d7-fd04-48e4-8f54-3a5fd82e81e4}, !- Name
  {298c7f6a-bcca-4c8c-b631-96518eb13eba}, !- Source Object
  3,                                      !- Outlet Port
  {bfce43e5-f9bd-4cca-b93d-704b9dff20a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d802ed31-4499-4805-b89e-7d4aa8498085}, !- Handle
  {2c50349a-4722-4030-8867-50bca77bc7f0}, !- Name
  {bfce43e5-f9bd-4cca-b93d-704b9dff20a6}, !- Source Object
  3,                                      !- Outlet Port
  {0c0e1ec5-6d53-4f2a-b867-a6c29f513420}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {8786bdfe-8db1-4b48-a345-3b05231eb31c}, !- Handle
  Setpoint Manager Outdoor Air Reset 4,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {0c0e1ec5-6d53-4f2a-b867-a6c29f513420}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:PlantLoop,
  {59da3778-1d6f-43c0-969b-330b3f19b52d}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f6569a85-a25b-4c07-acec-afe7db11ab93}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9780282c-ab5e-426e-a127-b019d8ec942d}, !- Plant Side Inlet Node Name
  {51df5842-8f32-476e-a69e-997bff6ec81f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e6d52f61-1b71-4309-baed-f1887ca5a1ad}, !- Demand Side Inlet Node Name
  {4db052d0-7fe6-4a25-980a-d03a1b076922}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {43c578c4-7a94-4d7d-9796-c911ddeb3fcb}, !- Handle
  {59da3778-1d6f-43c0-969b-330b3f19b52d}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {20f1c91f-edae-41fe-a740-c5f5c99e122a}, !- Handle
  Node 434,                               !- Name
  {9780282c-ab5e-426e-a127-b019d8ec942d}, !- Inlet Port
  {203b9ec4-a47c-4226-bc8b-b9569b728cee}; !- Outlet Port

OS:Node,
  {f6569a85-a25b-4c07-acec-afe7db11ab93}, !- Handle
  Node 435,                               !- Name
  {1aab4dc6-39c1-4f9f-a37e-7a6c7d0b87b1}, !- Inlet Port
  {51df5842-8f32-476e-a69e-997bff6ec81f}; !- Outlet Port

OS:Node,
  {edafe4e6-c181-4e7d-afe1-57c8c152c9eb}, !- Handle
  Node 436,                               !- Name
  {7f40989a-46ce-42ea-b2e4-4b50255973ac}, !- Inlet Port
  {edc65eb4-5ac8-4578-9307-0972c0c5e344}; !- Outlet Port

OS:Connector:Mixer,
  {410407d3-158e-4257-b7df-ba5a6ab68467}, !- Handle
  Connector Mixer 9,                      !- Name
  {f7a3bf05-8f70-4f99-98d6-3bd776e448e2}, !- Outlet Branch Name
  {96e52e05-c8d8-4028-8317-ced8e64bce1c}, !- Inlet Branch Name 1
  {a45b0930-0978-4ddd-9499-790208613fa5}, !- Inlet Branch Name 2
  {b991e572-4e02-457b-b930-f2e3bf3d91a4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {160e0cf7-4b7d-4fa6-a3de-4d987914e367}, !- Handle
  Connector Splitter 9,                   !- Name
  {52c9c5f3-e365-44d3-91db-5b1e5e99c153}, !- Inlet Branch Name
  {7f40989a-46ce-42ea-b2e4-4b50255973ac}, !- Outlet Branch Name 1
  {1c2491a6-0d3e-475e-a9c4-eb174ed96173}, !- Outlet Branch Name 2
  {26004c4c-84f2-4df5-9945-0ae59fbfde37}; !- Outlet Branch Name 3

OS:Connection,
  {9780282c-ab5e-426e-a127-b019d8ec942d}, !- Handle
  {2f3e26b3-7e55-4abc-b8c7-fb45413c4f1d}, !- Name
  {59da3778-1d6f-43c0-969b-330b3f19b52d}, !- Source Object
  13,                                     !- Outlet Port
  {20f1c91f-edae-41fe-a740-c5f5c99e122a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f40989a-46ce-42ea-b2e4-4b50255973ac}, !- Handle
  {e7a94223-e6e0-4a9a-8a66-b973791c2cfd}, !- Name
  {160e0cf7-4b7d-4fa6-a3de-4d987914e367}, !- Source Object
  3,                                      !- Outlet Port
  {edafe4e6-c181-4e7d-afe1-57c8c152c9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51df5842-8f32-476e-a69e-997bff6ec81f}, !- Handle
  {dec0e7fe-845c-4711-b74d-d7890f7c5ba4}, !- Name
  {f6569a85-a25b-4c07-acec-afe7db11ab93}, !- Source Object
  3,                                      !- Outlet Port
  {59da3778-1d6f-43c0-969b-330b3f19b52d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {3c9006f0-72eb-4d6b-a516-60aae8821558}, !- Handle
  Node 437,                               !- Name
  {e6d52f61-1b71-4309-baed-f1887ca5a1ad}, !- Inlet Port
  {0ea820e4-8173-45f2-9690-dbac4edfedca}; !- Outlet Port

OS:Node,
  {450f212a-bffe-49b5-a9ff-6159ac9a01a8}, !- Handle
  Node 438,                               !- Name
  {467bf7fd-6da8-4b2d-9e06-792de6d74d91}, !- Inlet Port
  {4db052d0-7fe6-4a25-980a-d03a1b076922}; !- Outlet Port

OS:Node,
  {c5ebfc56-7b6a-4101-996c-931a1a924a9f}, !- Handle
  Node 439,                               !- Name
  {08f5c5f0-a2e2-4c1a-8166-98458b73fa24}, !- Inlet Port
  {b8dfaa02-41ac-4e83-a384-968dd55c3164}; !- Outlet Port

OS:Connector:Mixer,
  {1a15a704-c108-473d-98be-eae995349389}, !- Handle
  Connector Mixer 10,                     !- Name
  {467bf7fd-6da8-4b2d-9e06-792de6d74d91}, !- Outlet Branch Name
  {544cc550-cf56-49fd-8682-ce11d601a304}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1fc88605-ddbf-41b3-a4e3-f2ec2412b27a}, !- Handle
  Connector Splitter 10,                  !- Name
  {0ea820e4-8173-45f2-9690-dbac4edfedca}, !- Inlet Branch Name
  {08f5c5f0-a2e2-4c1a-8166-98458b73fa24}; !- Outlet Branch Name 1

OS:Connection,
  {e6d52f61-1b71-4309-baed-f1887ca5a1ad}, !- Handle
  {10af9a12-88ad-4a0e-ab75-72f874acd932}, !- Name
  {59da3778-1d6f-43c0-969b-330b3f19b52d}, !- Source Object
  16,                                     !- Outlet Port
  {3c9006f0-72eb-4d6b-a516-60aae8821558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea820e4-8173-45f2-9690-dbac4edfedca}, !- Handle
  {d1ecfd7d-67c1-4145-9014-6f45705fe8e5}, !- Name
  {3c9006f0-72eb-4d6b-a516-60aae8821558}, !- Source Object
  3,                                      !- Outlet Port
  {1fc88605-ddbf-41b3-a4e3-f2ec2412b27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f5c5f0-a2e2-4c1a-8166-98458b73fa24}, !- Handle
  {cf663687-c836-4ab2-8236-f6c584a5b7b5}, !- Name
  {1fc88605-ddbf-41b3-a4e3-f2ec2412b27a}, !- Source Object
  3,                                      !- Outlet Port
  {c5ebfc56-7b6a-4101-996c-931a1a924a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467bf7fd-6da8-4b2d-9e06-792de6d74d91}, !- Handle
  {0a1a6f16-88b2-496b-8327-14625ab1fd2c}, !- Name
  {1a15a704-c108-473d-98be-eae995349389}, !- Source Object
  2,                                      !- Outlet Port
  {450f212a-bffe-49b5-a9ff-6159ac9a01a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db052d0-7fe6-4a25-980a-d03a1b076922}, !- Handle
  {963e14ea-ecf6-4711-abba-6cfd431b4c46}, !- Name
  {450f212a-bffe-49b5-a9ff-6159ac9a01a8}, !- Source Object
  3,                                      !- Outlet Port
  {59da3778-1d6f-43c0-969b-330b3f19b52d}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {91bae4d0-77a1-4f28-bd07-d870efc37b03}, !- Handle
  Pump Constant Speed 5,                  !- Name
  {203b9ec4-a47c-4226-bc8b-b9569b728cee}, !- Inlet Node Name
  {34e079f4-5160-40f1-a372-6b063b51b461}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Chiller:Electric:EIR,
  {a665edca-eb43-419f-a5db-adcefd22f533}, !- Handle
  Primary Chiller WaterCooled Scroll 0tons 1.4kW/ton, !- Name
  1292.99492827606,                       !- Reference Capacity {W}
  2.50142247510669,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {0175888d-fa04-41a8-b235-094313a597a8}, !- Cooling Capacity Function of Temperature Curve Name
  {5e4388d1-c83d-405d-ae9f-0be6744d3c2f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {80494a88-59db-47a6-b877-92f68e748263}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {edc65eb4-5ac8-4578-9307-0972c0c5e344}, !- Chilled Water Inlet Node Name
  {8e8dec0d-269d-4d8a-97ea-dd850109d61f}, !- Chilled Water Outlet Node Name
  {3e1cf041-6e93-40db-97d1-9eb319a765a5}, !- Condenser Inlet Node Name
  {a2410b87-63b8-4a71-8df9-ac5c83fdc15d}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4740832b-51a7-47de-a66e-1aa4a3e028ae}, !- Handle
  Curve Biquadratic 71,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {abcc0f49-0642-4408-a2d0-8901ecfbe5bb}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0086235d-ec44-4985-938e-03200140059c}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {a23e1f4e-2304-46f3-b449-286f1722660d}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 1.4kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  2.50142247510669,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {8094317a-ef4e-4145-a01c-a6ea1d05bdb6}, !- Cooling Capacity Function of Temperature Curve Name
  {d1552a76-8154-4b1b-ab6e-3f5d39800bac}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {5d5a44ac-fd04-44a7-a064-de5fa16f4a72}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {e667fb96-9f55-4979-990a-62a485459252}, !- Chilled Water Inlet Node Name
  {b75f12eb-f43d-48f5-a1bb-05f85521d6de}, !- Chilled Water Outlet Node Name
  {1e1cbf70-f431-4f46-9693-bfdfc3fda9e9}, !- Condenser Inlet Node Name
  {951a8319-7a7c-4dc2-bc08-42250418e894}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b1ad4c1c-33ea-4ad9-af75-1d4e0955931b}, !- Handle
  Curve Biquadratic 73,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e3ba4609-0bbb-46b1-b911-afb980904e62}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a888ac01-6b49-4ea9-ba74-c541a106fa58}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {c7beaa24-9dea-4e44-9e42-6adc63af74ba}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {4342abd9-e9bd-4c13-b067-b2a4c32274e9}, !- Inlet Node Name
  {83bdc6ff-d282-4a67-b4b8-42968ace8199}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {074e53ba-e4f2-42e7-b32e-39e67f83999e}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {85131899-e2ed-4de1-9ae1-b9c99c2c0432}, !- Inlet Node Name
  {1aab4dc6-39c1-4f9f-a37e-7a6c7d0b87b1}; !- Outlet Node Name

OS:Node,
  {0bf1b36d-bf28-4ef1-957e-5a9675a22319}, !- Handle
  Node 440,                               !- Name
  {34e079f4-5160-40f1-a372-6b063b51b461}, !- Inlet Port
  {52c9c5f3-e365-44d3-91db-5b1e5e99c153}; !- Outlet Port

OS:Connection,
  {203b9ec4-a47c-4226-bc8b-b9569b728cee}, !- Handle
  {e2b47983-7cef-4286-a043-4d98033d7b36}, !- Name
  {20f1c91f-edae-41fe-a740-c5f5c99e122a}, !- Source Object
  3,                                      !- Outlet Port
  {91bae4d0-77a1-4f28-bd07-d870efc37b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e079f4-5160-40f1-a372-6b063b51b461}, !- Handle
  {64ccece5-b87e-484c-9e48-8aaa62a063ef}, !- Name
  {91bae4d0-77a1-4f28-bd07-d870efc37b03}, !- Source Object
  3,                                      !- Outlet Port
  {0bf1b36d-bf28-4ef1-957e-5a9675a22319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c9c5f3-e365-44d3-91db-5b1e5e99c153}, !- Handle
  {a4178cb5-d04a-4d34-bff6-a2d3080593d3}, !- Name
  {0bf1b36d-bf28-4ef1-957e-5a9675a22319}, !- Source Object
  3,                                      !- Outlet Port
  {160e0cf7-4b7d-4fa6-a3de-4d987914e367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14afb763-c4ec-4fa8-8a94-758e65f2bd1c}, !- Handle
  Node 441,                               !- Name
  {8e8dec0d-269d-4d8a-97ea-dd850109d61f}, !- Inlet Port
  {96e52e05-c8d8-4028-8317-ced8e64bce1c}; !- Outlet Port

OS:Connection,
  {edc65eb4-5ac8-4578-9307-0972c0c5e344}, !- Handle
  {09d167f8-c40e-413a-b73e-ec253e853ff2}, !- Name
  {edafe4e6-c181-4e7d-afe1-57c8c152c9eb}, !- Source Object
  3,                                      !- Outlet Port
  {a665edca-eb43-419f-a5db-adcefd22f533}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {8e8dec0d-269d-4d8a-97ea-dd850109d61f}, !- Handle
  {7e7f5850-97a8-4381-a419-f21d6d00ffd7}, !- Name
  {a665edca-eb43-419f-a5db-adcefd22f533}, !- Source Object
  16,                                     !- Outlet Port
  {14afb763-c4ec-4fa8-8a94-758e65f2bd1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e52e05-c8d8-4028-8317-ced8e64bce1c}, !- Handle
  {949b8662-20d1-4c63-94f6-2ba8e0356f55}, !- Name
  {14afb763-c4ec-4fa8-8a94-758e65f2bd1c}, !- Source Object
  3,                                      !- Outlet Port
  {410407d3-158e-4257-b7df-ba5a6ab68467}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1205207-eddf-4534-97f6-2ce49b9b7597}, !- Handle
  Node 442,                               !- Name
  {1c2491a6-0d3e-475e-a9c4-eb174ed96173}, !- Inlet Port
  {e667fb96-9f55-4979-990a-62a485459252}; !- Outlet Port

OS:Connection,
  {1c2491a6-0d3e-475e-a9c4-eb174ed96173}, !- Handle
  {ffcc24ea-e70b-49ec-86e0-26f19bfd051f}, !- Name
  {160e0cf7-4b7d-4fa6-a3de-4d987914e367}, !- Source Object
  4,                                      !- Outlet Port
  {e1205207-eddf-4534-97f6-2ce49b9b7597}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82b3a5cc-b5ad-41aa-b941-52964c36ccb7}, !- Handle
  Node 443,                               !- Name
  {b75f12eb-f43d-48f5-a1bb-05f85521d6de}, !- Inlet Port
  {a45b0930-0978-4ddd-9499-790208613fa5}; !- Outlet Port

OS:Connection,
  {e667fb96-9f55-4979-990a-62a485459252}, !- Handle
  {003af0fa-a42d-48dd-ba35-f668a77305da}, !- Name
  {e1205207-eddf-4534-97f6-2ce49b9b7597}, !- Source Object
  3,                                      !- Outlet Port
  {a23e1f4e-2304-46f3-b449-286f1722660d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {b75f12eb-f43d-48f5-a1bb-05f85521d6de}, !- Handle
  {f2eafbce-a2ff-499c-93b5-461a7f12e3f2}, !- Name
  {a23e1f4e-2304-46f3-b449-286f1722660d}, !- Source Object
  16,                                     !- Outlet Port
  {82b3a5cc-b5ad-41aa-b941-52964c36ccb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45b0930-0978-4ddd-9499-790208613fa5}, !- Handle
  {cedc0fcb-f567-4951-8e54-d7db7d468aa5}, !- Name
  {82b3a5cc-b5ad-41aa-b941-52964c36ccb7}, !- Source Object
  3,                                      !- Outlet Port
  {410407d3-158e-4257-b7df-ba5a6ab68467}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d86196aa-f00b-4b38-96a1-3bccf67a1a76}, !- Handle
  Node 444,                               !- Name
  {26004c4c-84f2-4df5-9945-0ae59fbfde37}, !- Inlet Port
  {4342abd9-e9bd-4c13-b067-b2a4c32274e9}; !- Outlet Port

OS:Connection,
  {26004c4c-84f2-4df5-9945-0ae59fbfde37}, !- Handle
  {898d8e2b-2208-4a27-88e7-602ace960335}, !- Name
  {160e0cf7-4b7d-4fa6-a3de-4d987914e367}, !- Source Object
  5,                                      !- Outlet Port
  {d86196aa-f00b-4b38-96a1-3bccf67a1a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba50289e-1047-4925-b7df-ed2334412fe5}, !- Handle
  Node 445,                               !- Name
  {83bdc6ff-d282-4a67-b4b8-42968ace8199}, !- Inlet Port
  {b991e572-4e02-457b-b930-f2e3bf3d91a4}; !- Outlet Port

OS:Connection,
  {4342abd9-e9bd-4c13-b067-b2a4c32274e9}, !- Handle
  {a5b614b7-1e1b-4d5f-92c5-240092ab90cd}, !- Name
  {d86196aa-f00b-4b38-96a1-3bccf67a1a76}, !- Source Object
  3,                                      !- Outlet Port
  {c7beaa24-9dea-4e44-9e42-6adc63af74ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bdc6ff-d282-4a67-b4b8-42968ace8199}, !- Handle
  {4f769be7-0ac7-467a-8b65-143d3289092f}, !- Name
  {c7beaa24-9dea-4e44-9e42-6adc63af74ba}, !- Source Object
  3,                                      !- Outlet Port
  {ba50289e-1047-4925-b7df-ed2334412fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b991e572-4e02-457b-b930-f2e3bf3d91a4}, !- Handle
  {e1ad6465-a0b7-4240-8237-c3d15d45fa99}, !- Name
  {ba50289e-1047-4925-b7df-ed2334412fe5}, !- Source Object
  3,                                      !- Outlet Port
  {410407d3-158e-4257-b7df-ba5a6ab68467}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2250d343-ded1-411a-86f3-e20a7039148d}, !- Handle
  Node 446,                               !- Name
  {f7a3bf05-8f70-4f99-98d6-3bd776e448e2}, !- Inlet Port
  {85131899-e2ed-4de1-9ae1-b9c99c2c0432}; !- Outlet Port

OS:Connection,
  {f7a3bf05-8f70-4f99-98d6-3bd776e448e2}, !- Handle
  {16465f95-7b2e-4159-b52e-b3b1f779176f}, !- Name
  {410407d3-158e-4257-b7df-ba5a6ab68467}, !- Source Object
  2,                                      !- Outlet Port
  {2250d343-ded1-411a-86f3-e20a7039148d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85131899-e2ed-4de1-9ae1-b9c99c2c0432}, !- Handle
  {8d7b7917-10a7-44bb-8d5f-c4b47d2aa1a7}, !- Name
  {2250d343-ded1-411a-86f3-e20a7039148d}, !- Source Object
  3,                                      !- Outlet Port
  {074e53ba-e4f2-42e7-b32e-39e67f83999e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aab4dc6-39c1-4f9f-a37e-7a6c7d0b87b1}, !- Handle
  {db3d050a-d40d-4c69-94a3-115c6e6fd9d0}, !- Name
  {074e53ba-e4f2-42e7-b32e-39e67f83999e}, !- Source Object
  3,                                      !- Outlet Port
  {f6569a85-a25b-4c07-acec-afe7db11ab93}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {da16628d-4ed3-4c5f-befe-53b4b02b076e}, !- Handle
  CHW Temp,                               !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  {6efbddac-3697-4108-95f9-bb34e087e61e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6efbddac-3697-4108-95f9-bb34e087e61e}, !- Handle
  Schedule Day 4,                         !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {8cff747b-4cfa-486c-9cd4-e9b7e6e8abe4}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {274a7bd5-84de-4b80-9503-1ac30846e3a9}, !- Handle
  wkdCHW Temp,                            !- Name
  {8cff747b-4cfa-486c-9cd4-e9b7e6e8abe4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2cc283e2-174a-4cb5-9086-284699afb74a}, !- Handle
  satCHW Temp,                            !- Name
  {8cff747b-4cfa-486c-9cd4-e9b7e6e8abe4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5d2c2b50-2458-44c3-957b-f27bb6083e47}, !- Handle
  sunCHW Temp,                            !- Name
  {8cff747b-4cfa-486c-9cd4-e9b7e6e8abe4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {401abe27-3b78-437e-a46e-8d7649231606}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {da16628d-4ed3-4c5f-befe-53b4b02b076e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49a6af86-d55a-4bf7-bf4c-4e580b116a4e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49a6af86-d55a-4bf7-bf4c-4e580b116a4e}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d5ea443e-0cb1-4d3e-abf0-205837a61956}, !- Handle
  satCHW Temprule,                        !- Name
  {da16628d-4ed3-4c5f-befe-53b4b02b076e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5889b98-b7bb-43b2-ba1d-322440ffa706}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5889b98-b7bb-43b2-ba1d-322440ffa706}, !- Handle
  satCHW Temp 1,                          !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {549e0dca-07bf-46af-880c-a5176626fa0f}, !- Handle
  sunCHW Temprule,                        !- Name
  {da16628d-4ed3-4c5f-befe-53b4b02b076e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1077d715-0302-4846-9e69-29387c34be3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1077d715-0302-4846-9e69-29387c34be3c}, !- Handle
  sunCHW Temp 1,                          !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {36dbcda6-bdda-41ff-b20f-f773c93feeef}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {da16628d-4ed3-4c5f-befe-53b4b02b076e}, !- Schedule Name
  {f6569a85-a25b-4c07-acec-afe7db11ab93}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {6a68d80e-06d1-4ac1-be62-687eae3c6c05}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0d140466-b268-418f-8ffa-5e7f4ba0bcaf}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {667dd209-2c3d-4d90-8802-44aed049e02f}, !- Plant Side Inlet Node Name
  {06a2c93d-aa55-449f-9160-840c32fc59b2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {140821bc-ed10-4a49-9609-32572b12088b}, !- Demand Side Inlet Node Name
  {d39ff58d-4240-4d4b-94a5-6edb6c13d768}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {019c8bba-1198-4c32-a641-b847c0efcaa6}, !- Handle
  {6a68d80e-06d1-4ac1-be62-687eae3c6c05}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {fbdd7ac7-2106-4a4b-8bee-850781232433}, !- Handle
  Node 447,                               !- Name
  {667dd209-2c3d-4d90-8802-44aed049e02f}, !- Inlet Port
  {4d8fea06-394a-4b38-a576-12dfc59f3231}; !- Outlet Port

OS:Node,
  {0d140466-b268-418f-8ffa-5e7f4ba0bcaf}, !- Handle
  Node 448,                               !- Name
  {c976cd96-8001-4186-8592-8a330d2a9949}, !- Inlet Port
  {06a2c93d-aa55-449f-9160-840c32fc59b2}; !- Outlet Port

OS:Node,
  {4e06850e-9c61-454f-9912-9b2304981ec2}, !- Handle
  Node 449,                               !- Name
  {d213538d-cda4-4231-8d4b-90bc48bdb512}, !- Inlet Port
  {d07d42aa-8cb1-4f8d-b522-15c4085f21ed}; !- Outlet Port

OS:Connector:Mixer,
  {a79a4eac-647e-4871-be8c-e120b702d9a1}, !- Handle
  Connector Mixer 11,                     !- Name
  {58908718-3cd0-4675-a05e-c3f44e9f8071}, !- Outlet Branch Name
  {5b32a23c-b9a2-4c97-8358-595568c095d9}, !- Inlet Branch Name 1
  {87cfdd23-f907-436f-aa8b-856e9e7c8257}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dca8c4bb-2daf-4165-9e84-1f6f440517b8}, !- Handle
  Connector Splitter 11,                  !- Name
  {f61ea4d3-98a8-4d70-aa4d-30ffba553242}, !- Inlet Branch Name
  {d213538d-cda4-4231-8d4b-90bc48bdb512}, !- Outlet Branch Name 1
  {5f5abf88-64f4-4f4a-b245-4bc1210f8090}; !- Outlet Branch Name 2

OS:Connection,
  {667dd209-2c3d-4d90-8802-44aed049e02f}, !- Handle
  {b13b704b-ba8c-4db0-b871-d5a971b02615}, !- Name
  {6a68d80e-06d1-4ac1-be62-687eae3c6c05}, !- Source Object
  13,                                     !- Outlet Port
  {fbdd7ac7-2106-4a4b-8bee-850781232433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d213538d-cda4-4231-8d4b-90bc48bdb512}, !- Handle
  {a7f8f66e-6e25-4e83-851a-51b35bd744d1}, !- Name
  {dca8c4bb-2daf-4165-9e84-1f6f440517b8}, !- Source Object
  3,                                      !- Outlet Port
  {4e06850e-9c61-454f-9912-9b2304981ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a2c93d-aa55-449f-9160-840c32fc59b2}, !- Handle
  {e658206e-e2ec-4066-8fb5-0b11763ab223}, !- Name
  {0d140466-b268-418f-8ffa-5e7f4ba0bcaf}, !- Source Object
  3,                                      !- Outlet Port
  {6a68d80e-06d1-4ac1-be62-687eae3c6c05}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c4f3e223-0e01-4e28-a933-6b72b6c6899a}, !- Handle
  Node 450,                               !- Name
  {140821bc-ed10-4a49-9609-32572b12088b}, !- Inlet Port
  {25f808d6-9e49-4316-a1bf-46f8a84cb5f4}; !- Outlet Port

OS:Node,
  {e42f90af-5d8b-4b25-935a-7b5a24576000}, !- Handle
  Node 451,                               !- Name
  {09cde9cb-dfe2-46e4-9f4d-9c4b1e251354}, !- Inlet Port
  {d39ff58d-4240-4d4b-94a5-6edb6c13d768}; !- Outlet Port

OS:Node,
  {9ac5e6e3-2733-437d-b48f-af97e8bb8100}, !- Handle
  Node 452,                               !- Name
  {bf36ee05-f705-4a59-aece-9521805da26c}, !- Inlet Port
  {3e1cf041-6e93-40db-97d1-9eb319a765a5}; !- Outlet Port

OS:Connector:Mixer,
  {eb661987-151e-4e5f-86a4-ce99f5c27dbf}, !- Handle
  Connector Mixer 12,                     !- Name
  {09cde9cb-dfe2-46e4-9f4d-9c4b1e251354}, !- Outlet Branch Name
  {92bb74f0-7b44-415b-a371-7a271191e52f}, !- Inlet Branch Name 1
  {db8a7199-fbcf-4042-9a3f-c42f1029fc4c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fdfb7830-c345-4229-bd69-6981a3eb28c4}, !- Handle
  Connector Splitter 12,                  !- Name
  {25f808d6-9e49-4316-a1bf-46f8a84cb5f4}, !- Inlet Branch Name
  {bf36ee05-f705-4a59-aece-9521805da26c}, !- Outlet Branch Name 1
  {b814f01f-95c2-4a49-ac31-8e01c31f1ca0}; !- Outlet Branch Name 2

OS:Connection,
  {140821bc-ed10-4a49-9609-32572b12088b}, !- Handle
  {59eca541-b4bf-49ee-8a80-183398484f32}, !- Name
  {6a68d80e-06d1-4ac1-be62-687eae3c6c05}, !- Source Object
  16,                                     !- Outlet Port
  {c4f3e223-0e01-4e28-a933-6b72b6c6899a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f808d6-9e49-4316-a1bf-46f8a84cb5f4}, !- Handle
  {231502c8-ebbe-463f-8261-6943d9dcc9dd}, !- Name
  {c4f3e223-0e01-4e28-a933-6b72b6c6899a}, !- Source Object
  3,                                      !- Outlet Port
  {fdfb7830-c345-4229-bd69-6981a3eb28c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf36ee05-f705-4a59-aece-9521805da26c}, !- Handle
  {cf4441cd-335f-4008-b49f-deece123a320}, !- Name
  {fdfb7830-c345-4229-bd69-6981a3eb28c4}, !- Source Object
  3,                                      !- Outlet Port
  {9ac5e6e3-2733-437d-b48f-af97e8bb8100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09cde9cb-dfe2-46e4-9f4d-9c4b1e251354}, !- Handle
  {36f0c9df-e073-4a8e-a18e-5e2ce8ea8435}, !- Name
  {eb661987-151e-4e5f-86a4-ce99f5c27dbf}, !- Source Object
  2,                                      !- Outlet Port
  {e42f90af-5d8b-4b25-935a-7b5a24576000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39ff58d-4240-4d4b-94a5-6edb6c13d768}, !- Handle
  {de12db6a-c1a9-4000-b246-e0e37948e3b4}, !- Name
  {e42f90af-5d8b-4b25-935a-7b5a24576000}, !- Source Object
  3,                                      !- Outlet Port
  {6a68d80e-06d1-4ac1-be62-687eae3c6c05}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {061cd166-c845-4692-880c-199a3554d5c7}, !- Handle
  Pump Constant Speed 6,                  !- Name
  {4d8fea06-394a-4b38-a576-12dfc59f3231}, !- Inlet Node Name
  {b9afffb2-0803-4b60-9d1b-7bf81dabe261}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:CoolingTower:SingleSpeed,
  {fb20cd8a-d1ac-429f-aa14-ce0019a178c7}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {d07d42aa-8cb1-4f8d-b522-15c4085f21ed}, !- Water Inlet Node Name
  {39fd845f-59ae-4624-b8a2-7d8cc94dd087}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  27.1484817965725,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {81af8c66-b17a-4557-b545-2105fcef3319}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {8fafc6dc-68f9-469f-901f-ab74813802ca}, !- Inlet Node Name
  {e9448ce3-9212-458d-9270-baf4cf633fbf}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d91ea938-d511-4a96-a962-472f9633fc87}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {ee3a8574-a4f0-4ec0-bd69-f62240c9bc15}, !- Inlet Node Name
  {c976cd96-8001-4186-8592-8a330d2a9949}; !- Outlet Node Name

OS:Node,
  {57cb9299-0ac6-4080-aa79-ce5be24c0500}, !- Handle
  Node 453,                               !- Name
  {b9afffb2-0803-4b60-9d1b-7bf81dabe261}, !- Inlet Port
  {f61ea4d3-98a8-4d70-aa4d-30ffba553242}; !- Outlet Port

OS:Connection,
  {4d8fea06-394a-4b38-a576-12dfc59f3231}, !- Handle
  {0d15193e-3a6c-4304-a4d8-37fabcf5d91c}, !- Name
  {fbdd7ac7-2106-4a4b-8bee-850781232433}, !- Source Object
  3,                                      !- Outlet Port
  {061cd166-c845-4692-880c-199a3554d5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9afffb2-0803-4b60-9d1b-7bf81dabe261}, !- Handle
  {5f53851c-1e68-4df5-b7c2-a301e5501515}, !- Name
  {061cd166-c845-4692-880c-199a3554d5c7}, !- Source Object
  3,                                      !- Outlet Port
  {57cb9299-0ac6-4080-aa79-ce5be24c0500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f61ea4d3-98a8-4d70-aa4d-30ffba553242}, !- Handle
  {12b67ecd-c590-442e-9bcd-c9b8bd99e426}, !- Name
  {57cb9299-0ac6-4080-aa79-ce5be24c0500}, !- Source Object
  3,                                      !- Outlet Port
  {dca8c4bb-2daf-4165-9e84-1f6f440517b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab075438-260c-4425-9c80-11b66c265abb}, !- Handle
  Node 454,                               !- Name
  {39fd845f-59ae-4624-b8a2-7d8cc94dd087}, !- Inlet Port
  {5b32a23c-b9a2-4c97-8358-595568c095d9}; !- Outlet Port

OS:Connection,
  {d07d42aa-8cb1-4f8d-b522-15c4085f21ed}, !- Handle
  {a9a8c65d-a830-443d-aa77-4005df8b78eb}, !- Name
  {4e06850e-9c61-454f-9912-9b2304981ec2}, !- Source Object
  3,                                      !- Outlet Port
  {fb20cd8a-d1ac-429f-aa14-ce0019a178c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39fd845f-59ae-4624-b8a2-7d8cc94dd087}, !- Handle
  {ae106b51-868b-4d2d-8ead-8e7a5e624722}, !- Name
  {fb20cd8a-d1ac-429f-aa14-ce0019a178c7}, !- Source Object
  3,                                      !- Outlet Port
  {ab075438-260c-4425-9c80-11b66c265abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b32a23c-b9a2-4c97-8358-595568c095d9}, !- Handle
  {dcef2d02-4ba6-4b41-ad45-a64bea7fa44c}, !- Name
  {ab075438-260c-4425-9c80-11b66c265abb}, !- Source Object
  3,                                      !- Outlet Port
  {a79a4eac-647e-4871-be8c-e120b702d9a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9340f00-3523-4cd9-a371-340291a2e946}, !- Handle
  Node 455,                               !- Name
  {5f5abf88-64f4-4f4a-b245-4bc1210f8090}, !- Inlet Port
  {8fafc6dc-68f9-469f-901f-ab74813802ca}; !- Outlet Port

OS:Connection,
  {5f5abf88-64f4-4f4a-b245-4bc1210f8090}, !- Handle
  {d26dbda9-0cd8-4db9-8b9a-6afb0ecd8198}, !- Name
  {dca8c4bb-2daf-4165-9e84-1f6f440517b8}, !- Source Object
  4,                                      !- Outlet Port
  {b9340f00-3523-4cd9-a371-340291a2e946}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfbd9906-30eb-4260-94c1-7968d1f09b36}, !- Handle
  Node 456,                               !- Name
  {e9448ce3-9212-458d-9270-baf4cf633fbf}, !- Inlet Port
  {87cfdd23-f907-436f-aa8b-856e9e7c8257}; !- Outlet Port

OS:Connection,
  {8fafc6dc-68f9-469f-901f-ab74813802ca}, !- Handle
  {268b1cf8-6404-4819-a15c-b8a78cc8698c}, !- Name
  {b9340f00-3523-4cd9-a371-340291a2e946}, !- Source Object
  3,                                      !- Outlet Port
  {81af8c66-b17a-4557-b545-2105fcef3319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9448ce3-9212-458d-9270-baf4cf633fbf}, !- Handle
  {3da181e6-ff2f-43bb-8cbc-428ce93d9efb}, !- Name
  {81af8c66-b17a-4557-b545-2105fcef3319}, !- Source Object
  3,                                      !- Outlet Port
  {bfbd9906-30eb-4260-94c1-7968d1f09b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87cfdd23-f907-436f-aa8b-856e9e7c8257}, !- Handle
  {80e337f2-3cef-4c0a-8f2c-b19b5af9f68b}, !- Name
  {bfbd9906-30eb-4260-94c1-7968d1f09b36}, !- Source Object
  3,                                      !- Outlet Port
  {a79a4eac-647e-4871-be8c-e120b702d9a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7e216d38-446f-46ce-8b4c-3daa450d23f7}, !- Handle
  Node 457,                               !- Name
  {58908718-3cd0-4675-a05e-c3f44e9f8071}, !- Inlet Port
  {ee3a8574-a4f0-4ec0-bd69-f62240c9bc15}; !- Outlet Port

OS:Connection,
  {58908718-3cd0-4675-a05e-c3f44e9f8071}, !- Handle
  {49bd42bc-7973-4aa1-a44e-a7d428b1bdc0}, !- Name
  {a79a4eac-647e-4871-be8c-e120b702d9a1}, !- Source Object
  2,                                      !- Outlet Port
  {7e216d38-446f-46ce-8b4c-3daa450d23f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee3a8574-a4f0-4ec0-bd69-f62240c9bc15}, !- Handle
  {bc786148-9a7b-469e-90ca-6e892c41770f}, !- Name
  {7e216d38-446f-46ce-8b4c-3daa450d23f7}, !- Source Object
  3,                                      !- Outlet Port
  {d91ea938-d511-4a96-a962-472f9633fc87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c976cd96-8001-4186-8592-8a330d2a9949}, !- Handle
  {7df7a38f-b165-4516-9850-54e413cd189d}, !- Name
  {d91ea938-d511-4a96-a962-472f9633fc87}, !- Source Object
  3,                                      !- Outlet Port
  {0d140466-b268-418f-8ffa-5e7f4ba0bcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e29b74d1-39d2-4239-9964-d8d2c331d3ea}, !- Handle
  Node 458,                               !- Name
  {a2410b87-63b8-4a71-8df9-ac5c83fdc15d}, !- Inlet Port
  {92bb74f0-7b44-415b-a371-7a271191e52f}; !- Outlet Port

OS:Connection,
  {3e1cf041-6e93-40db-97d1-9eb319a765a5}, !- Handle
  {41a0f436-83b2-40d3-95ac-0277f2703a88}, !- Name
  {9ac5e6e3-2733-437d-b48f-af97e8bb8100}, !- Source Object
  3,                                      !- Outlet Port
  {a665edca-eb43-419f-a5db-adcefd22f533}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {a2410b87-63b8-4a71-8df9-ac5c83fdc15d}, !- Handle
  {d52c4342-3088-4275-a1f1-360643c927e0}, !- Name
  {a665edca-eb43-419f-a5db-adcefd22f533}, !- Source Object
  18,                                     !- Outlet Port
  {e29b74d1-39d2-4239-9964-d8d2c331d3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92bb74f0-7b44-415b-a371-7a271191e52f}, !- Handle
  {d98e4aad-89bc-4c3a-a0ab-d29ad5e6a75e}, !- Name
  {e29b74d1-39d2-4239-9964-d8d2c331d3ea}, !- Source Object
  3,                                      !- Outlet Port
  {eb661987-151e-4e5f-86a4-ce99f5c27dbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3749df7-2acc-4427-ab1f-b700ebdee52a}, !- Handle
  Node 459,                               !- Name
  {b814f01f-95c2-4a49-ac31-8e01c31f1ca0}, !- Inlet Port
  {1e1cbf70-f431-4f46-9693-bfdfc3fda9e9}; !- Outlet Port

OS:Connection,
  {b814f01f-95c2-4a49-ac31-8e01c31f1ca0}, !- Handle
  {3ec7da61-5d7b-4409-bab2-685bef72a3b5}, !- Name
  {fdfb7830-c345-4229-bd69-6981a3eb28c4}, !- Source Object
  4,                                      !- Outlet Port
  {f3749df7-2acc-4427-ab1f-b700ebdee52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66fd5381-9d77-4fef-9e4f-7c64189cf50e}, !- Handle
  Node 460,                               !- Name
  {951a8319-7a7c-4dc2-bc08-42250418e894}, !- Inlet Port
  {db8a7199-fbcf-4042-9a3f-c42f1029fc4c}; !- Outlet Port

OS:Connection,
  {1e1cbf70-f431-4f46-9693-bfdfc3fda9e9}, !- Handle
  {1cfe59b7-d51d-4cc2-9390-8203e944a5eb}, !- Name
  {f3749df7-2acc-4427-ab1f-b700ebdee52a}, !- Source Object
  3,                                      !- Outlet Port
  {a23e1f4e-2304-46f3-b449-286f1722660d}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {951a8319-7a7c-4dc2-bc08-42250418e894}, !- Handle
  {da7dee3b-6ab7-4977-8909-4cce05108954}, !- Name
  {a23e1f4e-2304-46f3-b449-286f1722660d}, !- Source Object
  18,                                     !- Outlet Port
  {66fd5381-9d77-4fef-9e4f-7c64189cf50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8a7199-fbcf-4042-9a3f-c42f1029fc4c}, !- Handle
  {7a9c1802-36e0-4025-aa25-a362da22c501}, !- Name
  {66fd5381-9d77-4fef-9e4f-7c64189cf50e}, !- Source Object
  3,                                      !- Outlet Port
  {eb661987-151e-4e5f-86a4-ce99f5c27dbf}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d9b6efdf-eacc-47ff-b745-701a3602c00d}, !- Handle
  CW Temp,                                !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  {e064155b-62e9-4724-9541-ddfe9577a0e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e064155b-62e9-4724-9541-ddfe9577a0e2}, !- Handle
  Schedule Day 5,                         !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {1dfbd4e3-ffd9-4980-8f1e-9b889e427212}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {a244cc81-5365-48df-b07c-bcbec00d2248}, !- Handle
  wkdCW Temp,                             !- Name
  {1dfbd4e3-ffd9-4980-8f1e-9b889e427212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {1e4404a8-005b-4081-9b65-95ac167217d7}, !- Handle
  satCW Temp,                             !- Name
  {1dfbd4e3-ffd9-4980-8f1e-9b889e427212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {8d5115ac-ec8e-46d5-ba03-de8690d7aae7}, !- Handle
  sunCW Temp,                             !- Name
  {1dfbd4e3-ffd9-4980-8f1e-9b889e427212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {7799fab5-ceb8-4400-8923-9dca174d50b3}, !- Handle
  wkdCW Temp rule,                        !- Name
  {d9b6efdf-eacc-47ff-b745-701a3602c00d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {90d7226a-8e92-4352-80b1-bc3afc483948}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90d7226a-8e92-4352-80b1-bc3afc483948}, !- Handle
  wkdCW Temp 1,                           !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e35126c1-09bd-4c28-a90d-0dea20a8074f}, !- Handle
  satCW Temprule,                         !- Name
  {d9b6efdf-eacc-47ff-b745-701a3602c00d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0478510d-5303-4f53-b5d2-77fbeebaa005}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0478510d-5303-4f53-b5d2-77fbeebaa005}, !- Handle
  satCW Temp 1,                           !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {71c16275-2883-4d87-9a63-63c047e30878}, !- Handle
  sunCW Temprule,                         !- Name
  {d9b6efdf-eacc-47ff-b745-701a3602c00d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4610083-0b77-4103-aa0d-4a40a37e2219}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4610083-0b77-4103-aa0d-4a40a37e2219}, !- Handle
  sunCW Temp 1,                           !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {e79e63e3-6ee7-4e34-bb24-90dcb8e8c3c4}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {d9b6efdf-eacc-47ff-b745-701a3602c00d}, !- Schedule Name
  {0d140466-b268-418f-8ffa-5e7f4ba0bcaf}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {39c30195-6c1d-4e9e-b92c-6fab608b92e4}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Availability Schedule
  {d951a80e-1190-452f-b424-940192f68bc8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a6678c0e-d95d-4231-834a-675c5fa03a59}, !- Supply Side Inlet Node Name
  {d7286feb-e1ce-4dab-b6fb-fd1afa7f32ca}, !- Demand Side Outlet Node Name
  {1f5988dc-82cf-4dff-8127-009ad82405ac}, !- Demand Side Inlet Node A
  {59b2bb45-3210-4fc4-8f64-664716d23856}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {52029a3e-fab0-4918-b78b-f8700e8b3382}, !- Handle
  Node 461,                               !- Name
  {a6678c0e-d95d-4231-834a-675c5fa03a59}, !- Inlet Port
  {bb38d602-c2fc-4241-8360-3f621c06bcd1}; !- Outlet Port

OS:Node,
  {938c10ab-3e35-4911-a7e4-47b577104d76}, !- Handle
  Node 462,                               !- Name
  {1463a7d8-33cb-44e7-b6ca-3cf9c292a5dc}, !- Inlet Port
  {59b2bb45-3210-4fc4-8f64-664716d23856}; !- Outlet Port

OS:Connection,
  {a6678c0e-d95d-4231-834a-675c5fa03a59}, !- Handle
  {10e31fbb-b403-4e0d-9237-872faacb5cc1}, !- Name
  {39c30195-6c1d-4e9e-b92c-6fab608b92e4}, !- Source Object
  8,                                      !- Outlet Port
  {52029a3e-fab0-4918-b78b-f8700e8b3382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b2bb45-3210-4fc4-8f64-664716d23856}, !- Handle
  {cea023e7-046b-433a-93bc-21af332ac8ce}, !- Name
  {938c10ab-3e35-4911-a7e4-47b577104d76}, !- Source Object
  3,                                      !- Outlet Port
  {39c30195-6c1d-4e9e-b92c-6fab608b92e4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {748eebb1-df2d-4666-b387-52aa0c21779a}, !- Handle
  Node 463,                               !- Name
  {1f5988dc-82cf-4dff-8127-009ad82405ac}, !- Inlet Port
  {f243343f-3985-42a5-b02b-117a3df58efb}; !- Outlet Port

OS:Node,
  {f840e6e1-a431-438d-9e76-8dfd7f66c6ef}, !- Handle
  Node 464,                               !- Name
  {71c9444e-52c5-493e-a242-fe1c79120aa3}, !- Inlet Port
  {d7286feb-e1ce-4dab-b6fb-fd1afa7f32ca}; !- Outlet Port

OS:Node,
  {8f31a4cf-410e-4300-9ca3-d7c17d7d8a10}, !- Handle
  Node 465,                               !- Name
  {c4398e0f-f1ea-4bdc-9eac-b90db6f1babe}, !- Inlet Port
  {beded8af-4354-4613-bc0a-6f72b0354d4e}; !- Outlet Port

OS:Connection,
  {1f5988dc-82cf-4dff-8127-009ad82405ac}, !- Handle
  {25aae525-aaa0-406e-a34a-7e56636ea832}, !- Name
  {39c30195-6c1d-4e9e-b92c-6fab608b92e4}, !- Source Object
  10,                                     !- Outlet Port
  {748eebb1-df2d-4666-b387-52aa0c21779a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7286feb-e1ce-4dab-b6fb-fd1afa7f32ca}, !- Handle
  {93b0de1d-4567-43fa-9fd6-69668e36ba21}, !- Name
  {f840e6e1-a431-438d-9e76-8dfd7f66c6ef}, !- Source Object
  3,                                      !- Outlet Port
  {39c30195-6c1d-4e9e-b92c-6fab608b92e4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46be653c-3243-4279-9e69-e098e69d6786}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {f243343f-3985-42a5-b02b-117a3df58efb}, !- Inlet Node Name
  {626f6c44-207e-47ac-9f3b-97ca8c4966a9}, !- Outlet Node Name 1
  {46006693-1fa4-4ca0-97e3-7fcde6cb4beb}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {d5fbf6c6-3e36-44ae-937b-b64553784a72}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {71c9444e-52c5-493e-a242-fe1c79120aa3}, !- Outlet Node Name
  {af08875e-bf24-479e-9371-8d5be6aca0fc}, !- Inlet Node Name 1
  {eef3934d-9832-40fb-a18e-9eb73a2dbe3c}; !- Inlet Node Name 2

OS:Connection,
  {f243343f-3985-42a5-b02b-117a3df58efb}, !- Handle
  {38ce7998-9cc9-4069-8d7e-7d9ca0318a7d}, !- Name
  {748eebb1-df2d-4666-b387-52aa0c21779a}, !- Source Object
  3,                                      !- Outlet Port
  {46be653c-3243-4279-9e69-e098e69d6786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c9444e-52c5-493e-a242-fe1c79120aa3}, !- Handle
  {cafe3ed1-f2ae-4b81-82b7-44f3bb532f24}, !- Name
  {d5fbf6c6-3e36-44ae-937b-b64553784a72}, !- Source Object
  2,                                      !- Outlet Port
  {f840e6e1-a431-438d-9e76-8dfd7f66c6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b69d5de2-e7ff-4753-936c-206ab612069c}, !- Handle
  {39c30195-6c1d-4e9e-b92c-6fab608b92e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.331307105126992,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {f5bb99e0-b84b-4525-8f97-b9dec894fec6}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b01e83c5-9c5a-4059-8fca-723b7bc6440a}, !- Air Inlet Node Name
  {1463a7d8-33cb-44e7-b6ca-3cf9c292a5dc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b58cf9e3-5cfe-41ac-be39-2f57db104a8a}, !- Handle
  Coil Heating Electric 35,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6085fc49-6495-4763-9cd9-5071a1376e62}, !- Air Inlet Node Name
  {0b3eff15-f4e9-47e4-be45-374a63cccf6e}, !- Air Outlet Node Name
  {ca175cdf-c050-4826-89f3-e61aa12e3b6d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {38f27622-226a-4abe-89ea-27266b2a4ea4}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b8dfaa02-41ac-4e83-a384-968dd55c3164}, !- Water Inlet Node Name
  {19874194-a96c-407e-8feb-38b408982c6a}, !- Water Outlet Node Name
  {2fc5781d-1402-4c91-9a5b-e2a011758797}, !- Air Inlet Node Name
  {f3a90be4-c03c-414e-a69b-9ac2f80ef56f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {5db4bb73-086e-4c25-ae7e-158c728cd05f}, !- Handle
  Node 466,                               !- Name
  {19874194-a96c-407e-8feb-38b408982c6a}, !- Inlet Port
  {544cc550-cf56-49fd-8682-ce11d601a304}; !- Outlet Port

OS:Connection,
  {b8dfaa02-41ac-4e83-a384-968dd55c3164}, !- Handle
  {6aa16403-5cac-4e03-bea9-0c42f8000e70}, !- Name
  {c5ebfc56-7b6a-4101-996c-931a1a924a9f}, !- Source Object
  3,                                      !- Outlet Port
  {38f27622-226a-4abe-89ea-27266b2a4ea4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {19874194-a96c-407e-8feb-38b408982c6a}, !- Handle
  {4c00fdf3-e12a-4cb5-bdf8-162dca1241ba}, !- Name
  {38f27622-226a-4abe-89ea-27266b2a4ea4}, !- Source Object
  11,                                     !- Outlet Port
  {5db4bb73-086e-4c25-ae7e-158c728cd05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544cc550-cf56-49fd-8682-ce11d601a304}, !- Handle
  {06b169b3-e4e0-4f1b-add2-cc3173f1058e}, !- Name
  {5db4bb73-086e-4c25-ae7e-158c728cd05f}, !- Source Object
  3,                                      !- Outlet Port
  {1a15a704-c108-473d-98be-eae995349389}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d3615261-d587-44a6-8db2-6bfe1ce0ae60}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {21443c9d-ac70-444c-b10a-f35575fc7c06}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {21443c9d-ac70-444c-b10a-f35575fc7c06}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {300a2c74-a427-48b0-ba3a-0f2181765e6e}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {d3615261-d587-44a6-8db2-6bfe1ce0ae60}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47d3a7fe-7f64-4348-8789-186f3ada693e}, !- Mixed Air Node Name
  {b91becb7-7b62-49d2-8742-c6181f96e3b1}, !- Outdoor Air Stream Node Name
  {6c0ade70-3335-49b1-8612-49a3991fcfc6}, !- Relief Air Stream Node Name
  {bb38d602-c2fc-4241-8360-3f621c06bcd1}; !- Return Air Stream Node Name

OS:Node,
  {00553505-fed3-4db2-8150-dafc4de49197}, !- Handle
  Node 467,                               !- Name
  ,                                       !- Inlet Port
  {b91becb7-7b62-49d2-8742-c6181f96e3b1}; !- Outlet Port

OS:Connection,
  {b91becb7-7b62-49d2-8742-c6181f96e3b1}, !- Handle
  {2f74262e-eeb1-4b44-b7ec-7a1d03c6995f}, !- Name
  {00553505-fed3-4db2-8150-dafc4de49197}, !- Source Object
  3,                                      !- Outlet Port
  {300a2c74-a427-48b0-ba3a-0f2181765e6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {321467dc-8dfb-4ca9-9e3c-9d70bc84755b}, !- Handle
  Node 468,                               !- Name
  {6c0ade70-3335-49b1-8612-49a3991fcfc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c0ade70-3335-49b1-8612-49a3991fcfc6}, !- Handle
  {2f1edd73-831b-4928-95c8-ff879b79e9fb}, !- Name
  {300a2c74-a427-48b0-ba3a-0f2181765e6e}, !- Source Object
  7,                                      !- Outlet Port
  {321467dc-8dfb-4ca9-9e3c-9d70bc84755b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1463a7d8-33cb-44e7-b6ca-3cf9c292a5dc}, !- Handle
  {dde44c1d-d948-4719-8309-21d54c39a6b2}, !- Name
  {f5bb99e0-b84b-4525-8f97-b9dec894fec6}, !- Source Object
  17,                                     !- Outlet Port
  {938c10ab-3e35-4911-a7e4-47b577104d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca175cdf-c050-4826-89f3-e61aa12e3b6d}, !- Handle
  Node 469,                               !- Name
  {0b3eff15-f4e9-47e4-be45-374a63cccf6e}, !- Inlet Port
  {b01e83c5-9c5a-4059-8fca-723b7bc6440a}; !- Outlet Port

OS:Connection,
  {0b3eff15-f4e9-47e4-be45-374a63cccf6e}, !- Handle
  {782b40d8-7d8d-4db2-b9e0-3be95b893dd4}, !- Name
  {b58cf9e3-5cfe-41ac-be39-2f57db104a8a}, !- Source Object
  6,                                      !- Outlet Port
  {ca175cdf-c050-4826-89f3-e61aa12e3b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01e83c5-9c5a-4059-8fca-723b7bc6440a}, !- Handle
  {59f52842-35a9-4ed9-b582-778e28040a17}, !- Name
  {ca175cdf-c050-4826-89f3-e61aa12e3b6d}, !- Source Object
  3,                                      !- Outlet Port
  {f5bb99e0-b84b-4525-8f97-b9dec894fec6}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {7f6cb1f8-9ea9-47d9-8eb6-08b219fecc12}, !- Handle
  Node 470,                               !- Name
  {f3a90be4-c03c-414e-a69b-9ac2f80ef56f}, !- Inlet Port
  {6085fc49-6495-4763-9cd9-5071a1376e62}; !- Outlet Port

OS:Connection,
  {f3a90be4-c03c-414e-a69b-9ac2f80ef56f}, !- Handle
  {bd1d148b-a384-4ba0-be5e-55d8f6d8613f}, !- Name
  {38f27622-226a-4abe-89ea-27266b2a4ea4}, !- Source Object
  13,                                     !- Outlet Port
  {7f6cb1f8-9ea9-47d9-8eb6-08b219fecc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6085fc49-6495-4763-9cd9-5071a1376e62}, !- Handle
  {0e15f2e4-dae3-4de4-ac9e-bce676b2c785}, !- Name
  {7f6cb1f8-9ea9-47d9-8eb6-08b219fecc12}, !- Source Object
  3,                                      !- Outlet Port
  {b58cf9e3-5cfe-41ac-be39-2f57db104a8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {eac0f35e-44c2-492b-ab1d-be2f90cfaedd}, !- Handle
  Controller Water Coil 2,                !- Name
  {38f27622-226a-4abe-89ea-27266b2a4ea4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {544ae965-7fcb-4772-943e-2a11ee657525}, !- Handle
  Node 471,                               !- Name
  {47d3a7fe-7f64-4348-8789-186f3ada693e}, !- Inlet Port
  {2fc5781d-1402-4c91-9a5b-e2a011758797}; !- Outlet Port

OS:Connection,
  {bb38d602-c2fc-4241-8360-3f621c06bcd1}, !- Handle
  {d1653759-34a7-4b88-af65-8da4b93d19ad}, !- Name
  {52029a3e-fab0-4918-b78b-f8700e8b3382}, !- Source Object
  3,                                      !- Outlet Port
  {300a2c74-a427-48b0-ba3a-0f2181765e6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47d3a7fe-7f64-4348-8789-186f3ada693e}, !- Handle
  {e8c416d5-05ec-4ce0-9878-249c1bceeeaa}, !- Name
  {300a2c74-a427-48b0-ba3a-0f2181765e6e}, !- Source Object
  5,                                      !- Outlet Port
  {544ae965-7fcb-4772-943e-2a11ee657525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc5781d-1402-4c91-9a5b-e2a011758797}, !- Handle
  {98859969-4d62-4f7d-a8a1-0ec9e0ebd640}, !- Name
  {544ae965-7fcb-4772-943e-2a11ee657525}, !- Source Object
  3,                                      !- Outlet Port
  {38f27622-226a-4abe-89ea-27266b2a4ea4}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {edbc9dae-37de-4796-a79b-b3e4f0389ec4}, !- Handle
  Supply Air Temp,                        !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  {225f1448-3c14-47ea-a58f-6e25e16d283c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {225f1448-3c14-47ea-a58f-6e25e16d283c}, !- Handle
  Supply Air Temp Default,                !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {92a2f8c4-da6d-4e21-b8fd-f400a9234cd7}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {edbc9dae-37de-4796-a79b-b3e4f0389ec4}, !- Schedule Name
  {938c10ab-3e35-4911-a7e4-47b577104d76}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b5d25c28-4798-4e17-bae6-f84cb97c32e4}, !- Handle
  Coil Heating Electric 36,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {25ebd8aa-a39d-46af-8dee-0c8bbc0abe43}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {5a651a9f-7805-46bd-8068-3db14d58003f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.943280240610594,                      !- Constant Minimum Air Flow Fraction
  0.06521793408,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b5d25c28-4798-4e17-bae6-f84cb97c32e4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4398e0f-f1ea-4bdc-9eac-b90db6f1babe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac9f40ac-9b60-475b-ac75-f2574132462b}, !- Handle
  Node 472,                               !- Name
  {90126f4d-21be-4037-a223-b633f445471d}, !- Inlet Port
  {af08875e-bf24-479e-9371-8d5be6aca0fc}; !- Outlet Port

OS:Connection,
  {beded8af-4354-4613-bc0a-6f72b0354d4e}, !- Handle
  {c485f91e-3497-44ea-9b6d-8b268fe28495}, !- Name
  {8f31a4cf-410e-4300-9ca3-d7c17d7d8a10}, !- Source Object
  3,                                      !- Outlet Port
  {9646da5b-19d9-4fd1-843d-da6707f219c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90126f4d-21be-4037-a223-b633f445471d}, !- Handle
  {6933bd28-f754-4dc4-b66d-427de8dbe925}, !- Name
  {40861331-39c8-4169-bd68-d9f9627fdd3f}, !- Source Object
  12,                                     !- Outlet Port
  {ac9f40ac-9b60-475b-ac75-f2574132462b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af08875e-bf24-479e-9371-8d5be6aca0fc}, !- Handle
  {124b3511-dcb9-411b-b659-5b7925327f8c}, !- Name
  {ac9f40ac-9b60-475b-ac75-f2574132462b}, !- Source Object
  3,                                      !- Outlet Port
  {d5fbf6c6-3e36-44ae-937b-b64553784a72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3743c555-6184-4f87-aabb-9ca04b5f94f4}, !- Handle
  Node 473,                               !- Name
  {626f6c44-207e-47ac-9f3b-97ca8c4966a9}, !- Inlet Port
  {5a651a9f-7805-46bd-8068-3db14d58003f}; !- Outlet Port

OS:Connection,
  {626f6c44-207e-47ac-9f3b-97ca8c4966a9}, !- Handle
  {5cb4bba5-3f1c-4b38-9117-9cec2605f20d}, !- Name
  {46be653c-3243-4279-9e69-e098e69d6786}, !- Source Object
  3,                                      !- Outlet Port
  {3743c555-6184-4f87-aabb-9ca04b5f94f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a651a9f-7805-46bd-8068-3db14d58003f}, !- Handle
  {39b5a2fe-98c9-409d-a22a-13c2687144c5}, !- Name
  {3743c555-6184-4f87-aabb-9ca04b5f94f4}, !- Source Object
  3,                                      !- Outlet Port
  {25ebd8aa-a39d-46af-8dee-0c8bbc0abe43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4398e0f-f1ea-4bdc-9eac-b90db6f1babe}, !- Handle
  {f246ae13-6c2e-43df-9a2c-60141c7a67ba}, !- Name
  {25ebd8aa-a39d-46af-8dee-0c8bbc0abe43}, !- Source Object
  12,                                     !- Outlet Port
  {8f31a4cf-410e-4300-9ca3-d7c17d7d8a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {046c9810-da17-4644-8cc3-d95052f106bc}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3af9572c-26d1-4d69-a33d-382a813427c6}, !- Water Inlet Node Name
  {05d595c8-9753-4f4f-a8da-2e07147b27f9}; !- Water Outlet Node Name

OS:Node,
  {89afa202-bc4e-4fda-8207-340f1b2ced85}, !- Handle
  Node 474,                               !- Name
  {05d595c8-9753-4f4f-a8da-2e07147b27f9}, !- Inlet Port
  {b1ab4700-6b66-46d3-b530-872753e04578}; !- Outlet Port

OS:Connection,
  {3af9572c-26d1-4d69-a33d-382a813427c6}, !- Handle
  {b06b74b2-7cac-4327-958c-ee540e32fbe7}, !- Name
  {0933e51d-4f12-451a-99e0-35256b0df7a3}, !- Source Object
  3,                                      !- Outlet Port
  {046c9810-da17-4644-8cc3-d95052f106bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {05d595c8-9753-4f4f-a8da-2e07147b27f9}, !- Handle
  {979d6405-524b-4135-81cc-672a4359af39}, !- Name
  {046c9810-da17-4644-8cc3-d95052f106bc}, !- Source Object
  10,                                     !- Outlet Port
  {89afa202-bc4e-4fda-8207-340f1b2ced85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ab4700-6b66-46d3-b530-872753e04578}, !- Handle
  {01b8c378-fb0c-4c06-8be7-1c14c355f836}, !- Name
  {89afa202-bc4e-4fda-8207-340f1b2ced85}, !- Source Object
  3,                                      !- Outlet Port
  {9f2e4ef1-ed72-4221-98ad-8b89c3da0231}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {87e24b94-cccc-4849-b5af-12c6042395c8}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {046c9810-da17-4644-8cc3-d95052f106bc}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {0ee079d9-f314-47bc-9830-3a69ee0f3bb9}, !- Handle
  Coil Heating Electric 37,               !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8bac3353-fced-405a-a8c1-ef12a6056963}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {a1fa2a31-68e8-40fb-b8d5-df4fe06eb490}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.260871736321646,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ee079d9-f314-47bc-9830-3a69ee0f3bb9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ad3fc91-3f2e-4210-b62c-54415a9469d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd610884-a694-4a9b-98f2-9905462e0035}, !- Handle
  Node 475,                               !- Name
  {8ad3fc91-3f2e-4210-b62c-54415a9469d5}, !- Inlet Port
  {3558c204-89bc-4055-b0ed-eaf81f6eb357}; !- Outlet Port

OS:Node,
  {640e3224-7fae-4358-bfca-66672df243e3}, !- Handle
  Node 476,                               !- Name
  {979e128f-8477-4958-8b93-50ed33586a96}, !- Inlet Port
  {eef3934d-9832-40fb-a18e-9eb73a2dbe3c}; !- Outlet Port

OS:Connection,
  {3558c204-89bc-4055-b0ed-eaf81f6eb357}, !- Handle
  {50c38eb7-706d-4ea0-ba45-63576e4d93b6}, !- Name
  {fd610884-a694-4a9b-98f2-9905462e0035}, !- Source Object
  3,                                      !- Outlet Port
  {9988f1bb-3948-42db-8cdf-70f78fcfe75a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {979e128f-8477-4958-8b93-50ed33586a96}, !- Handle
  {acb6f8fa-b3ea-4a5e-91c1-240fa7e2f2f5}, !- Name
  {3e11260a-bb01-44f6-aefe-039607f3ef27}, !- Source Object
  12,                                     !- Outlet Port
  {640e3224-7fae-4358-bfca-66672df243e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef3934d-9832-40fb-a18e-9eb73a2dbe3c}, !- Handle
  {83e522b1-d3b6-4f32-9af3-e6db3f535203}, !- Name
  {640e3224-7fae-4358-bfca-66672df243e3}, !- Source Object
  3,                                      !- Outlet Port
  {d5fbf6c6-3e36-44ae-937b-b64553784a72}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0775473a-6606-4cc1-9ff6-3878fce87a11}, !- Handle
  Node 477,                               !- Name
  {46006693-1fa4-4ca0-97e3-7fcde6cb4beb}, !- Inlet Port
  {a1fa2a31-68e8-40fb-b8d5-df4fe06eb490}; !- Outlet Port

OS:Connection,
  {46006693-1fa4-4ca0-97e3-7fcde6cb4beb}, !- Handle
  {1f539745-836b-455c-ad96-d993a0a70115}, !- Name
  {46be653c-3243-4279-9e69-e098e69d6786}, !- Source Object
  4,                                      !- Outlet Port
  {0775473a-6606-4cc1-9ff6-3878fce87a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1fa2a31-68e8-40fb-b8d5-df4fe06eb490}, !- Handle
  {638146ce-282b-46c7-b4ad-7a36202ec3ba}, !- Name
  {0775473a-6606-4cc1-9ff6-3878fce87a11}, !- Source Object
  3,                                      !- Outlet Port
  {8bac3353-fced-405a-a8c1-ef12a6056963}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ad3fc91-3f2e-4210-b62c-54415a9469d5}, !- Handle
  {9c103f6c-032d-4a44-96db-390bad1808a8}, !- Name
  {8bac3353-fced-405a-a8c1-ef12a6056963}, !- Source Object
  12,                                     !- Outlet Port
  {fd610884-a694-4a9b-98f2-9905462e0035}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {819662e1-32c9-4abf-bbbf-ba89def7a192}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {834d190a-1431-45d1-94cb-fe492cb9f0f5}, !- Water Inlet Node Name
  {d6bc48fa-ad19-4af7-b27b-29f0d5d1b739}; !- Water Outlet Node Name

OS:Node,
  {14b1b306-d63c-4226-bd97-7799fc1177a4}, !- Handle
  Node 478,                               !- Name
  {c3b71e97-79c1-4593-9afa-f09dc2eba9dc}, !- Inlet Port
  {834d190a-1431-45d1-94cb-fe492cb9f0f5}; !- Outlet Port

OS:Connection,
  {c3b71e97-79c1-4593-9afa-f09dc2eba9dc}, !- Handle
  {9412c219-ade8-4107-acf2-d8af4ab9e374}, !- Name
  {b8e86e1d-b6e8-4296-824b-39f3508a5859}, !- Source Object
  4,                                      !- Outlet Port
  {14b1b306-d63c-4226-bd97-7799fc1177a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d62664df-7968-4d45-8e24-e6f5e552d967}, !- Handle
  Node 479,                               !- Name
  {d6bc48fa-ad19-4af7-b27b-29f0d5d1b739}, !- Inlet Port
  {486db9f6-b0b0-4de4-888b-4cbba0cbfe14}; !- Outlet Port

OS:Connection,
  {834d190a-1431-45d1-94cb-fe492cb9f0f5}, !- Handle
  {27709a56-7ac6-4336-b176-1b784648f5cf}, !- Name
  {14b1b306-d63c-4226-bd97-7799fc1177a4}, !- Source Object
  3,                                      !- Outlet Port
  {819662e1-32c9-4abf-bbbf-ba89def7a192}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6bc48fa-ad19-4af7-b27b-29f0d5d1b739}, !- Handle
  {958d0a65-c5d7-4fe2-819c-0f03c8a2b641}, !- Name
  {819662e1-32c9-4abf-bbbf-ba89def7a192}, !- Source Object
  10,                                     !- Outlet Port
  {d62664df-7968-4d45-8e24-e6f5e552d967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486db9f6-b0b0-4de4-888b-4cbba0cbfe14}, !- Handle
  {011a5fda-a644-4eb3-84ae-d3269d0e5caa}, !- Name
  {d62664df-7968-4d45-8e24-e6f5e552d967}, !- Source Object
  3,                                      !- Outlet Port
  {9f2e4ef1-ed72-4221-98ad-8b89c3da0231}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c82732a5-664b-4c2d-8acb-3fb0441bb294}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {bb34d321-2534-4843-86d2-854e9b1d4413}, !- Availability Schedule Name
  {819662e1-32c9-4abf-bbbf-ba89def7a192}; !- Heating Coil Name

OS:PlantLoop,
  {53e17877-0982-4667-9753-9edbee4a05a3}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ba16abb5-45e4-4d3c-8f7c-e9c92ffda0de}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d1af329c-894b-46ea-9d85-a7f792d33969}, !- Plant Side Inlet Node Name
  {b46175f0-808c-4cb7-9368-06b3bad944e7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e7839d3c-348d-41ab-a66a-573f68104144}, !- Demand Side Inlet Node Name
  {3e5c472e-5c7c-4174-af64-ce611a42a85b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {8669e8f4-6998-4652-a8e9-3d70fa86c056}, !- Handle
  {53e17877-0982-4667-9753-9edbee4a05a3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {cc83296c-81fb-4904-96f3-732226ba62f2}, !- Handle
  Node 480,                               !- Name
  {d1af329c-894b-46ea-9d85-a7f792d33969}, !- Inlet Port
  {55da32dd-56b7-4213-8588-aaf95ab5cd57}; !- Outlet Port

OS:Node,
  {ba16abb5-45e4-4d3c-8f7c-e9c92ffda0de}, !- Handle
  Node 481,                               !- Name
  {0c62b189-b947-477e-8c9b-3b05179e065f}, !- Inlet Port
  {b46175f0-808c-4cb7-9368-06b3bad944e7}; !- Outlet Port

OS:Node,
  {b7813139-7201-4474-95f3-7acb7e633c5f}, !- Handle
  Node 482,                               !- Name
  {b131e703-b78a-4d26-adf5-06249dec3098}, !- Inlet Port
  {41f6aade-b73f-432f-baff-2c63dd5ecf94}; !- Outlet Port

OS:Connector:Mixer,
  {21d538b0-e685-4f72-8867-9f5e86cf5e3d}, !- Handle
  Connector Mixer 13,                     !- Name
  {5ee85f5b-4518-4b5f-9774-5bb362d0b1d5}, !- Outlet Branch Name
  {08b7b2c5-cce6-4b9d-9fa8-31a7eaf4351b}, !- Inlet Branch Name 1
  {7a98a9f0-ac88-4ba2-8cb7-a72c1f610c94}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fdc26e53-1929-4eb6-9c0e-c4bcde84c770}, !- Handle
  Connector Splitter 13,                  !- Name
  {f52f6efe-c4c7-4a21-acb6-9fa7b0dd4734}, !- Inlet Branch Name
  {b131e703-b78a-4d26-adf5-06249dec3098}, !- Outlet Branch Name 1
  {05a911d2-96ea-4249-8172-1c93573c91ab}; !- Outlet Branch Name 2

OS:Connection,
  {d1af329c-894b-46ea-9d85-a7f792d33969}, !- Handle
  {f575735d-36a7-4e99-b91b-ef61e80545bc}, !- Name
  {53e17877-0982-4667-9753-9edbee4a05a3}, !- Source Object
  13,                                     !- Outlet Port
  {cc83296c-81fb-4904-96f3-732226ba62f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b131e703-b78a-4d26-adf5-06249dec3098}, !- Handle
  {69faa478-46c1-44fa-bf04-a7fc25e95788}, !- Name
  {fdc26e53-1929-4eb6-9c0e-c4bcde84c770}, !- Source Object
  3,                                      !- Outlet Port
  {b7813139-7201-4474-95f3-7acb7e633c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46175f0-808c-4cb7-9368-06b3bad944e7}, !- Handle
  {c5c04027-1bdc-402f-97da-686cac263d14}, !- Name
  {ba16abb5-45e4-4d3c-8f7c-e9c92ffda0de}, !- Source Object
  3,                                      !- Outlet Port
  {53e17877-0982-4667-9753-9edbee4a05a3}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c146c97e-1232-4e7b-9d33-9f10dda9cace}, !- Handle
  Node 483,                               !- Name
  {e7839d3c-348d-41ab-a66a-573f68104144}, !- Inlet Port
  {198602a5-d681-42e3-8f7d-9b8dfca79b89}; !- Outlet Port

OS:Node,
  {31e18949-83a0-4499-a15a-fdef2851e888}, !- Handle
  Node 484,                               !- Name
  {7a9a8c7a-8974-419e-b636-1dbb4530b5f6}, !- Inlet Port
  {3e5c472e-5c7c-4174-af64-ce611a42a85b}; !- Outlet Port

OS:Node,
  {0a2f823d-4c6b-4376-95da-c0c4efe92c76}, !- Handle
  Node 485,                               !- Name
  {6b5ce70b-5c9e-4968-8b7a-16f62b76265b}, !- Inlet Port
  {74cb8d44-1577-46c6-a528-52e666f1fb8f}; !- Outlet Port

OS:Connector:Mixer,
  {750d1366-8934-459d-95ef-6d6a48cb46fa}, !- Handle
  Connector Mixer 14,                     !- Name
  {089c3a33-d093-482e-8870-88d2f48ce918}, !- Outlet Branch Name
  {1e0b5db0-b592-46fb-87d9-573b4f209018}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {d1067f77-cab1-4646-8401-0c3e25bed92a}, !- Handle
  Connector Splitter 14,                  !- Name
  {261e8ae7-93de-4fe3-bf34-0d1e05777902}, !- Inlet Branch Name
  {6b5ce70b-5c9e-4968-8b7a-16f62b76265b}; !- Outlet Branch Name 1

OS:Connection,
  {e7839d3c-348d-41ab-a66a-573f68104144}, !- Handle
  {fc433b82-42c4-41d0-9dc3-f8fab34f1b0f}, !- Name
  {53e17877-0982-4667-9753-9edbee4a05a3}, !- Source Object
  16,                                     !- Outlet Port
  {c146c97e-1232-4e7b-9d33-9f10dda9cace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5ce70b-5c9e-4968-8b7a-16f62b76265b}, !- Handle
  {aee2b848-d48a-44cd-b0b2-890bd70c66d3}, !- Name
  {d1067f77-cab1-4646-8401-0c3e25bed92a}, !- Source Object
  3,                                      !- Outlet Port
  {0a2f823d-4c6b-4376-95da-c0c4efe92c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5c472e-5c7c-4174-af64-ce611a42a85b}, !- Handle
  {977502f7-f78f-46a7-bdbf-0627806a0120}, !- Name
  {31e18949-83a0-4499-a15a-fdef2851e888}, !- Source Object
  3,                                      !- Outlet Port
  {53e17877-0982-4667-9753-9edbee4a05a3}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {3a7a9286-1293-45ce-96b9-1cf083ba50f5}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8f2efbd4-3292-47cd-946b-0196582e58ab}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3a7a9286-1293-45ce-96b9-1cf083ba50f5}, !- Schedule Type Limits Name
  {903b0207-71df-4596-a876-18ab69bc1b14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {903b0207-71df-4596-a876-18ab69bc1b14}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3a7a9286-1293-45ce-96b9-1cf083ba50f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1cba894b-35b5-48e2-b32d-ada42cbab1d3}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8f2efbd4-3292-47cd-946b-0196582e58ab}, !- Schedule Name
  {ba16abb5-45e4-4d3c-8f7c-e9c92ffda0de}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {58c8b907-eb56-4367-b69a-e5e1eed7b786}, !- Handle
  Service Water Loop Pump,                !- Name
  {55da32dd-56b7-4213-8588-aaf95ab5cd57}, !- Inlet Node Name
  {054ce5b7-6be0-41d4-8d25-b2525c67629f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {16abf545-885e-4212-a4e1-b4c44e87106c}, !- Handle
  Node 486,                               !- Name
  {054ce5b7-6be0-41d4-8d25-b2525c67629f}, !- Inlet Port
  {f52f6efe-c4c7-4a21-acb6-9fa7b0dd4734}; !- Outlet Port

OS:Connection,
  {55da32dd-56b7-4213-8588-aaf95ab5cd57}, !- Handle
  {15330665-e746-42ea-8b2e-841658dbdc6d}, !- Name
  {cc83296c-81fb-4904-96f3-732226ba62f2}, !- Source Object
  3,                                      !- Outlet Port
  {58c8b907-eb56-4367-b69a-e5e1eed7b786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054ce5b7-6be0-41d4-8d25-b2525c67629f}, !- Handle
  {1102c54a-4d25-46be-8e2c-2cac48efdac1}, !- Name
  {58c8b907-eb56-4367-b69a-e5e1eed7b786}, !- Source Object
  3,                                      !- Outlet Port
  {16abf545-885e-4212-a4e1-b4c44e87106c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52f6efe-c4c7-4a21-acb6-9fa7b0dd4734}, !- Handle
  {4ee3e866-11ae-491c-a33f-eb726ea95e79}, !- Name
  {16abf545-885e-4212-a4e1-b4c44e87106c}, !- Source Object
  3,                                      !- Outlet Port
  {fdc26e53-1929-4eb6-9c0e-c4bcde84c770}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {7260347b-b0c7-4ff3-9acc-e3073b5ff8a1}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0e55f7d4-25dd-4c26-8366-4d3f99549e07}, !- Handle
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {8f2efbd4-3292-47cd-946b-0196582e58ab}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.806080682368869,                      !- Heater Thermal Efficiency
  {71a4e691-2d67-4f3b-9f55-5e77526f93af}, !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {902afb1c-31aa-4b6c-abd7-8dbe0492fe42}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  13.7474132597104,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  13.7474132597104,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {41f6aade-b73f-432f-baff-2c63dd5ecf94}, !- Use Side Inlet Node Name
  {2f1af3aa-3ed5-4967-831e-b815f05f097a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {09cbb4c0-1dd9-4904-862b-bd75194edc32}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  {fbd5fbf8-f5e4-4c1b-a12b-8fc305167373}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbd5fbf8-f5e4-4c1b-a12b-8fc305167373}, !- Handle
  Schedule Day 6,                         !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d53f8c6-e9b8-460f-a413-3b28edce221c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  {4f18d6b8-f3d4-4e29-b5f7-8013c2c15282}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f18d6b8-f3d4-4e29-b5f7-8013c2c15282}, !- Handle
  Schedule Day 7,                         !- Name
  {0149ca92-1bea-498e-89db-4746e5b42ddc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {902afb1c-31aa-4b6c-abd7-8dbe0492fe42}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {7260347b-b0c7-4ff3-9acc-e3073b5ff8a1}, !- Schedule Type Limits Name
  {93b59061-2850-4d29-8f14-fdf1b2b571c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93b59061-2850-4d29-8f14-fdf1b2b571c8}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {7260347b-b0c7-4ff3-9acc-e3073b5ff8a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {6e64d046-eef7-43bf-a2b0-24ad8e94b0f2}, !- Handle
  Node 487,                               !- Name
  {2f1af3aa-3ed5-4967-831e-b815f05f097a}, !- Inlet Port
  {08b7b2c5-cce6-4b9d-9fa8-31a7eaf4351b}; !- Outlet Port

OS:Connection,
  {41f6aade-b73f-432f-baff-2c63dd5ecf94}, !- Handle
  {090640e1-55b7-4af4-9596-f56ccfa30f48}, !- Name
  {b7813139-7201-4474-95f3-7acb7e633c5f}, !- Source Object
  3,                                      !- Outlet Port
  {0e55f7d4-25dd-4c26-8366-4d3f99549e07}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2f1af3aa-3ed5-4967-831e-b815f05f097a}, !- Handle
  {4c14de94-8909-4968-817b-8366e4848881}, !- Name
  {0e55f7d4-25dd-4c26-8366-4d3f99549e07}, !- Source Object
  32,                                     !- Outlet Port
  {6e64d046-eef7-43bf-a2b0-24ad8e94b0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b7b2c5-cce6-4b9d-9fa8-31a7eaf4351b}, !- Handle
  {44a78e5f-e317-4597-aef9-6818fb8e20c2}, !- Name
  {6e64d046-eef7-43bf-a2b0-24ad8e94b0f2}, !- Source Object
  3,                                      !- Outlet Port
  {21d538b0-e685-4f72-8867-9f5e86cf5e3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca58d2c5-5794-40d3-a586-34565c8f71df}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {a87b56a2-e9e2-48d6-8377-6a6773f9f99a}, !- Inlet Node Name
  {87eae5b0-3b0f-49a1-b1cb-d655ce39da7b}; !- Outlet Node Name

OS:Node,
  {7fd1679f-b6bd-4f1b-a4be-0b5f482541a2}, !- Handle
  Node 488,                               !- Name
  {05a911d2-96ea-4249-8172-1c93573c91ab}, !- Inlet Port
  {a87b56a2-e9e2-48d6-8377-6a6773f9f99a}; !- Outlet Port

OS:Connection,
  {05a911d2-96ea-4249-8172-1c93573c91ab}, !- Handle
  {adde1805-7210-4bd7-8869-756c5b745d87}, !- Name
  {fdc26e53-1929-4eb6-9c0e-c4bcde84c770}, !- Source Object
  4,                                      !- Outlet Port
  {7fd1679f-b6bd-4f1b-a4be-0b5f482541a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c20c7c9b-9256-4822-991f-67b4ba4dea22}, !- Handle
  Node 489,                               !- Name
  {87eae5b0-3b0f-49a1-b1cb-d655ce39da7b}, !- Inlet Port
  {7a98a9f0-ac88-4ba2-8cb7-a72c1f610c94}; !- Outlet Port

OS:Connection,
  {a87b56a2-e9e2-48d6-8377-6a6773f9f99a}, !- Handle
  {8d6bfccd-b503-4bb7-bf26-a5dd2ea4e3c2}, !- Name
  {7fd1679f-b6bd-4f1b-a4be-0b5f482541a2}, !- Source Object
  3,                                      !- Outlet Port
  {ca58d2c5-5794-40d3-a586-34565c8f71df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87eae5b0-3b0f-49a1-b1cb-d655ce39da7b}, !- Handle
  {f5613a24-1223-4e3b-9bf1-e0cdd10dd847}, !- Name
  {ca58d2c5-5794-40d3-a586-34565c8f71df}, !- Source Object
  3,                                      !- Outlet Port
  {c20c7c9b-9256-4822-991f-67b4ba4dea22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a98a9f0-ac88-4ba2-8cb7-a72c1f610c94}, !- Handle
  {dedf217c-1751-4bc0-a452-8facadd88b2a}, !- Name
  {c20c7c9b-9256-4822-991f-67b4ba4dea22}, !- Source Object
  3,                                      !- Outlet Port
  {21d538b0-e685-4f72-8867-9f5e86cf5e3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4abd5e99-11a7-4083-8f1d-4e80d11b0cca}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {74cb8d44-1577-46c6-a528-52e666f1fb8f}, !- Inlet Node Name
  {d978f5ad-108c-4789-a255-86b41b5d0a1b}; !- Outlet Node Name

OS:Node,
  {897c20f9-f74b-4802-8358-7366aa180b38}, !- Handle
  Node 490,                               !- Name
  {d978f5ad-108c-4789-a255-86b41b5d0a1b}, !- Inlet Port
  {1e0b5db0-b592-46fb-87d9-573b4f209018}; !- Outlet Port

OS:Connection,
  {74cb8d44-1577-46c6-a528-52e666f1fb8f}, !- Handle
  {a8d4af8c-9311-48cd-b5ef-6122c6ad5ce5}, !- Name
  {0a2f823d-4c6b-4376-95da-c0c4efe92c76}, !- Source Object
  3,                                      !- Outlet Port
  {4abd5e99-11a7-4083-8f1d-4e80d11b0cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d978f5ad-108c-4789-a255-86b41b5d0a1b}, !- Handle
  {fb64c9bc-d214-493e-ad47-c370cb9ed30e}, !- Name
  {4abd5e99-11a7-4083-8f1d-4e80d11b0cca}, !- Source Object
  3,                                      !- Outlet Port
  {897c20f9-f74b-4802-8358-7366aa180b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0b5db0-b592-46fb-87d9-573b4f209018}, !- Handle
  {4a0ec176-f948-4698-928b-2019fe6a48c7}, !- Name
  {897c20f9-f74b-4802-8358-7366aa180b38}, !- Source Object
  3,                                      !- Outlet Port
  {750d1366-8934-459d-95ef-6d6a48cb46fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {57ee5f82-425b-41be-84f7-f00b0c856076}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {9c99bac1-654e-4ebf-a666-63b3aa8944cd}, !- Inlet Node Name
  {0c62b189-b947-477e-8c9b-3b05179e065f}; !- Outlet Node Name

OS:Node,
  {5e7b8663-543a-4629-9dca-638354e2b742}, !- Handle
  Node 491,                               !- Name
  {5ee85f5b-4518-4b5f-9774-5bb362d0b1d5}, !- Inlet Port
  {9c99bac1-654e-4ebf-a666-63b3aa8944cd}; !- Outlet Port

OS:Connection,
  {5ee85f5b-4518-4b5f-9774-5bb362d0b1d5}, !- Handle
  {fed16cdc-5306-414f-a0a0-35320435ad04}, !- Name
  {21d538b0-e685-4f72-8867-9f5e86cf5e3d}, !- Source Object
  2,                                      !- Outlet Port
  {5e7b8663-543a-4629-9dca-638354e2b742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c99bac1-654e-4ebf-a666-63b3aa8944cd}, !- Handle
  {cce1e836-975c-4b05-82f2-83f50a32d4cc}, !- Name
  {5e7b8663-543a-4629-9dca-638354e2b742}, !- Source Object
  3,                                      !- Outlet Port
  {57ee5f82-425b-41be-84f7-f00b0c856076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c62b189-b947-477e-8c9b-3b05179e065f}, !- Handle
  {6426a15a-0708-4e8e-b420-d8592430bebe}, !- Name
  {57ee5f82-425b-41be-84f7-f00b0c856076}, !- Source Object
  3,                                      !- Outlet Port
  {ba16abb5-45e4-4d3c-8f7c-e9c92ffda0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe3e6566-f259-485f-9083-37ddb4803c31}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {198602a5-d681-42e3-8f7d-9b8dfca79b89}, !- Inlet Node Name
  {fe7fb26d-a79a-498a-89a3-e586d9824113}; !- Outlet Node Name

OS:Node,
  {eabf04f2-ac6b-46a0-9d10-145fab717691}, !- Handle
  Node 492,                               !- Name
  {fe7fb26d-a79a-498a-89a3-e586d9824113}, !- Inlet Port
  {261e8ae7-93de-4fe3-bf34-0d1e05777902}; !- Outlet Port

OS:Connection,
  {198602a5-d681-42e3-8f7d-9b8dfca79b89}, !- Handle
  {e036cd91-be4a-4e2a-8449-fc5482df1f70}, !- Name
  {c146c97e-1232-4e7b-9d33-9f10dda9cace}, !- Source Object
  3,                                      !- Outlet Port
  {fe3e6566-f259-485f-9083-37ddb4803c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7fb26d-a79a-498a-89a3-e586d9824113}, !- Handle
  {3e331fc3-6517-46a9-b63e-6ff14c636b6d}, !- Name
  {fe3e6566-f259-485f-9083-37ddb4803c31}, !- Source Object
  3,                                      !- Outlet Port
  {eabf04f2-ac6b-46a0-9d10-145fab717691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261e8ae7-93de-4fe3-bf34-0d1e05777902}, !- Handle
  {f7ded63c-41a5-4c6c-b2a9-6c3234aa8473}, !- Name
  {eabf04f2-ac6b-46a0-9d10-145fab717691}, !- Source Object
  3,                                      !- Outlet Port
  {d1067f77-cab1-4646-8401-0c3e25bed92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {208d5677-edd0-4401-b395-ab82625c3c01}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {87599b07-6ed3-4565-b238-169b08173a85}, !- Inlet Node Name
  {7a9a8c7a-8974-419e-b636-1dbb4530b5f6}; !- Outlet Node Name

OS:Node,
  {aea0de25-cbbc-4e4e-ae8a-a2f70532c234}, !- Handle
  Node 493,                               !- Name
  {089c3a33-d093-482e-8870-88d2f48ce918}, !- Inlet Port
  {87599b07-6ed3-4565-b238-169b08173a85}; !- Outlet Port

OS:Connection,
  {089c3a33-d093-482e-8870-88d2f48ce918}, !- Handle
  {2a2cbacf-ec56-4a1c-a9cf-508eb5586481}, !- Name
  {750d1366-8934-459d-95ef-6d6a48cb46fa}, !- Source Object
  2,                                      !- Outlet Port
  {aea0de25-cbbc-4e4e-ae8a-a2f70532c234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87599b07-6ed3-4565-b238-169b08173a85}, !- Handle
  {250d10e8-ce19-4a96-92da-0c07b4581b28}, !- Name
  {aea0de25-cbbc-4e4e-ae8a-a2f70532c234}, !- Source Object
  3,                                      !- Outlet Port
  {208d5677-edd0-4401-b395-ab82625c3c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9a8c7a-8974-419e-b636-1dbb4530b5f6}, !- Handle
  {6b2ec607-6c32-4c90-85f6-d47fa091c842}, !- Name
  {208d5677-edd0-4401-b395-ab82625c3c01}, !- Source Object
  3,                                      !- Outlet Port
  {31e18949-83a0-4499-a15a-fdef2851e888}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Parameters,
  {c4476f7c-7648-4e50-a26f-5d24a54f2a48}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:BuildingStory,
  {2d0dfdc4-2c27-4c54-88e6-d2b16ac234cc}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1a26c4dd-ef53-4fad-8c67-a3d5f69d79d6}; !- Group Rendering Name

OS:BuildingStory,
  {63bc71fd-eab7-4b0e-97ef-edf72ec67c35}, !- Handle
  BuildingStory2,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {87fb3c76-4895-4a85-a72e-14f7fce6bb59}; !- Group Rendering Name

OS:BuildingStory,
  {2f99fc76-a6fa-4d82-a372-a7c94260d4d1}, !- Handle
  BuildingStory3,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fd2766f1-f543-4252-8ec7-abc020c0191f}; !- Group Rendering Name

OS:BuildingStory,
  {2f912b0e-3cce-492e-8581-16270a4346bd}, !- Handle
  BuildingStory4,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6dd5dee1-3a49-48c9-9fa1-aa1c6b114e0d}; !- Group Rendering Name

OS:Curve:Cubic,
  {53320fc3-0058-43ed-b2a0-62f0e49217ed}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {63efad7e-08cb-4bc1-9ea1-fb8bc60ad8a3}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {fa741c99-6a0e-4953-bb22-b51877e87d2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa741c99-6a0e-4953-bb22-b51877e87d2f}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e9908a73-74eb-49fc-b1d3-1eab4d6bec13}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  {222f2c21-2f35-4cbb-9563-6baddc1327a4}, !- Default Day Schedule Name
  {d487c836-62a4-4320-99f5-ea54aa33882b}, !- Summer Design Day Schedule Name
  {e0ac3aa0-3a80-4340-a108-424688949d0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {222f2c21-2f35-4cbb-9563-6baddc1327a4}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d7222ef-30d0-4f9c-8591-25fcaa0b29f4}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0ac3aa0-3a80-4340-a108-424688949d0f}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e49564b-4e3c-498f-bb2e-624cb2a2cc27}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d487c836-62a4-4320-99f5-ea54aa33882b}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6479e851-063b-4b60-af01-99a11069c3cc}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {93529e13-7462-4a3d-8909-f3051b351922}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {93529e13-7462-4a3d-8909-f3051b351922}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a68b5986-e68a-4233-9aaa-697fda739b54}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {848ace83-3eb5-45c4-8226-ff11ec48b1f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {848ace83-3eb5-45c4-8226-ff11ec48b1f7}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {188c89f8-4cf5-491b-b35d-f0c6690ce0e7}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6315d1f0-5fcc-4f8e-84cc-f3cfbf996d5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6315d1f0-5fcc-4f8e-84cc-f3cfbf996d5f}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5503fde8-2f69-4949-a30e-49fdee3248cc}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d5a4388a-4cee-4293-9e86-abb94883eca2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d5a4388a-4cee-4293-9e86-abb94883eca2}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {daa1fb2f-1d3d-4134-b753-12a8ae08ae58}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d3920933-4fe5-4254-86d7-ea4e403a7f93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d3920933-4fe5-4254-86d7-ea4e403a7f93}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e623be62-ddea-46cf-a4cb-aaf48a320e2d}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {afe55526-4499-45b3-8b3d-894e5fae8f1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {afe55526-4499-45b3-8b3d-894e5fae8f1a}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ae5e402-73b8-4c38-9a42-d9b7d08d4857}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {fa1cf9fa-5eea-4a7b-933e-f3811924ad2c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c3770a7-a9ef-431c-b3b8-6f2b1a68aacd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c3770a7-a9ef-431c-b3b8-6f2b1a68aacd}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d951a80e-1190-452f-b424-940192f68bc8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  {da6706a3-3385-4d12-88d2-b44433572d2d}, !- Default Day Schedule Name
  {5de1adb8-d8fa-46b4-9abe-043bbf19ed19}, !- Summer Design Day Schedule Name
  {50ec2a0c-3b8b-429a-97e9-fc38f065e0df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da6706a3-3385-4d12-88d2-b44433572d2d}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78652d37-b015-40ad-8fb3-68cece2c232b}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50ec2a0c-3b8b-429a-97e9-fc38f065e0df}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d71efa2e-4b60-4141-9660-9e80211b60d5}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5de1adb8-d8fa-46b4-9abe-043bbf19ed19}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53e2c235-4b26-4c48-806e-f87bbc0ea448}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f291de95-a54b-40e9-a7fa-ef7c04db1805}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f291de95-a54b-40e9-a7fa-ef7c04db1805}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d296ed2b-91fd-4f65-a9d9-607dbccf067e}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a44e7ace-392c-409e-b901-c2e277b9cf0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a44e7ace-392c-409e-b901-c2e277b9cf0a}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e81096b9-e482-4e33-a001-c575bfdda0db}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {41541c56-826d-4697-adf0-3cad251a3b40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {41541c56-826d-4697-adf0-3cad251a3b40}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {01b6c650-16e8-44b7-837c-0fd256f0d295}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5426f3f4-14d1-4a1c-adb3-c72d3f4cce58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5426f3f4-14d1-4a1c-adb3-c72d3f4cce58}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7e29a82b-00ec-4256-a2ea-04b9f246b810}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f7e0d31c-2874-4265-801e-f976b40d81b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f7e0d31c-2874-4265-801e-f976b40d81b4}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ad8dadf1-80ae-4081-8a9b-6ffef7d8b738}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7043920-6fb9-45b5-a625-ba3462745a15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7043920-6fb9-45b5-a625-ba3462745a15}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2284f9a0-e6d6-40e7-8377-c4bdbd5ae33e}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {b891cd1e-a2bb-4660-ba00-e067ee42988b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77b7f661-f0f5-44d2-bcd9-96c612c197b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77b7f661-f0f5-44d2-bcd9-96c612c197b8}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {3792ca8f-fee2-4e35-b698-baf649eda28d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Cubic,
  {00c3cbd4-b164-41c8-b0e8-59f1eee9172d}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR 1, !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd2a8b5c-abef-447b-a20d-ec3794ec3440}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {191715f9-ce13-4837-b820-6fc1e446d52e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {090f108b-6716-47af-839f-4ed042dca6c3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d97e73a-df6d-4e5d-8c25-50d779b2b145}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7741877b-8bde-4742-a2d0-da5a317ce972}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb94ac17-5077-4ae3-9db3-89b4333881d8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab834eea-c85b-44d3-a514-be82275d0b7a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bdbec71-720f-4d3e-a44d-f0a7c96e4ff4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {678fe94d-9049-4714-9f3b-6a8efe59d8a3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {18e8a771-1706-4de8-83d1-1da1717c8831}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fee32053-8295-4c9c-8bdf-09b056eda012}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99000665-1ab5-4adb-a525-611d8aed75be}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {901b4c5b-a68c-4e26-a071-b7303a150d05}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5304d3d-4f71-4879-b53d-ba7a776fcd93}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5ca24fb4-1c48-4df0-b03d-126f5c9f1ed9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7a4f39a-7054-4669-b46f-f3217f3f5b7e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49596d4e-bd01-459f-a91e-2170b0c6efd8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6138d71a-8097-4828-b24c-06cab9701b4d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52938940-6f87-44d2-8e61-b0d53b56e68a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5642b80b-221b-4016-b355-6c238a926ae1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c198d6aa-00fe-4e1c-a0bd-89cb51c80bab}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f13e85ed-728a-4725-a8dc-58e59dddfa87}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {47b40081-5ef4-4879-a8d5-63b2c03c1871}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e955ba68-5bd1-4aca-8210-7d0840438c4b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {985de07b-be89-4a09-ab0b-02f06c37b166}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0fa7bc48-c012-4a88-8637-e007c443899b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e7c3581-156b-4e9d-8d78-cf1c3ba5bb21}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f87ba53-e0d1-4a99-8e5a-b2c38b566044}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3352ff67-fc86-4623-a13c-4ff700d0c7b5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c84009b9-be0c-4ea0-8f96-ba10337250f0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ae82bcd-09ad-4c16-bcbe-58f590017509}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9becfa5-c165-402b-a39e-f61360fa7c6a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcb3300a-983d-48da-b00f-f3036b529058}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41154295-96ba-4df5-aa86-286113469490}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {23821f9d-98c6-423a-b6fe-7c40c0506220}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fd4aa0a-3e40-4fb8-a22d-e40cf815a2d5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b86fbcd9-49e0-4af4-90ba-04049a51751b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f96e8c6-b151-4b49-938d-2b758eea93ff}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d03dcf7-cd2e-49dc-b207-40efcaf9aecb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6f654ae7-25b1-4e20-81fd-1083e2b84ce6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {64255860-6dce-4d0c-9b51-b88a6de464c1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af0588d1-155d-499e-a433-7f9f35cd87e8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c838997-ff84-4ec5-9a3e-7e917b98466c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {317d0d9a-ddd7-42fb-b472-9e9109dfcf20}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {86137b6a-df1b-4eb0-ba0f-8e9378310377}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f55ba221-2339-44fb-acde-2adcd57a4339}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f72c85d0-0d41-48cd-9609-16d9f4b8a23e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1c9ddd3-a22b-4524-a810-4ec897e910eb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75a0d9a9-2ee9-4816-b9bc-c249c6f62346}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {62d37bdd-46c2-4afa-b2dc-2b52bc1d14ec}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac0ea159-4ec9-44c1-b336-de1ddded852c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {febbc1e7-2f35-45f7-bbfa-029996c42e2f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {927c8d22-8dc5-4aa5-8388-bb1bb0ed54af}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b34e6d6f-b51b-4bc3-b284-2e3932b5a60f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09a362d3-3090-4158-8659-105193ca8d57}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01e3f17e-cdec-4689-8eac-1d5be1e5961b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98323087-4bf4-42a1-936d-3ade002de3e3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {067428cc-4633-40bc-8df2-0944a8e76846}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57896660-d50d-4478-bbaa-8aadbcf79781}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3d487b9e-c336-47d7-8d93-b57776b24ac3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b47b6ce8-5aa8-48f6-94a9-b941d4b33dbb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72a575bc-fdc7-495f-9ea5-707c67a8236b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6637ca5b-9c9e-4325-8089-79eb406ccf91}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f91d0401-e2af-446f-9f42-2fc70d9191b5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a1ebd589-e2a5-4c3c-b218-f11376467387}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a701be6c-db2f-4523-9e6b-6af90ed57bbb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23d43fd6-0c94-45d7-be9a-e3665349e6b4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf406c3d-00ee-4f54-a89d-792990a05c39}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b088c4e6-1355-4d53-9400-21ea66153866}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4834a090-b09c-4026-ba4d-336dd1f6f322}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d04f66f6-217c-4350-a69d-98c48d5f65c3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31522635-bdd4-49ce-9bfb-5e85258d7435}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f2c7bde-bb9b-4564-86c0-81fed2be4496}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3dc4939f-2a6e-4ab4-a32b-28c2d4044a11}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {845e3df4-6e4d-4dd0-9d2a-c7bbb9e9befd}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee6bdaed-ed2d-4e1e-a74c-aa1602da1347}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 15,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d0ef1c5-16ea-42da-b02e-ef9065d72844}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 15,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b696f10b-1fa0-4320-9b29-90cccbc6f0dd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 15,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abb9bb09-0dab-4454-87e7-2d81ca1e3371}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf1e9eb5-03c6-48fb-a957-a05d3f5766a5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 15,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6b63df9-a1ff-4da6-a27f-baaee6916fe3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 16,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c36951e-aab1-488d-88ce-51bab3adbcba}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 16,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {08826e17-5681-49c7-8f10-846e26c6a9dc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 16,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7640db0c-2616-4ebb-bc22-57f93f8d745b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cfae39e7-09ce-4558-8ac8-67194af17da9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 16,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0fbe325-0dd4-4771-b986-744c6ab88fbb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 17,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42caf91a-2e46-4f92-af71-f96840459695}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 17,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8feab05-9010-4b4a-b6b6-705f82dd35d0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 17,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {532f972a-85a5-4692-be4f-94cf0480b47c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3604c51d-62fd-4337-8873-cb41ccec577e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 17,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {75ab2db1-30f9-4f74-a5b5-c05d0f22ce16}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 18,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a40d15a-028f-4a19-a197-0c90336d6c65}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 18,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d05890ae-320f-4a61-ada3-b4dbddae1aef}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 18,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c449a1a9-0a97-4386-ab88-42cca06e87fc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7fe25103-8fd3-4d4d-86b8-4024ecc6a231}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 18,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2876c591-e14a-41c2-8cad-68619efc8acf}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 19,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67bcbd11-7074-4576-98b6-8893769630c0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 19,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2d84911-940d-4053-a79e-ef65d9b23e65}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 19,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7e5fc20-59ca-4dc5-bc30-a2c640944c23}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eecce5dd-ef0c-4714-a2fc-fdcbd7d8db83}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 19,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {95a4d49d-6740-4e49-9a2d-fc37c557709a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 20,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03fceff2-a5b8-40a3-93ea-e45827176b58}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 20,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {91a40a55-906e-4c5f-8637-7ab29c7e269f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 20,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b665c1ea-fe9d-4482-b350-7df86183e9fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {82915d02-7546-4385-8407-a6afdb59c4a3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 20,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5388b2ab-0ad1-4ed5-aff7-b1878f6016fc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 21,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2e6d2b8-d7a4-4489-9127-011ce66796d3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 21,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c27c3cb0-2a47-477a-85f2-7caceb3fcbec}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 21,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27e5810a-ae88-49ef-b080-33960d249f71}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {60fa8f0e-282e-4098-afdd-d5e5495636ac}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 21,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f669dabc-f50d-4822-aa4a-b72ab6fc4e36}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 22,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a35f32b7-5ea2-4b23-a4b8-2cf7c1744d26}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 22,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78ac1b4d-5171-4ec4-9e18-69d1ff815f5e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 22,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02be34e1-527e-4a94-895f-8f7dae8d4fd9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c778a758-255a-491c-9feb-a3fc851645ed}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 22,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8a9de6d-2374-40fe-822c-90353977e422}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 23,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8cc9623-9eb1-475b-abc6-ee422ac0a8d8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 23,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {865b6b1f-9558-4093-b561-b51887c69b53}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 23,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8c77e9a-07f6-42d1-a070-f43608f4897c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1e96c39f-694f-4406-a434-7ae63d056624}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 23,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd0c5794-d14f-4bc9-854b-bf87b42af466}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 24,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {253b136d-d544-4ade-944d-b3754866e681}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 24,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bd3d15e-68a6-4685-a6e7-b36e00286542}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 24,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eac0fa5d-46c9-4f1a-9967-4f27afd36b72}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d75ca644-16c0-43b7-b2c0-3a3606e16b2e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 24,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7421dc7a-05cd-4314-8f9e-a109f6314ad2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 25,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7832ceb-d735-4b85-bf4f-0c7f4228743c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 25,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6636f553-ddb3-4adf-925b-d93f04ff91c5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 25,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46e5d90b-bbc5-450b-95b1-63a608204926}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {825297ec-0316-4357-b152-f8bd04dc3310}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 25,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b6a46d1-87bc-47b8-8832-b7fecd61b60b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 26,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70799da3-1ea2-415b-b6d1-4628ebd60f6e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 26,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed899cae-532a-4273-95bd-c091bc84d278}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 26,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f229064c-82ee-48c4-9635-52f0bcacab99}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {344a064b-d2ea-473d-b4b2-6a0eedeacb2c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 26,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cd20f25-16ec-4aa3-becc-0a25ec8bc677}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 27,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e30b89d-026e-4293-bc15-69dd3a221252}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 27,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd05e148-4e3d-4a33-a965-65db96cd3955}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 27,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7732c6b9-2048-45b6-b8e3-2002a0cf9782}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f4e3d0d4-6e99-4fb9-9775-623ef8ecd1f9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 27,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b8f0971-3974-4ad6-a8ca-5c4954db207d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 28,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b600a43-50f8-439b-ac7b-b865c7062042}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 28,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f1b974b-6785-4353-b007-554cf4b3d0f1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 28,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {671825a0-60d1-495b-a51e-2b7503df97bc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ec13a294-8e3b-4a4c-aafb-9fb12cf2d1c0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 28,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5daac2a-6ad5-42bb-832f-2febe87a1077}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 29,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c963619-d657-4fa5-8eab-3e73e816c75c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 29,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcf3b5b7-d4ca-494f-b85b-b8021e8a2968}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 29,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03bb3e1f-f686-4bc1-bbb8-bbc4b69d28be}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 29,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {703d24f4-c964-4774-b11f-c22f460a1fee}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 29,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {906ace89-722c-4cf6-824e-d8f6361044f7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 30,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d1a7edce-82d5-4a93-b54e-ff8c5f37bee0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 30,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b97b3ef9-b6cc-47d6-bbf5-74e41bd76723}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 30,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5c6d266-27b4-46a2-ae6f-0f0e604f143d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 30,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b83c631d-0bd1-482c-bc4f-9b5a3edfe13b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 30,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0eff47a9-0cdf-4cec-b8d7-4a0f1d99681f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 31,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7f4ed95-6b13-462d-b9b2-a32de51a65ac}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 31,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4690887f-7365-4c60-8d9a-b6bb56fe8688}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 31,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d8739bb-1e67-4a9d-b463-8fc98e4ff60e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 31,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d0c50726-296e-4314-8942-bc1eb1a01787}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 31,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc1060f9-68b1-45d8-baf0-dd1e1173c1e9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 32,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2e4bcec-f1c4-4adc-b6b2-1f09752db13b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 32,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc23e7ea-4977-465a-be05-2f66065be984}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 32,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7afeb8b-0560-48a3-85d6-474dc0d7b418}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 32,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {177ad53c-5c8e-48c4-92e9-cf79aaf150c4}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 32,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {179c7b92-054f-4dd2-bb89-50710a975d62}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 33,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {482e5d77-b804-4898-809d-88e6238ef68d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 33,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be5c807f-99ac-4e69-b16d-8cd4f2b1c255}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 33,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17336073-8bbd-4e20-8cd6-29c178f92468}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {95d5aac5-e2b4-434a-8866-800229f02286}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 33,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {39604880-ab11-4326-9578-d5aa0932ce22}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 34,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da9aa7f1-9051-4ec7-966e-28a7becad8c6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 34,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82a0767c-5cac-46d2-98f9-d5f439e3b7a5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 34,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76415231-5d47-4e05-ba31-ea5e9c5eb760}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 34,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d6bf499e-7574-4203-b6e6-bb6e4c480638}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 34,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0175888d-fa04-41a8-b235-094313a597a8}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5e4388d1-c83d-405d-ae9f-0be6744d3c2f}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80494a88-59db-47a6-b877-92f68e748263}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8094317a-ef4e-4145-a01c-a6ea1d05bdb6}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d1552a76-8154-4b1b-ab6e-3f5d39800bac}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d5a44ac-fd04-44a7-a064-de5fa16f4a72}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {80c77291-2169-4219-9a40-c51a267284c5}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4b33a02-032e-4e5c-96e7-fefdeaa3cd88}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f25bd896-bd87-4998-b27f-7922bd93d1f2}, !- Handle
  BOILER-EFFFPLR-NECB2011 2,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {60334500-1fd5-4b78-b343-43529c310147}, !- Handle
  BOILER-EFFFPLR-NECB2011 3,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c0b7bc93-232c-4074-9dc6-9b31989c888b}, !- Handle
  BOILER-EFFFPLR-NECB2011 4,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {599fcda2-6ed5-4ac6-9394-8e15ee943f22}, !- Handle
  BOILER-EFFFPLR-NECB2011 5,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {63d299d4-77ba-46da-89c3-04154ad22ee6}, !- Handle
  BOILER-EFFFPLR-NECB2011 6,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bcb57a21-8385-4765-b8d9-949161490d5f}, !- Handle
  BOILER-EFFFPLR-NECB2011 7,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {71a4e691-2d67-4f3b-9f55-5e77526f93af}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {57615f22-dc56-4ce9-ac81-91add9c44414}, !- Handle
  Rendering Color 23,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7e038da4-f82d-46ff-8ef3-38f982632e61}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {381f1eef-eb72-4eb5-abfb-65b30827ea3d}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {136ba0b0-5eeb-4f37-b40e-8b63831d544e}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0262effc-87be-4fa9-b451-537d33d420c1}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9550d631-8e35-4f8e-b980-3b138c4b2434}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {14f05422-6a7e-4887-9199-bc41398d7f5c}, !- Handle
  Rendering Color 29,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a540153c-5929-4fdd-9578-d871af4eb44d}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd9589f3-40e2-4961-8368-ec9d3c47f88f}, !- Handle
  Rendering Color 31,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bba11ff9-5c69-4e9d-966c-d4923074db86}, !- Handle
  Rendering Color 32,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbc33e24-9422-4d89-8fdf-5ac748188083}, !- Handle
  Rendering Color 33,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3429fdc-c0e2-47b9-84be-9e0948956e36}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b385663e-4eb3-4e99-a6fb-52de8530cf6d}, !- Handle
  Rendering Color 35,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e3a2ba1-c39f-48dd-8a8e-46ea0a84279a}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {07611da3-31b4-45d0-bf4b-526d709619d0}, !- Handle
  Rendering Color 37,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ff1707b-d2d2-4646-ac12-7c5e2310051c}, !- Handle
  Rendering Color 38,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf83988c-aded-4cb2-a5eb-234014796fa0}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d38c9f05-b1fe-411c-b9b3-9f4c541eb468}, !- Handle
  Rendering Color 40,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b6729b9-c90b-4102-9c47-e50a427e276f}, !- Handle
  Rendering Color 41,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccba274c-7639-400e-aa18-d2a60041da83}, !- Handle
  Rendering Color 42,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {828c2384-da2a-46ed-bf2b-7865b25db9f4}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b79eb48-24fd-4666-8fdb-e6fabdfe7724}, !- Handle
  Rendering Color 44,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ae5ed27-805f-453c-ab68-bf6789c94542}, !- Handle
  Rendering Color 45,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {086bec5b-5b3f-48db-a633-be3ebae3cbd8}, !- Handle
  Rendering Color 46,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca16048b-f20d-47b4-9d92-bc0897fda0af}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c474a05c-4451-450f-84be-bf295356fd82}, !- Handle
  Rendering Color 48,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bf0a271f-183e-4f61-9d0b-32d9ba06b8d4}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {45e35331-1210-4f3d-be29-7a5a6200bbb0}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdaea290-969b-4261-8ed1-a593cc584a7a}, !- Handle
  Rendering Color 51,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2518a3f6-7fa0-4e50-bff1-cf2504250eba}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a4a1f25-1cc3-4a7e-84c7-3cbad00bd1fc}, !- Handle
  Rendering Color 53,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {46e45fec-071c-4402-983e-a2e82f947754}, !- Handle
  Rendering Color 54,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8493d917-7730-4e36-ba47-53a119f9ad2b}, !- Handle
  Rendering Color 55,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c3c121b-57b3-4771-993b-97115d3076be}, !- Handle
  Rendering Color 56,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aec98717-88da-4844-8509-645a827e4a2a}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5507ef20-07e5-4105-86f5-123b84dd20e3}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c993feda-afe7-42a4-aacf-9b1f9a5ee127}, !- Handle
  Rendering Color 59,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c178ab4d-5b35-4de3-aa6c-38a40f1fd63f}, !- Handle
  Rendering Color 60,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15cbbc41-3825-47ad-90b5-ecf4fd4d6e38}, !- Handle
  Rendering Color 61,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7693198d-4e97-4f98-b6e2-92cae4af2081}, !- Handle
  Rendering Color 62,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7858c34-7950-494e-89c9-48cc638e1a68}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59d5171a-5ebb-4284-aa4e-07656dc7ec57}, !- Handle
  Rendering Color 64,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2cbacd6-aa08-4275-a00f-97fdf3074ce5}, !- Handle
  Rendering Color 65,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd9e615e-7d2c-480c-bba5-4f5de002bd11}, !- Handle
  Rendering Color 66,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84050caf-d736-49dc-b52b-1f74b9a40c5d}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b344d14d-bb92-4951-a7a3-1722fd606f64}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1250ea49-fd32-4d36-a68d-130d7cdf5010}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {386ee8bf-c9ce-4140-a33a-0e0d4b01e3fe}, !- Handle
  Rendering Color 70,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19ae0d7c-b9e8-4038-b813-f5438e228a77}, !- Handle
  Rendering Color 71,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f346b512-b813-4a6b-9dc5-b84ba70b866b}, !- Handle
  Rendering Color 72,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {81bec807-8245-40e7-ad99-6ffc167efd8e}, !- Handle
  Rendering Color 73,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ca8f536-5f5e-49f0-a98d-ad57f55fff15}, !- Handle
  Rendering Color 74,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75439638-a175-4705-8822-52be1fd2e940}, !- Handle
  Rendering Color 75,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11eae0c1-96f1-459c-80af-f37d75c93781}, !- Handle
  Rendering Color 76,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a6840a4c-a216-45c7-8d9a-274604390bfc}, !- Handle
  Rendering Color 77,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c938a041-fadf-4956-b30e-5cdf6aa4ecf3}, !- Handle
  Rendering Color 78,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a26c4dd-ef53-4fad-8c67-a3d5f69d79d6}, !- Handle
  Rendering Color 79,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6dd5dee1-3a49-48c9-9fa1-aa1c6b114e0d}, !- Handle
  Rendering Color 80,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd2766f1-f543-4252-8ec7-abc020c0191f}, !- Handle
  Rendering Color 81,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {014115e8-e2d6-4a0c-abcf-aadea96acf22}, !- Handle
  Rendering Color 82,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87fb3c76-4895-4a85-a72e-14f7fce6bb59}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae9d007a-d585-4c16-bdff-242fda588bc7}, !- Handle
  Rendering Color 84,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a691e25e-a8a5-4218-befe-cc5962e15efc}, !- Handle
  Rendering Color 85,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6d5b5fa-157f-4a38-bd2f-ee58d9b43be1}, !- Handle
  Rendering Color 86,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ClimateZones,
  {25c62133-d2a8-431f-8611-62c69de2fc14}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ;                                       !- Climate Zone Value 1

